[TITLE]
Global Water Full network - Peak Day (Avg * 1.9)

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 208             	1164        	0           	                	;
 209             	1171        	0           	                	;
 210             	1173        	30.23       	                	;
 211             	1172        	0           	                	;
 212             	1175        	0           	                	;
 213             	1171        	0           	                	;
 214             	1166        	0           	                	;
 215             	1171        	0           	                	;
 216             	1173        	0           	                	;
 217             	1170        	0           	                	;
 218             	1171        	0           	                	;
 219             	1175        	0           	                	;
 220             	1161        	0           	                	;
 221             	1171        	0           	                	;
 222             	1175        	0           	                	;
 223             	1170        	0           	                	;
 224             	1162        	0           	                	;
 225             	1170        	0           	                	;
 226             	1175        	0           	                	;
 227             	1164        	0           	                	;
 228             	1163        	35.87       	                	;
 229             	1173        	0           	                	;
 230             	1170        	0           	                	;
 231             	1166        	0           	                	;
 232             	1170        	0           	                	;
 233             	1163        	0           	                	;
 234             	1173        	0           	                	;
 235             	1163        	0           	                	;
 236             	1160        	0           	                	;
 237             	1157.8      	0           	                	;
 238             	1157.5      	0           	                	;
 239             	1157        	0           	                	;
 240             	1155.6      	0           	                	;
 241             	1154.3      	0           	                	;
 242             	1154.5      	0           	                	;
 243             	1155        	0           	                	;
 244             	1154.4      	0           	                	;
 245             	1154        	0           	                	;
 246             	1154        	0           	                	;
 247             	1154        	0           	                	;
 248             	1154        	21.98       	                	;
 249             	1156        	0           	                	;
 250             	1158.1      	22.31       	                	;
 251             	1162.2      	0           	                	;
 252             	1160.5      	0           	                	;
 253             	1161.3      	0           	                	;
 254             	1161.1      	0           	                	;
 255             	1160.6      	0           	                	;
 256             	1165        	0           	                	;
 257             	1163.5      	0           	                	;
 258             	1164.5      	4.35        	                	;
 259             	1163        	0           	                	;
 260             	1161        	0           	                	;
 261             	1158        	0           	                	;
 264             	1159.7      	0           	                	;
 265             	1161.2      	0           	                	;
 266             	1158.1      	26.65       	                	;
 267             	1161.8      	18.28       	                	;
 268             	1161        	0           	                	;
 269             	1160        	13.65       	                	;
 270             	1160        	19.54       	                	;
 272             	1155.7      	9.03        	                	;
 273             	1156        	13.65       	                	;
 274             	1156.7      	10.31       	                	;
 275             	1156        	16.73       	                	;
 276             	1158.2      	16.73       	                	;
 277             	1155        	10.57       	                	;
 278             	1159.5      	12.12       	                	;
 279             	1158.4      	10.57       	                	;
 280             	1158.5      	10.31       	                	;
 281             	1157.6      	10.31       	                	;
 282             	1157.5      	7.49        	                	;
 283             	1157        	10.31       	                	;
 284             	1156        	10.31       	                	;
 285             	1154.6      	7.99        	                	;
 286             	1154        	6.47        	                	;
 289             	1154.7      	19.14       	                	;
 290             	1157.5      	12.61       	                	;
 291             	1157.5      	9.11        	                	;
 292             	1155.1      	7.73        	                	;
 296             	1155        	9.28        	                	;
 297             	1154.4      	6.20        	                	;
 298             	1154        	8.27        	                	;
 299             	1157        	11.86       	                	;
 301             	1154.5      	12.87       	                	;
 302             	1157        	11.60       	                	;
 303             	1158.2      	7.49        	                	;
 304             	1158.2      	7.49        	                	;
 305             	1157.8      	11.60       	                	;
 306             	1158        	12.87       	                	;
 310             	1160.5      	0           	                	;
 311             	1164        	10.26       	                	;
 312             	1163.2      	0           	                	;
 313             	1163        	5.13        	                	;
 314             	1161.7      	11.02       	                	;
 315             	1163.5      	0           	                	;
 316             	1164        	0           	                	;
 317             	1164.5      	0           	                	;
 318             	1166        	8.46        	                	;
 319             	1165        	8.46        	                	;
 321             	1164        	4.35        	                	;
 322             	1162        	4.61        	                	;
 323             	1161        	5.64        	                	;
 324             	1162        	9.49        	                	;
 325             	1162.2      	9.49        	                	;
 326             	1161.3      	4.61        	                	;
 331             	1163.5      	4.88        	                	;
 332             	1162        	4.88        	                	;
 333             	1164        	5.64        	                	;
 334             	1165        	1.79        	                	;
 335             	1164.7      	6.16        	                	;
 336             	1162.7      	7.70        	                	;
 337             	1161.6      	9.75        	                	;
 338             	1161.3      	10.52       	                	;
 339             	1161        	5.64        	                	;
 340             	1160        	1.79        	                	;
 341             	1158        	7.28        	                	;
 342             	1157        	7.70        	                	;
 343             	1155        	1.03        	                	;
 344             	1156        	8.72        	                	;
 345             	1157.6      	8.72        	                	;
 346             	1165.5      	2.05        	                	;
 347             	1162        	2.05        	                	;
 349             	1160.8      	3.33        	                	;
 350             	1160        	2.31        	                	;
 351             	1159        	2.31        	                	;
 352             	1158        	2.82        	                	;
 353             	1157        	3.59        	                	;
 354             	1156.5      	2.56        	                	;
 355             	1155.2      	2.56        	                	;
 356             	1156.7      	4.11        	                	;
 357             	1158.5      	5.13        	                	;
 358             	1160.9      	9.49        	                	;
 359             	1162.4      	4.65        	                	;
 360             	1157.5      	13.84       	                	;
 361             	1160.2      	11.02       	                	;
 362             	1159.9      	9.23        	                	;
 363             	1162.9      	11.54       	                	;
 364             	1164.5      	6.16        	                	;
 365             	1163.1      	6.67        	                	;
 366             	1162.6      	5.90        	                	;
 367             	1161.1      	11.54       	                	;
 368             	1161.1      	7.18        	                	;
 369             	1163.5      	11.54       	                	;
 370             	1163.2      	15.39       	                	;
 371             	1164.7      	4.11        	                	;
 372             	1163.9      	5.90        	                	;
 373             	1161.3      	7.44        	                	;
 374             	1163.3      	8.46        	                	;
 375             	1160.6      	10.26       	                	;
 377             	1163        	9.75        	                	;
 381             	1168        	15.73       	                	;
 382             	1168.5      	11.73       	                	;
 383             	1166        	2.57        	                	;
 384             	1164.5      	0           	                	;
 385             	1168        	0           	                	;
 387             	1162        	0           	                	;
 388             	1160        	0           	                	;
 389             	1159        	0           	                	;
 390             	1162        	0           	                	;
 391             	1166        	8.07        	                	;
 392             	1164        	0           	                	;
 393             	1160        	34.65       	                	;
 394             	1158        	0           	                	;
 395             	1162        	45.94       	                	;
 396             	1157        	0           	                	;
 397             	1161        	0           	                	;
 398             	1163        	0           	                	;
 399             	1164        	0           	                	;
 400             	1157        	2.86        	                	;
 401             	1161        	4.04        	                	;
 402             	1163        	0           	                	;
 403             	1157        	0           	                	;
 404             	1162        	0           	                	;
 405             	1161        	0           	                	;
 406             	1164        	0           	                	;
 407             	1158        	0           	                	;
 408             	1162        	0           	                	;
 409             	1162        	0           	                	;
 410             	1163        	0           	                	;
 411             	1160        	0           	                	;
 412             	1158        	0           	                	;
 413             	1160        	0           	                	;
 414             	1165        	0           	                	;
 415             	1160        	0           	                	;
 416             	1160        	0           	                	;
 417             	1158        	0           	                	;
 418             	1162        	4.85        	                	;
 419             	1162        	0           	                	;
 420             	1159        	9.70        	                	;
 421             	1166        	6.46        	                	;
 422             	1169        	3.24        	                	;
 423             	1161        	5.65        	                	;
 424             	1162        	4.04        	                	;
 425             	1163        	7.27        	                	;
 426             	1167        	13.73       	                	;
 427             	1159        	4.85        	                	;
 428             	1167        	2.42        	                	;
 429             	1166        	0           	                	;
 430             	1161        	7.27        	                	;
 431             	1167        	6.46        	                	;
 433             	1162        	10.50       	                	;
 435             	1160        	3.24        	                	;
 436             	1160        	8.89        	                	;
 437             	1167        	11.31       	                	;
 438             	1162        	10.50       	                	;
 439             	1161        	6.46        	                	;
 440             	1166        	3.24        	                	;
 441             	1159        	0           	                	;
 442             	1162        	1.61        	                	;
 443             	1161        	4.04        	                	;
 444             	1169        	0           	                	;
 445             	1162        	3.24        	                	;
 446             	1159        	12.12       	                	;
 447             	1159        	8.07        	                	;
 448             	1160        	3.24        	                	;
 449             	1157        	14.22       	                	;
 450             	1162        	7.27        	                	;
 451             	1159        	0           	                	;
 452             	1163        	10.50       	                	;
 453             	1165        	0           	                	;
 454             	1158        	0           	                	;
 455             	1162        	3.24        	                	;
 456             	1159        	9.70        	                	;
 457             	1160        	2.91        	                	;
 458             	1168        	0           	                	;
 459             	1161        	8.07        	                	;
 460             	1165        	14.55       	                	;
 461             	1159        	8.07        	                	;
 462             	1158        	6.46        	                	;
 464             	1167        	12.12       	                	;
 465             	1160        	0           	                	;
 466             	1165        	12.12       	                	;
 467             	1162        	11.31       	                	;
 468             	1170        	4.04        	                	;
 469             	1159        	7.27        	                	;
 470             	1160        	2.42        	                	;
 471             	1161        	12.92       	                	;
 472             	1161        	8.07        	                	;
 473             	1156        	0           	                	;
 474             	1159        	8.07        	                	;
 475             	1158        	8.07        	                	;
 476             	1161        	5.65        	                	;
 477             	1161        	10.50       	                	;
 478             	1161        	4.85        	                	;
 479             	1168        	4.85        	                	;
 480             	1159        	5.65        	                	;
 481             	1168        	3.24        	                	;
 482             	1160        	6.46        	                	;
 483             	1163        	6.46        	                	;
 484             	1159        	6.46        	                	;
 485             	1164        	12.12       	                	;
 486             	1163        	13.73       	                	;
 487             	1159        	0           	                	;
 488             	1159        	9.70        	                	;
 489             	1162        	4.85        	                	;
 490             	1167        	0           	                	;
 491             	1158        	0           	                	;
 492             	1169        	4.85        	                	;
 493             	1161        	5.98        	                	;
 494             	1160        	0           	                	;
 495             	1169        	6.46        	                	;
 496             	1165        	11.31       	                	;
 497             	1168        	4.20        	                	;
 498             	1161        	6.46        	                	;
 499             	1161        	1.61        	                	;
 500             	1162        	7.27        	                	;
 501             	1162        	9.70        	                	;
 502             	1160        	4.04        	                	;
 503             	1163        	7.27        	                	;
 504             	1159        	3.24        	                	;
 505             	1164        	0           	                	;
 506             	1161        	0           	                	;
 507             	1164        	0           	                	;
 508             	1162        	9.70        	                	;
 509             	1162        	3.24        	                	;
 510             	1163        	13.73       	                	;
 511             	1158        	7.27        	                	;
 512             	1163        	4.04        	                	;
 513             	1162        	0           	                	;
 514             	1164        	2.42        	                	;
 515             	1164        	16.16       	                	;
 516             	1165        	16.16       	                	;
 517             	1160        	8.07        	                	;
 518             	1170        	8.07        	                	;
 519             	1158        	19.40       	                	;
 521             	1162        	1.61        	                	;
 530             	1161        	2.74        	                	;
 533             	1153        	0           	                	;
 535             	1154        	0           	                	;
 536             	1158        	0           	                	;
 537             	1154        	0           	                	;
 538             	1154        	1.25        	                	;
 539             	1154        	5.00        	                	;
 540             	1154        	3.76        	                	;
 541             	1154        	3.13        	                	;
 542             	1156        	7.51        	                	;
 543             	1156        	0           	                	;
 544             	1153        	3.13        	                	;
 545             	1155        	3.76        	                	;
 546             	1155        	10.26       	                	;
 547             	1154        	3.51        	                	;
 548             	1156        	5.88        	                	;
 549             	1156        	4.13        	                	;
 550             	1157        	6.25        	                	;
 551             	1158        	5.63        	                	;
 552             	1157        	6.25        	                	;
 554             	1155        	4.00        	                	;
 555             	1155        	5.63        	                	;
 556             	1154        	4.38        	                	;
 557             	1154        	1.87        	                	;
 558             	1156        	6.25        	                	;
 559             	1157        	0           	                	;
 560             	1157        	5.00        	                	;
 561             	1155        	3.76        	                	;
 562             	1156        	8.14        	                	;
 563             	1155        	5.00        	                	;
 564             	1156        	0           	                	;
 565             	1155        	4.38        	                	;
 566             	1155        	3.13        	                	;
 567             	1156        	0           	                	;
 568             	1155        	4.38        	                	;
 570             	1154        	5.00        	                	;
 571             	1157        	0           	                	;
 572             	1155        	0           	                	;
 573             	1155        	1.25        	                	;
 574             	1155        	2.25        	                	;
 575             	1157        	5.63        	                	;
 576             	1154        	0           	                	;
 577             	1156        	5.00        	                	;
 578             	1157        	8.25        	                	;
 579             	1158        	7.51        	                	;
 580             	1154        	6.25        	                	;
 581             	1156        	3.13        	                	;
 582             	1154        	5.63        	                	;
 583             	1154        	0           	                	;
 584             	1154        	5.25        	                	;
 585             	1157        	6.25        	                	;
 586             	1154        	1.25        	                	;
 587             	1155        	5.63        	                	;
 588             	1156        	5.63        	                	;
 589             	1155        	3.51        	                	;
 591             	1156        	1.25        	                	;
 592             	1154        	3.13        	                	;
 593             	1154        	5.63        	                	;
 594             	1156        	0           	                	;
 595             	1157        	1.25        	                	;
 596             	1153        	1.87        	                	;
 598             	1155        	4.38        	                	;
 599             	1157        	40.01       	                	;
 600             	1149        	0           	                	;
 601             	1150        	0           	                	;
 602             	1152        	0           	                	;
 603             	1149        	33.23       	                	;
 604             	1150        	25.78       	                	;
 605             	1152        	0           	                	;
 606             	1154        	0           	                	;
 607             	1152        	0           	                	;
 608             	1151        	0           	                	;
 609             	1150        	12.13       	                	;
 610             	1150        	11.22       	                	;
 611             	1152        	0           	                	;
 612             	1153        	0           	                	;
 613             	1152        	12.13       	                	;
 614             	1149        	15.78       	                	;
 615             	1153        	4.78        	                	;
 616             	1151        	0           	                	;
 617             	1148        	5.95        	                	;
 618             	1153        	6.73        	                	;
 619             	1150        	5.11        	                	;
 621             	1148        	5.71        	                	;
 622             	1149        	9.75        	                	;
 623             	1153        	11.76       	                	;
 624             	1152        	9.75        	                	;
 625             	1149        	11.22       	                	;
 626             	1148        	11.22       	                	;
 627             	1151        	0           	                	;
 628             	1152        	7.54        	                	;
 629             	1152        	0           	                	;
 630             	1153        	10.79       	                	;
 631             	1151        	16.33       	                	;
 632             	1149        	13.44       	                	;
 633             	1152        	0           	                	;
 634             	1149        	0           	                	;
 635             	1148        	5.79        	                	;
 636             	1149        	0           	                	;
 637             	1149        	14.86       	                	;
 638             	1151        	11.22       	                	;
 639             	1148        	13.95       	                	;
 640             	1149        	8.84        	                	;
 641             	1150        	13.03       	                	;
 642             	1151        	12.18       	                	;
 643             	1150        	8.54        	                	;
 644             	1148        	14.86       	                	;
 646             	1150        	17.61       	                	;
 647             	1148        	5.73        	                	;
 648             	1148        	5.73        	                	;
 649             	1149        	5.73        	                	;
 650             	1149        	17.61       	                	;
 651             	1150        	14.86       	                	;
 652             	1150        	9.39        	                	;
 653             	1150        	13.03       	                	;
 655             	1151        	13.03       	                	;
 657             	1152        	13.57       	                	;
 658             	1152        	13.57       	                	;
 659             	1152        	5.73        	                	;
 660             	1154        	0           	                	;
 661             	1151        	11.22       	                	;
 662             	1150        	8.46        	                	;
 663             	1154        	0           	                	;
 664             	1156        	26.81       	                	;
 665             	1172        	0           	                	;
 666             	1171        	0           	                	;
 667             	1172        	0           	                	;
 668             	1173        	0           	                	;
 669             	1172        	0           	                	;
 670             	1173        	0           	                	;
 671             	1173        	0           	                	;
 672             	1164        	4.41        	                	;
 673             	1164        	5.51        	                	;
 674             	1165        	4.41        	                	;
 675             	1164        	0           	                	;
 676             	1172        	5.15        	                	;
 677             	1172        	4.80        	                	;
 678             	1173        	7.03        	                	;
 679             	1173        	7.73        	                	;
 680             	1165        	2.94        	                	;
 681             	1173        	4.04        	                	;
 682             	1174        	5.85        	                	;
 683             	1172        	10.66       	                	;
 684             	1171        	4.41        	                	;
 685             	1172        	4.41        	                	;
 686             	1172        	6.62        	                	;
 688             	1173        	4.41        	                	;
 689             	1172        	5.89        	                	;
 690             	1169        	8.06        	                	;
 691             	1170        	5.89        	                	;
 692             	1164        	8.44        	                	;
 693             	1172        	3.30        	                	;
 694             	1168        	3.30        	                	;
 695             	1171        	8.59        	                	;
 696             	1168        	0           	                	;
 697             	1168        	4.41        	                	;
 698             	1168        	4.04        	                	;
 699             	1174        	5.89        	                	;
 700             	1171        	3.69        	                	;
 701             	1167        	4.41        	                	;
 702             	1173        	4.04        	                	;
 703             	1176        	5.85        	                	;
 704             	1172        	6.98        	                	;
 705             	1172        	9.20        	                	;
 706             	1173        	4.41        	                	;
 707             	1162        	5.15        	                	;
 708             	1167        	4.04        	                	;
 709             	1173        	5.15        	                	;
 710             	1163        	6.90        	                	;
 711             	1170        	3.69        	                	;
 712             	1169        	6.98        	                	;
 713             	1174        	5.89        	                	;
 714             	1172        	7.34        	                	;
 715             	1166        	4.80        	                	;
 716             	1161        	7.33        	                	;
 717             	1172        	5.15        	                	;
 718             	1171        	0           	                	;
 719             	1173        	5.89        	                	;
 720             	1173        	4.41        	                	;
 721             	1172        	8.77        	                	;
 722             	1169        	4.80        	                	;
 723             	1171        	2.94        	                	;
 724             	1171        	7.73        	                	;
 725             	1171        	5.50        	                	;
 726             	1172        	8.44        	                	;
 727             	1166        	4.41        	                	;
 728             	1173        	6.62        	                	;
 729             	1171        	2.57        	                	;
 730             	1168        	6.62        	                	;
 731             	1173        	6.62        	                	;
 732             	1163        	6.62        	                	;
 733             	1173        	11.06       	                	;
 734             	1169        	0           	                	;
 735             	1173        	4.04        	                	;
 736             	1174        	4.04        	                	;
 737             	1165        	6.27        	                	;
 738             	1165        	3.69        	                	;
 739             	1169        	7.34        	                	;
 740             	1168        	6.62        	                	;
 741             	1172        	5.50        	                	;
 742             	1169        	8.84        	                	;
 743             	1171        	4.41        	                	;
 744             	1174        	2.26        	                	;
 745             	1168        	5.15        	                	;
 746             	1170        	6.62        	                	;
 747             	1162        	13.53       	                	;
 748             	1168        	5.89        	                	;
 749             	1161        	4.41        	                	;
 750             	1167        	6.27        	                	;
 752             	1171        	5.50        	                	;
 753             	1171        	6.27        	                	;
 754             	1167        	7.34        	                	;
 755             	1171        	4.80        	                	;
 756             	1173        	3.69        	                	;
 757             	1173        	5.50        	                	;
 758             	1174        	2.94        	                	;
 759             	1172        	4.04        	                	;
 760             	1169        	13.14       	                	;
 761             	1166        	1.12        	                	;
 762             	1169        	4.41        	                	;
 763             	1171        	4.80        	                	;
 764             	1171        	5.89        	                	;
 765             	1164        	6.59        	                	;
 766             	1173        	5.68        	                	;
 767             	1173        	6.62        	                	;
 768             	1171        	4.04        	                	;
 770             	1173        	5.51        	                	;
 771             	1169        	7.73        	                	;
 772             	1164        	8.44        	                	;
 773             	1172        	8.20        	                	;
 774             	1174        	4.82        	                	;
 775             	1173        	4.80        	                	;
 776             	1171        	2.57        	                	;
 777             	1170        	13.17       	                	;
 779             	1169        	6.62        	                	;
 780             	1165        	3.69        	                	;
 781             	1169        	0           	                	;
 782             	1168        	4.04        	                	;
 783             	1166        	4.80        	                	;
 784             	1172        	5.15        	                	;
 785             	1169        	4.41        	                	;
 786             	1170        	5.89        	                	;
 787             	1172        	7.33        	                	;
 788             	1164        	3.69        	                	;
 790             	1171        	5.15        	                	;
 791             	1168        	6.62        	                	;
 792             	1175        	6.62        	                	;
 793             	1171        	2.57        	                	;
 794             	1174        	3.11        	                	;
 795             	1169        	5.50        	                	;
 796             	1170        	12.82       	                	;
 797             	1173        	6.27        	                	;
 798             	1172        	5.15        	                	;
 799             	1172        	11.06       	                	;
 800             	1166        	5.15        	                	;
 801             	1172        	3.30        	                	;
 802             	1172        	6.62        	                	;
 803             	1168        	4.41        	                	;
 804             	1170        	5.50        	                	;
 805             	1170        	5.15        	                	;
 806             	1168        	5.50        	                	;
 807             	1165        	5.15        	                	;
 808             	1174        	4.23        	                	;
 809             	1169        	4.04        	                	;
 810             	1175        	0           	                	;
 811             	1180        	0           	                	;
 812             	1183        	0           	                	;
 813             	1165.1      	0           	                	;
 814             	1177.8      	0           	                	;
 815             	1166.4      	0           	                	;
 816             	1175        	0           	                	;
 817             	1169.5      	0           	                	;
 818             	1160        	0           	                	;
 819             	1163        	0           	                	;
 820             	1163        	0           	                	;
 821             	1163        	0           	                	;
 822             	1163        	0           	                	;
 823             	1163        	0           	                	;
 824             	1163        	0           	                	;
 825             	1161        	0           	                	;
 826             	1176        	20.92       	                	;
 827             	1177        	0           	                	;
 828             	1177        	11.75       	                	;
 829             	1177        	0           	                	;
 830             	1178        	0           	                	;
 831             	1178        	10.33       	                	;
 832             	1178        	0           	                	;
 833             	1178        	18.75       	                	;
 834             	1179        	0           	                	;
 835             	1180        	2.32        	                	;
 836             	1181        	5.51        	                	;
 837             	1176        	0           	                	;
 838             	1176        	0           	                	;
 839             	1178        	15.21       	                	;
 840             	1178        	0           	                	;
 841             	1177        	0           	                	;
 842             	1177        	0           	                	;
 843             	1177        	0           	                	;
 844             	1176        	33.66       	                	;
 845             	1175        	0           	                	;
 846             	1173        	19.00       	                	;
 847             	1173        	0           	                	;
 848             	1173        	0           	                	;
 849             	1174        	19.58       	                	;
 850             	1175        	0           	                	;
 851             	1175        	4.13        	                	;
 852             	1175        	17.99       	                	;
 853             	1175        	25.17       	                	;
 854             	1176        	14.97       	                	;
 855             	1177        	0           	                	;
 856             	1182        	13.25       	                	;
 857             	1183        	0           	                	;
 858             	1180        	0           	                	;
 859             	1182        	2.32        	                	;
 860             	1180        	18.00       	                	;
 861             	1178        	0           	                	;
 862             	1177        	0           	                	;
 863             	1178        	2.52        	                	;
 864             	1179        	2.28        	                	;
 865             	1180        	5.34        	                	;
 866             	1182        	6.84        	                	;
 867             	1183        	0           	                	;
 868             	1183        	0           	                	;
 869             	1182        	2.63        	                	;
 870             	1181        	2.49        	                	;
 871             	1182        	0           	                	;
 872             	1180        	3.24        	                	;
 873             	1180        	2.18        	                	;
 875             	1178        	0           	                	;
 877             	1176        	2.00        	                	;
 878             	1177        	0           	                	;
 879             	1177        	5.34        	                	;
 880             	1178        	3.49        	                	;
 881             	1179        	8.51        	                	;
 882             	1180        	0           	                	;
 971             	1176        	0           	                	;
 972             	1175        	0           	                	;
 973             	1174        	0           	                	;
 974             	1173        	0           	                	;
 975             	1173        	0           	                	;
 976             	1170        	0           	                	;
 977             	1165        	0           	                	;
 978             	1166        	0           	                	;
 979             	1166        	0           	                	;
 980             	1167        	0           	                	;
 981             	1167        	0           	                	;
 982             	1169        	0           	                	;
 983             	1169        	0           	                	;
 984             	1174        	0           	                	;
 985             	1175        	0           	                	;
 986             	1176        	0           	                	;
 987             	1176        	0           	                	;
 988             	1176        	6.50        	                	;
 989             	1177        	8.51        	                	;
 990             	1176        	6.50        	                	;
 991             	1176        	12.43       	                	;
 992             	1173        	8.53        	                	;
 993             	1168        	5.19        	                	;
 994             	1168        	5.19        	                	;
 995             	1169        	19.94       	                	;
 996             	1169        	5.68        	                	;
 997             	1164        	0           	                	;
 998             	1164        	0           	                	;
 999             	1162        	5.68        	                	;
 1000            	1170        	0           	                	;
 1001            	1170        	0           	                	;
 1002            	1169        	7.94        	                	;
 1003            	1174        	7.94        	                	;
 1004            	1175        	7.94        	                	;
 1005            	1172        	0           	                	;
 1006            	1170        	9.07        	                	;
 1007            	1170        	9.26        	                	;
 1008            	1171        	9.55        	                	;
 1009            	1173        	7.12        	                	;
 1010            	1174        	0           	                	;
 1012            	1176        	0           	                	;
 1013            	1185.08     	0           	                	;
 1015            	1180        	15.14       	                	;
 1020            	1177.58     	0           	                	;
 1021            	1192.23     	3.54        	                	;
 1024            	1167.64     	4.97        	                	;
 1028            	1186.68     	2.97        	                	;
 1031            	1180        	11.21       	                	;
 1032            	1175.97     	3.05        	                	;
 1033            	1181.32     	0           	                	;
 1035            	1193.02     	18.06       	                	;
 1037            	1193.99     	4.02        	                	;
 1038            	1202        	57.66       	                	;
 1039            	1176.74     	13.64       	                	;
 1041            	1180        	0           	                	;
 1042            	1180        	12.89       	                	;
 1046            	1191.26     	2.97        	                	;
 1048            	1190.52     	1.64        	                	;
 1049            	1185.81     	4.02        	                	;
 1055            	1168.7      	6.78        	                	;
 1057            	1177.02     	4.08        	                	;
 1067            	1185.69     	5.35        	                	;
 1069            	1190.12     	1.64        	                	;
 1071            	1192.9      	5.18        	                	;
 1072            	1173.28     	0           	                	;
 1077            	1178.86     	12.73       	                	;
 1080            	1180.3      	5.22        	                	;
 1081            	1167.32     	30.50       	                	;
 1083            	1180        	9.42        	                	;
 1084            	1180        	33.79       	                	;
 1086            	1178.18     	4.33        	                	;
 1088            	1175.99     	11.37       	                	;
 1090            	1177.62     	7.38        	                	;
 1091            	1180.15     	13.89       	                	;
 1094            	1180        	11.52       	                	;
 1097            	1180        	9.93        	                	;
 1099            	1169.52     	6.11        	                	;
 1100            	1194.02     	10.50       	                	;
 1106            	1180        	0           	                	;
 1110            	1177.16     	7.98        	                	;
 1111            	1176.32     	4.33        	                	;
 1112            	1169.15     	16.95       	                	;
 1114            	1180        	11.52       	                	;
 1115            	1180        	11.76       	                	;
 1117            	1180        	9.55        	                	;
 1121            	1182.92     	0           	                	;
 1123            	1183.28     	2.83        	                	;
 1124            	1180        	5.35        	                	;
 1127            	1180        	10.91       	                	;
 1128            	1181.24     	0           	                	;
 1132            	1175.93     	16.83       	                	;
 1133            	1180        	2.29        	                	;
 1134            	1180        	17.41       	                	;
 1135            	1180        	4.08        	                	;
 1136            	1195.49     	3.45        	                	;
 1143            	1180        	2.80        	                	;
 1144            	1180        	1.53        	                	;
 1145            	1180.08     	13.87       	                	;
 1148            	1180        	10.45       	                	;
 1154            	1194.13     	0           	                	;
 1157            	1182.51     	0           	                	;
 1158            	1173.76     	10.35       	                	;
 1160            	1180        	3.81        	                	;
 1161            	1180        	6.11        	                	;
 1162            	1180.13     	9.16        	                	;
 1165            	1179.59     	13.30       	                	;
 1171            	1180        	0           	                	;
 1173            	1171.56     	6.78        	                	;
 1174            	1180        	3.56        	                	;
 1175            	1169.47     	6.11        	                	;
 1177            	1195.87     	0           	                	;
 1179            	1180        	16.28       	                	;
 1180            	1180        	2.55        	                	;
 1181            	1180        	6.78        	                	;
 1182            	1179.94     	16.37       	                	;
 1183            	1188        	28.49       	                	;
 1184            	1178.94     	13.89       	                	;
 1185            	1177.26     	7.82        	                	;
 1187            	1180        	1.28        	                	;
 1188            	1180        	13.25       	                	;
 1189            	1187.24     	3.27        	                	;
 1190            	1176.64     	20.47       	                	;
 1191            	1186.33     	11.60       	                	;
 1192            	1181.44     	6.21        	                	;
 1194            	1187.46     	5.21        	                	;
 1195            	1180.85     	2.55        	                	;
 1196            	1183.25     	8.41        	                	;
 1197            	1179.62     	0           	                	;
 1200            	1180        	0           	                	;
 1202            	1180        	5.43        	                	;
 1204            	1190        	3.27        	                	;
 1207            	1193.89     	10.06       	                	;
 1209            	1180        	6.88        	                	;
 1211            	1189.64     	6.84        	                	;
 1212            	1167.19     	11.30       	                	;
 1217            	1179.98     	11.52       	                	;
 1218            	1195.55     	0           	                	;
 1227            	1185.94     	22.50       	                	;
 1228            	1180        	11.30       	                	;
 1230            	1180.51     	3.81        	                	;
 1235            	1180        	5.43        	                	;
 1238            	1178.7      	7.96        	                	;
 1247            	1180        	0           	                	;
 1251            	1178.03     	13.57       	                	;
 1255            	1178.02     	9.76        	                	;
 1257            	1180        	9.93        	                	;
 1260            	1190        	3.27        	                	;
 1263            	1180        	5.09        	                	;
 1271            	1175.52     	5.35        	                	;
 1272            	1180        	9.17        	                	;
 1273            	1179.56     	9.93        	                	;
 1277            	1193.46     	9.30        	                	;
 1278            	1190        	4.31        	                	;
 1280            	1180        	2.55        	                	;
 1281            	1180        	4.32        	                	;
 1282            	1180        	11.30       	                	;
 1286            	1167.58     	13.57       	                	;
 1287            	1193.6      	2.11        	                	;
 1290            	1184.73     	6.36        	                	;
 1294            	1177.12     	0           	                	;
 1296            	1178.01     	0           	                	;
 1297            	1180        	27.12       	                	;
 1298            	1176.59     	7.13        	                	;
 1299            	1179.44     	10.93       	                	;
 1302            	1178.38     	11.59       	                	;
 1303            	1184.26     	0           	                	;
 1304            	1195.39     	0           	                	;
 1305            	1166.79     	6.78        	                	;
 1308            	1180        	0           	                	;
 1313            	1189.05     	11.60       	                	;
 1315            	1194.89     	0           	                	;
 1316            	1180        	0           	                	;
 1317            	1180        	8.16        	                	;
 1318            	1177.34     	10.00       	                	;
 1319            	1180        	6.11        	                	;
 1321            	1185.67     	2.83        	                	;
 1323            	1180        	9.93        	                	;
 1324            	1176.02     	12.66       	                	;
 1329            	1184.57     	5.68        	                	;
 1330            	1180        	12.22       	                	;
 1331            	1179.91     	17.73       	                	;
 1333            	1180        	3.32        	                	;
 1334            	1182.9      	0           	                	;
 1335            	1175.34     	0           	                	;
 1338            	1180        	4.33        	                	;
 1340            	1180        	9.68        	                	;
 1341            	1176.84     	4.08        	                	;
 1343            	1181.98     	10.91       	                	;
 1346            	1184.65     	4.46        	                	;
 1347            	1180.74     	14.78       	                	;
 1350            	1180        	15.82       	                	;
 1351            	1190.41     	3.26        	                	;
 1353            	1195.23     	6.52        	                	;
 1357            	1180.9      	13.64       	                	;
 1358            	1195.31     	2.49        	                	;
 1361            	1191.46     	1.44        	                	;
 1362            	1174.53     	16.37       	                	;
 1368            	1180        	10.23       	                	;
 1369            	1169.77     	8.59        	                	;
 1370            	1178.37     	0           	                	;
 1371            	1177.55     	0           	                	;
 1373            	1166.23     	9.04        	                	;
 1375            	1180        	6.62        	                	;
 1376            	1177.6      	4.33        	                	;
 1377            	1179.53     	27.98       	                	;
 1381            	1189.76     	7.29        	                	;
 1383            	1179.01     	11.53       	                	;
 1387            	1178.21     	13.19       	                	;
 1398            	1180        	7.38        	                	;
 1399            	1183        	0           	                	;
 1400            	1179        	15.83       	                	;
 1401            	1178        	12.83       	                	;
 1402            	1179        	0           	                	;
 1403            	1179        	0           	                	;
 1404            	1178        	0           	                	;
 1405            	1179        	0           	                	;
 1406            	1181        	0           	                	;
 1407            	1183        	0           	                	;
 1408            	1178        	0           	                	;
 1409            	1181        	0           	                	;
 1410            	1181        	0           	                	;
 1411            	1182        	0           	                	;
 1412            	1183        	0           	                	;
 1413            	1183        	36.32       	                	;
 1414            	1183        	0           	                	;
 1415            	1183        	0           	                	;
 1416            	1184        	0           	                	;
 1417            	1182        	9.49        	                	;
 1419            	1180        	0           	                	;
 1420            	1181        	8.64        	                	;
 1422            	1180        	8.01        	                	;
 1423            	1182        	0           	                	;
 1424            	1182        	0           	                	;
 1425            	1183        	7.15        	                	;
 1426            	1183        	0           	                	;
 1427            	1183        	36.32       	                	;
 1428            	1183        	0           	                	;
 1429            	1184        	5.34        	                	;
 1430            	1185        	5.34        	                	;
 1431            	1185        	0           	                	;
 1432            	1185        	0           	                	;
 1433            	1185        	0           	                	;
 1434            	1183        	5.34        	                	;
 1435            	1184        	0           	                	;
 1437            	1184        	0           	                	;
 1442            	1186        	36.32       	                	;
 1443            	1186        	0           	                	;
 1444            	1185        	7.85        	                	;
 1446            	1187        	0           	                	;
 1447            	1187        	0           	                	;
 1448            	1187        	0           	                	;
 1450            	1189        	0           	                	;
 1452            	1192        	36.32       	                	;
 1454            	1193        	0           	                	;
 1455            	1193        	0           	                	;
 1460            	1193        	0           	                	;
 1461            	1187        	0           	                	;
 1462            	1184        	0           	                	;
 1463            	1183        	0           	                	;
 1465            	1185        	9.49        	                	;
 1466            	1187        	8.10        	                	;
 1468            	1187        	18.32       	                	;
 1469            	1189        	0           	                	;
 1470            	1188        	0           	                	;
 1471            	1190        	13.32       	                	;
 1472            	1193        	0           	                	;
 1473            	1187        	10.17       	                	;
 1474            	1193        	0           	                	;
 1475            	1192        	15.31       	                	;
 1476            	1192        	0           	                	;
 1477            	1188        	0           	                	;
 1478            	1188        	0           	                	;
 1479            	1189        	15.31       	                	;
 1480            	1190        	3.33        	                	;
 1481            	1188        	0           	                	;
 1482            	1187        	8.34        	                	;
 1483            	1188        	0           	                	;
 1484            	1187        	0           	                	;
 1485            	1187        	0           	                	;
 1486            	1185        	0           	                	;
 1487            	1185        	15.31       	                	;
 1488            	1191        	0           	                	;
 1505            	1166        	0           	                	;
 1506            	1161        	4.60        	                	;
 1507            	1166        	0           	                	;
 1508            	1166        	0           	                	;
 1509            	1197        	0           	                	;
 1511            	1187        	0           	                	;
 1512            	1187        	0           	                	;
 1513            	1196        	0           	                	;
 1514            	1193        	0           	                	;
 1515            	1193        	23.12       	                	;
 1516            	1188        	25.83       	                	;
 1517            	1193        	0           	                	;
 1518            	1190        	0           	                	;
 1519            	1195        	0           	                	;
 1520            	1196        	16.08       	                	;
 1556            	1181        	0           	                	;
 1575            	1160        	0           	                	;
 1589            	1181        	0           	                	;
 1593            	1165        	0           	                	;
 1594            	1165        	0           	                	;
 1595            	1165        	0           	                	;
 1616            	1160        	0           	                	;
 1621            	1184        	0           	                	;
 1626            	1191.5      	0           	                	;
 1627            	1192        	0           	                	;
 1628            	1192        	0           	                	;
 1629            	1192        	3.68        	                	;
 1630            	1195        	0           	                	;
 1631            	1194        	3.33        	                	;
 2115            	1187        	0           	                	;
 2569            	1180        	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1               	1356        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 2677            	394             	606             	2070.54503611105	12          	130         	0           	Open  	;
 2678            	606             	537             	171.325106055228	12          	130         	0           	Open  	;
 2679            	611             	629             	691.167025559398	6           	130         	0           	Open  	;
 2680            	639             	617             	684.636245761163	6           	130         	0           	Open  	;
 2681            	624             	628             	468.776408608529	6           	130         	0           	Open  	;
 2682            	640             	610             	857.139786049398	6           	130         	0           	Open  	;
 2683            	630             	612             	459.806492062983	6           	130         	0           	Open  	;
 2684            	634             	637             	1001.33541504774	6           	130         	0           	Open  	;
 2685            	618             	615             	331.738174183477	6           	130         	0           	Open  	;
 2686            	622             	626             	974.587740865225	6           	130         	0           	Open  	;
 2687            	614             	632             	799.999999999939	6           	130         	0           	Open  	;
 2688            	638             	631             	599.487671510179	6           	130         	0           	Open  	;
 2689            	635             	621             	1112.92633100698	6           	130         	0           	Open  	;
 2690            	621             	619             	1262.70069036559	6           	130         	0           	Open  	;
 2691            	609             	631             	1016.51032251325	6           	130         	0           	Open  	;
 2692            	623             	615             	492.862124424211	6           	130         	0           	Open  	;
 2693            	615             	612             	309.756872044238	6           	130         	0           	Open  	;
 2694            	613             	624             	521.240509534419	6           	130         	0           	Open  	;
 2695            	641             	640             	1325.74249441219	6           	130         	0           	Open  	;
 2696            	618             	623             	290.005601453971	6           	130         	0           	Open  	;
 2697            	613             	611             	466.705977399173	6           	130         	0           	Open  	;
 2698            	628             	613             	426.324128148303	6           	130         	0           	Open  	;
 2699            	612             	629             	307.650561462551	6           	130         	0           	Open  	;
 2700            	629             	607             	179.768431906406	6           	130         	0           	Open  	;
 2701            	625             	610             	440.860205286853	6           	130         	0           	Open  	;
 2702            	611             	630             	300.005794608037	6           	130         	0           	Open  	;
 2703            	630             	618             	290.005601454203	6           	130         	0           	Open  	;
 2704            	624             	638             	311.867558506712	6           	130         	0           	Open  	;
 2705            	638             	609             	311.867558506944	6           	130         	0           	Open  	;
 2706            	622             	617             	299.999999999818	6           	130         	0           	Open  	;
 2707            	617             	635             	1037.69608410632	6           	130         	0           	Open  	;
 2708            	626             	639             	703.677508628238	6           	130         	0           	Open  	;
 2709            	643             	608             	234.296358860474	6           	130         	0           	Open  	;
 2710            	608             	642             	260.703641139256	6           	130         	0           	Open  	;
 2711            	621             	643             	827.6605800956		6           	130         	0           	Open  	;
 2712            	643             	619             	792.157287524855	6           	130         	0           	Open  	;
 2714            	614             	650             	1020.00000000014	6           	130         	0           	Open  	;
 2715            	644             	646             	1019.99999999993	6           	130         	0           	Open  	;
 2717            	603             	647             	194.999999999895	6           	130         	0           	Open  	;
 2718            	648             	600             	199.999999999971	6           	130         	0           	Open  	;
 2719            	647             	614             	139.448532434472	6           	130         	0           	Open  	;
 2720            	642             	644             	817.842712474544	6           	130         	0           	Open  	;
 2721            	644             	647             	150.55146756539		6           	130         	0           	Open  	;
 2722            	637             	648             	108.247024887775	6           	130         	0           	Open  	;
 2723            	648             	626             	191.752975112227	6           	130         	0           	Open  	;
 2724            	641             	625             	1015.74249441211	6           	130         	0           	Open  	;
 2725            	625             	649             	146.934718226435	6           	130         	0           	Open  	;
 2726            	632             	650             	800.000000000199	6           	130         	0           	Open  	;
 2727            	650             	646             	289.999999999768	6           	130         	0           	Open  	;
 2728            	646             	642             	768.531094657446	6           	130         	0           	Open  	;
 2729            	649             	640             	163.065281773648	6           	130         	0           	Open  	;
 2730            	640             	637             	1459.54805630252	6           	130         	0           	Open  	;
 2731            	604             	652             	199.999999999837	6           	130         	0           	Open  	;
 2733            	653             	655             	610.000000000257	6           	130         	0           	Open  	;
 2734            	652             	616             	547.89874132059		6           	130         	0           	Open  	;
 2735            	651             	636             	896.373807132614	6           	130         	0           	Open  	;
 2736            	616             	655             	487.859068884787	6           	130         	0           	Open  	;
 2737            	655             	651             	299.999999999742	6           	130         	0           	Open  	;
 2738            	636             	653             	599.999999999603	6           	130         	0           	Open  	;
 2739            	653             	652             	174.242189795216	6           	130         	0           	Open  	;
 2741            	633             	602             	220.955495235016	6           	130         	0           	Open  	;
 2742            	657             	658             	612.717575448631	6           	130         	0           	Open  	;
 2743            	658             	633             	592.551405416533	6           	130         	0           	Open  	;
 2744            	633             	657             	600.166170031821	6           	130         	0           	Open  	;
 2745            	657             	627             	700.000000000049	6           	130         	0           	Open  	;
 2746            	659             	605             	205.000000000054	6           	130         	0           	Open  	;
 2747            	631             	659             	162.024054934071	6           	130         	0           	Open  	;
 2748            	659             	628             	137.975945065411	6           	130         	0           	Open  	;
 2749            	537             	660             	982.946695364321	6           	130         	0           	Open  	;
 2750            	661             	616             	300.000000000215	6           	130         	0           	Open  	;
 2751            	627             	661             	127.140931115623	6           	130         	0           	Open  	;
 2752            	661             	658             	591.950451464786	6           	130         	0           	Open  	;
 2753            	662             	601             	204.997727225882	6           	130         	0           	Open  	;
 2754            	610             	662             	513.876079905588	6           	130         	0           	Open  	;
 2755            	662             	641             	167.500000000545	6           	130         	0           	Open  	;
 2756            	664             	559             	578.005260914		6           	130         	0           	Open  	;
 2757            	663             	664             	606.363647997665	6           	130         	0           	Open  	;
 2758            	538             	663             	884.554822179061	6           	130         	0           	Open  	;
 2759            	663             	535             	452.836874571174	6           	130         	0           	Open  	;
 2760            	228             	208             	412.689216239917	12          	130         	0           	Open  	;
 2761            	230             	215             	322.83585775559		12          	130         	0           	Open  	;
 2762            	227             	233             	673.287575208592	12          	130         	0           	Open  	;
 2763            	393             	220             	687.206665597863	12          	130         	0           	Open  	;
 2764            	231             	225             	822.932976185563	12          	130         	0           	Open  	;
 2765            	214             	231             	323.971235487173	12          	130         	0           	Open  	;
 2766            	216             	219             	358.098894188527	12          	130         	0           	Open  	;
 2767            	225             	232             	527.025452923381	12          	130         	0           	Open  	;
 2768            	213             	209             	337.834082711507	6           	130         	0           	Open  	;
 2769            	218             	223             	452.77854620374		6           	130         	0           	Open  	;
 2770            	211             	229             	1083.4739142455		12          	130         	0           	Open  	;
 2771            	213             	218             	259.740931448666	6           	130         	0           	Open  	;
 2772            	224             	228             	573.224416738333	12          	130         	0           	Open  	;
 2773            	212             	219             	880.258507462084	12          	130         	0           	Open  	;
 2774            	235             	230             	720.340732326452	12          	130         	0           	Open  	;
 2775            	217             	232             	179.216038330598	6           	130         	0           	Open  	;
 2776            	215             	216             	483.924828670322	12          	130         	0           	Open  	;
 2777            	220             	224             	405.51614487803		12          	130         	0           	Open  	;
 2778            	228             	214             	824.992210680311	12          	130         	0           	Open  	;
 2779            	222             	212             	616.749268526302	12          	130         	0           	Open  	;
 2780            	237             	238             	137.238416190753	12          	130         	0           	Open  	;
 2781            	238             	239             	362.316758311073	12          	130         	0           	Open  	;
 2782            	239             	240             	499.762590025589	12          	130         	0           	Open  	;
 2783            	240             	241             	514.606042943444	12          	130         	0           	Open  	;
 2784            	241             	242             	535.641476928366	12          	130         	0           	Open  	;
 2785            	242             	243             	204.241921638922	12          	130         	0           	Open  	;
 2786            	243             	244             	497.987470960652	12          	130         	0           	Open  	;
 2787            	244             	245             	509.872303334329	12          	130         	0           	Open  	;
 2788            	245             	246             	249.140913001661	12          	130         	0           	Open  	;
 2789            	246             	247             	487.951631615733	12          	130         	0           	Open  	;
 2790            	247             	248             	442.047102023827	12          	130         	0           	Open  	;
 2791            	248             	249             	921.368184294527	12          	130         	0           	Open  	;
 2792            	249             	250             	1684.90096325916	12          	130         	0           	Open  	;
 2793            	250             	251             	1393.1895296424		12          	130         	0           	Open  	;
 2794            	251             	252             	610.64249262698		12          	130         	0           	Open  	;
 2795            	252             	253             	288.010918631511	12          	130         	0           	Open  	;
 2796            	253             	254             	476.075618001702	12          	130         	0           	Open  	;
 2797            	254             	255             	726.979876810354	12          	130         	0           	Open  	;
 2798            	256             	257             	819.002558839574	12          	130         	0           	Open  	;
 2799            	257             	258             	609.445071473896	12          	130         	0           	Open  	;
 2800            	258             	259             	500.948901855612	12          	130         	0           	Open  	;
 2801            	259             	260             	703.163452927639	12          	130         	0           	Open  	;
 2802            	260             	261             	1531.53533806927	12          	130         	0           	Open  	;
 2803            	261             	236             	761.83308917541		12          	130         	0           	Open  	;
 2807            	239             	264             	442.165268978441	6           	130         	0           	Open  	;
 2808            	264             	265             	402.258232707154	6           	130         	0           	Open  	;
 2809            	264             	266             	208.38227917792		6           	130         	0           	Open  	;
 2810            	266             	267             	1885.03974766498	6           	130         	0           	Open  	;
 2811            	267             	268             	281.478939122257	6           	130         	0           	Open  	;
 2812            	268             	269             	266.554693734863	6           	130         	0           	Open  	;
 2813            	269             	270             	274.720128318422	6           	130         	0           	Open  	;
 2815            	270             	272             	1144.39224842655	6           	130         	0           	Open  	;
 2816            	272             	241             	184.52456035807		6           	130         	0           	Open  	;
 2817            	240             	273             	186.162383372335	6           	130         	0           	Open  	;
 2818            	273             	274             	280.634992898777	6           	130         	0           	Open  	;
 2819            	274             	272             	252.330224360258	6           	130         	0           	Open  	;
 2820            	274             	270             	1159.72924033646	6           	130         	0           	Open  	;
 2821            	273             	269             	1478.92131600327	6           	130         	0           	Open  	;
 2822            	273             	266             	692.690038006571	6           	130         	0           	Open  	;
 2823            	266             	268             	1824.9418680315		6           	130         	0           	Open  	;
 2824            	240             	275             	495.327544631215	6           	130         	0           	Open  	;
 2825            	275             	276             	883.516761029825	6           	130         	0           	Open  	;
 2826            	276             	237             	726.62871952488		6           	130         	0           	Open  	;
 2827            	242             	277             	186.789909987945	6           	130         	0           	Open  	;
 2828            	277             	278             	1513.79623212606	6           	130         	0           	Open  	;
 2829            	278             	279             	263.711567125252	6           	130         	0           	Open  	;
 2830            	279             	280             	269.403448184906	6           	130         	0           	Open  	;
 2831            	280             	281             	274.497752837932	6           	130         	0           	Open  	;
 2832            	281             	282             	759.792830419145	6           	130         	0           	Open  	;
 2833            	282             	244             	182.331365857958	6           	130         	0           	Open  	;
 2834            	282             	283             	261.203464654538	6           	130         	0           	Open  	;
 2835            	283             	284             	253.450083182332	6           	130         	0           	Open  	;
 2836            	284             	277             	269.553124340058	6           	130         	0           	Open  	;
 2837            	277             	279             	1002.69023154189	6           	130         	0           	Open  	;
 2838            	284             	280             	805.833710738535	6           	130         	0           	Open  	;
 2839            	283             	281             	625.655135354414	6           	130         	0           	Open  	;
 2840            	243             	285             	820.734817428991	6           	130         	0           	Open  	;
 2841            	285             	286             	309.664820619841	6           	130         	0           	Open  	;
 2842            	286             	245             	589.269283526924	6           	130         	0           	Open  	;
 2845            	246             	289             	186.502871779288	6           	130         	0           	Open  	;
 2846            	289             	290             	1357.87112045001	6           	130         	0           	Open  	;
 2847            	290             	289             	917.921254013937	6           	130         	0           	Open  	;
 2848            	276             	291             	1153.64119940055	6           	130         	0           	Open  	;
 2849            	291             	292             	843.134644352209	6           	130         	0           	Open  	;
 2853            	292             	296             	573.920081756585	6           	130         	0           	Open  	;
 2854            	296             	297             	269.394360857104	6           	130         	0           	Open  	;
 2855            	297             	298             	298.445202762376	6           	130         	0           	Open  	;
 2856            	298             	248             	192.892099504687	6           	130         	0           	Open  	;
 2857            	298             	299             	1168.07167083198	6           	130         	0           	Open  	;
 2858            	299             	296             	1382.89369020705	6           	130         	0           	Open  	;
 2860            	248             	301             	193.501494487668	6           	130         	0           	Open  	;
 2861            	301             	302             	796.55137099452		6           	130         	0           	Open  	;
 2862            	302             	303             	758.965383207961	6           	130         	0           	Open  	;
 2863            	303             	304             	311.479598499145	6           	130         	0           	Open  	;
 2864            	304             	305             	795.040153175676	6           	130         	0           	Open  	;
 2865            	305             	306             	1327.67531572852	6           	130         	0           	Open  	;
 2866            	306             	249             	179.557726197842	6           	130         	0           	Open  	;
 2867            	306             	301             	987.167995461684	6           	130         	0           	Open  	;
 2868            	305             	302             	1226.9754004694		6           	130         	0           	Open  	;
 2872            	310             	311             	524.872580480642	6           	130         	0           	Open  	;
 2873            	311             	312             	423.201518188876	6           	130         	0           	Open  	;
 2874            	312             	313             	151.384095449306	6           	130         	0           	Open  	;
 2875            	313             	314             	581.488315646274	6           	130         	0           	Open  	;
 2876            	314             	310             	671.189379322736	6           	130         	0           	Open  	;
 2877            	310             	313             	690.875684191883	6           	130         	0           	Open  	;
 2878            	312             	315             	278.642597893344	6           	130         	0           	Open  	;
 2879            	315             	316             	130.167402087617	6           	130         	0           	Open  	;
 2880            	316             	317             	602.402110216123	6           	130         	0           	Open  	;
 2881            	317             	260             	189.946089187998	6           	130         	0           	Open  	;
 2882            	317             	318             	614.332970502705	6           	130         	0           	Open  	;
 2883            	318             	319             	620.379773913745	6           	130         	0           	Open  	;
 2884            	319             	315             	509.516635816864	6           	130         	0           	Open  	;
 2885            	316             	318             	707.883365658422	6           	130         	0           	Open  	;
 2886            	259             	321             	208.28397561538		6           	130         	0           	Open  	;
 2887            	321             	322             	595.201114227262	6           	130         	0           	Open  	;
 2888            	322             	323             	699.82751531267		6           	130         	0           	Open  	;
 2889            	323             	324             	331.937611898805	6           	130         	0           	Open  	;
 2890            	324             	325             	1940.26764137146	6           	130         	0           	Open  	;
 2891            	325             	254             	354.396238883762	6           	130         	0           	Open  	;
 2892            	321             	326             	698.677629443509	6           	130         	0           	Open  	;
 2894            	260             	326             	179.363566376708	6           	130         	0           	Open  	;
 2898            	324             	331             	304.40410467488		6           	130         	0           	Open  	;
 2899            	331             	332             	1037.07867941416	6           	130         	0           	Open  	;
 2900            	331             	333             	275.411105128884	6           	130         	0           	Open  	;
 2901            	333             	334             	260.263398567142	6           	130         	0           	Open  	;
 2902            	334             	335             	271.30096279345		6           	130         	0           	Open  	;
 2903            	335             	336             	272.103982078756	6           	130         	0           	Open  	;
 2904            	336             	337             	275.400070544794	6           	130         	0           	Open  	;
 2905            	337             	338             	327.247648335561	6           	130         	0           	Open  	;
 2906            	338             	252             	169.167838334864	6           	130         	0           	Open  	;
 2907            	333             	339             	1030.06005990963	6           	130         	0           	Open  	;
 2908            	339             	340             	253.303955223689	6           	130         	0           	Open  	;
 2909            	340             	341             	277.594240990515	6           	130         	0           	Open  	;
 2910            	341             	342             	268.773248412392	6           	130         	0           	Open  	;
 2911            	342             	343             	253.381271126532	6           	130         	0           	Open  	;
 2912            	343             	344             	170.781085381807	6           	130         	0           	Open  	;
 2913            	344             	345             	275.118506485933	6           	130         	0           	Open  	;
 2914            	345             	250             	187.492083848176	6           	130         	0           	Open  	;
 2915            	346             	334             	285.595008252887	6           	130         	0           	Open  	;
 2916            	347             	340             	211.929579944946	6           	130         	0           	Open  	;
 2917            	335             	341             	1189.9467597919		6           	130         	0           	Open  	;
 2918            	336             	342             	1432.13709534601	6           	130         	0           	Open  	;
 2919            	337             	344             	1843.79266042047	6           	130         	0           	Open  	;
 2920            	345             	338             	1998.63527933491	6           	130         	0           	Open  	;
 2922            	323             	349             	1255.99596539187	6           	130         	0           	Open  	;
 2923            	349             	350             	247.519841017812	6           	130         	0           	Open  	;
 2924            	350             	351             	264.848746287699	6           	130         	0           	Open  	;
 2925            	351             	352             	461.788623716677	6           	130         	0           	Open  	;
 2926            	352             	353             	435.86781780958		6           	130         	0           	Open  	;
 2927            	353             	350             	739.522781527447	6           	130         	0           	Open  	;
 2928            	351             	354             	628.925597236462	6           	130         	0           	Open  	;
 2929            	354             	355             	517.836162073755	6           	130         	0           	Open  	;
 2930            	355             	343             	516.679386428232	6           	130         	0           	Open  	;
 2931            	354             	356             	629.951135173599	6           	130         	0           	Open  	;
 2932            	356             	355             	524.362548290943	6           	130         	0           	Open  	;
 2933            	345             	357             	341.846725674567	6           	130         	0           	Open  	;
 2934            	357             	344             	644.266828279027	6           	130         	0           	Open  	;
 2935            	251             	358             	228.059891105318	6           	130         	0           	Open  	;
 2936            	358             	359             	1036.41124298115	6           	130         	0           	Open  	;
 2937            	359             	360             	887.04991665645		6           	130         	0           	Open  	;
 2938            	360             	250             	192.405219175904	6           	130         	0           	Open  	;
 2939            	360             	358             	1396.94735697944	6           	130         	0           	Open  	;
 2940            	253             	361             	193.614773382985	6           	130         	0           	Open  	;
 2941            	361             	362             	349.568818050859	6           	130         	0           	Open  	;
 2942            	362             	363             	1218.11244533203	6           	130         	0           	Open  	;
 2943            	363             	364             	626.728954824388	6           	130         	0           	Open  	;
 2944            	364             	365             	432.617572902327	6           	130         	0           	Open  	;
 2945            	365             	366             	367.053033324972	6           	130         	0           	Open  	;
 2946            	366             	367             	581.107579237072	6           	130         	0           	Open  	;
 2947            	367             	255             	187.257490057985	6           	130         	0           	Open  	;
 2948            	367             	361             	1360.18389159877	6           	130         	0           	Open  	;
 2949            	363             	365             	812.453430375692	6           	130         	0           	Open  	;
 2950            	255             	368             	196.850250222761	6           	130         	0           	Open  	;
 2951            	368             	369             	1091.81712658022	6           	130         	0           	Open  	;
 2952            	369             	370             	2458.95256035979	6           	130         	0           	Open  	;
 2953            	370             	371             	634.11685040188		6           	130         	0           	Open  	;
 2954            	371             	372             	501.278853664757	6           	130         	0           	Open  	;
 2955            	372             	373             	1502.51958585054	6           	130         	0           	Open  	;
 2956            	373             	374             	732.959604232703	6           	130         	0           	Open  	;
 2957            	374             	375             	776.471352293918	6           	130         	0           	Open  	;
 2958            	375             	258             	1610.25141228594	6           	130         	0           	Open  	;
 2960            	368             	377             	601.073006517093	6           	130         	0           	Open  	;
 2961            	377             	369             	631.742849800582	6           	130         	0           	Open  	;
 2965            	256             	381             	576.468567407303	6           	130         	0           	Open  	;
 2966            	381             	382             	503.755577576719	6           	130         	0           	Open  	;
 2967            	382             	383             	706.997041350748	6           	130         	0           	Open  	;
 2968            	257             	384             	287.924783783287	12          	130         	0           	Open  	;
 2969            	384             	383             	397.464351948793	12          	130         	0           	Open  	;
 2970            	383             	385             	293         		12          	130         	0           	Open  	;
 2971            	384             	381             	717.483921038824	6           	130         	0           	Open  	;
 2973            	261             	388             	458.628974195752	12          	130         	0           	Open  	;
 2974            	388             	310             	134.90773514884		6           	130         	0           	Open  	;
 2976            	255             	389             	751.825315995437	12          	130         	0           	Open  	;
 2977            	366             	389             	400.791596876833	6           	130         	0           	Open  	;
 2978            	347             	346             	546.169270092649	6           	130         	0           	Open  	;
 2979            	419             	390             	362.439521978546	12          	130         	0           	Open  	;
 2980            	390             	409             	259.29883739637		12          	130         	0           	Open  	;
 2981            	403             	400             	372.598570744913	12          	130         	0           	Open  	;
 2982            	411             	415             	384.277444885319	12          	130         	0           	Open  	;
 2983            	394             	400             	677.877708820803	12          	130         	0           	Open  	;
 2984            	404             	391             	585.264471565354	6           	130         	0           	Open  	;
 2985            	397             	416             	670.773700738196	12          	130         	0           	Open  	;
 2986            	405             	397             	210.410529986384	12          	130         	0           	Open  	;
 2987            	412             	396             	600.190850875333	12          	130         	0           	Open  	;
 2988            	417             	411             	801.298508379617	12          	130         	0           	Open  	;
 2989            	408             	406             	598.50142589199		12          	130         	0           	Open  	;
 2990            	415             	413             	202.707148667666	12          	130         	0           	Open  	;
 2991            	409             	405             	451.842461984971	12          	130         	0           	Open  	;
 2992            	416             	407             	388.557919772411	12          	130         	0           	Open  	;
 2993            	398             	392             	793.746852349319	12          	130         	0           	Open  	;
 2994            	413             	408             	401.853459389324	12          	130         	0           	Open  	;
 2995            	395             	398             	212.527637340057	12          	130         	0           	Open  	;
 2996            	392             	410             	429.968984885907	12          	130         	0           	Open  	;
 2997            	400             	412             	297.07586625848		12          	130         	0           	Open  	;
 2998            	404             	395             	591.931688197582	12          	130         	0           	Open  	;
 2999            	418             	401             	559.306671422901	6           	130         	0           	Open  	;
 3000            	407             	403             	645.69128297315		12          	130         	0           	Open  	;
 3001            	401             	415             	186.096611884079	6           	130         	0           	Open  	;
 3002            	396             	417             	443.480075204234	12          	130         	0           	Open  	;
 3003            	398             	414             	459.213252095338	12          	130         	0           	Open  	;
 3004            	399             	404             	616.576689958157	12          	130         	0           	Open  	;
 3005            	410             	419             	246.233577355027	12          	130         	0           	Open  	;
 3006            	387             	393             	601.206412571896	12          	130         	0           	Open  	;
 3007            	394             	265             	1494        		12          	130         	0           	Open  	;
 3008            	409             	402             	439.845235984155	12          	130         	0           	Open  	;
 3009            	407             	469             	234.673242031501	6           	130         	0           	Open  	;
 3010            	487             	494             	475.966079588832	6           	130         	0           	Open  	;
 3011            	508             	500             	277.560582255112	6           	130         	0           	Open  	;
 3013            	450             	515             	1143.04577174184	6           	130         	0           	Open  	;
 3014            	465             	451             	891.975735539182	6           	130         	0           	Open  	;
 3015            	417             	435             	189.094819005179	6           	130         	0           	Open  	;
 3016            	507             	508             	276.559355160875	6           	130         	0           	Open  	;
 3017            	477             	433             	796.65322040723		6           	130         	0           	Open  	;
 3018            	454             	482             	574.186931276401	6           	130         	0           	Open  	;
 3019            	424             	498             	289.207907209326	6           	130         	0           	Open  	;
 3020            	465             	411             	189.000000000033	6           	130         	0           	Open  	;
 3021            	460             	426             	1247.66424437782	6           	130         	0           	Open  	;
 3023            	517             	423             	271.283775668317	6           	130         	0           	Open  	;
 3024            	444             	492             	270.008703437286	6           	130         	0           	Open  	;
 3025            	504             	484             	270.000000000505	6           	130         	0           	Open  	;
 3026            	476             	503             	274.522594045654	6           	130         	0           	Open  	;
 3027            	472             	390             	134.202430688466	6           	130         	0           	Open  	;
 3028            	514             	429             	712.67771191768		6           	130         	0           	Open  	;
 3029            	509             	489             	663.40403564181		6           	130         	0           	Open  	;
 3030            	442             	501             	429.052070261964	6           	130         	0           	Open  	;
 3031            	493             	443             	514.606810090328	6           	130         	0           	Open  	;
 3032            	495             	468             	270.011184964275	6           	130         	0           	Open  	;
 3033            	478             	418             	279.999999999618	6           	130         	0           	Open  	;
 3034            	467             	486             	873.375678560304	6           	130         	0           	Open  	;
 3035            	469             	488             	804.943663393309	6           	130         	0           	Open  	;
 3036            	478             	493             	556.377519874887	6           	130         	0           	Open  	;
 3037            	442             	419             	235.097459438531	6           	130         	0           	Open  	;
 3038            	455             	509             	106.447284442262	6           	130         	0           	Open  	;
 3039            	436             	445             	494.329939192696	6           	130         	0           	Open  	;
 3040            	456             	436             	478.467088476975	6           	130         	0           	Open  	;
 3041            	470             	439             	187.378919060291	6           	130         	0           	Open  	;
 3042            	437             	479             	294.001700675266	6           	130         	0           	Open  	;
 3043            	513             	438             	1165.4705759179		6           	130         	0           	Open  	;
 3044            	439             	467             	328.547165093266	6           	130         	0           	Open  	;
 3045            	483             	507             	552.408253715334	6           	130         	0           	Open  	;
 3046            	481             	497             	316.988585917223	6           	130         	0           	Open  	;
 3047            	425             	466             	970.286521944769	6           	130         	0           	Open  	;
 3048            	511             	474             	574.186931276575	6           	130         	0           	Open  	;
 3049            	446             	396             	181.057457625847	6           	130         	0           	Open  	;
 3050            	428             	481             	248.901646462776	6           	130         	0           	Open  	;
 3051            	483             	395             	505.01103790669		6           	130         	0           	Open  	;
 3052            	497             	422             	325.543853690714	6           	130         	0           	Open  	;
 3054            	480             	491             	705.141808420645	6           	130         	0           	Open  	;
 3055            	443             	401             	282.652698481851	6           	130         	0           	Open  	;
 3056            	506             	476             	1024.70425400155	6           	130         	0           	Open  	;
 3057            	491             	487             	117.199827811351	6           	130         	0           	Open  	;
 3058            	420             	461             	509.074075061948	6           	130         	0           	Open  	;
 3059            	435             	511             	717.329691677598	6           	130         	0           	Open  	;
 3060            	506             	503             	901.41182491024		6           	130         	0           	Open  	;
 3061            	431             	421             	146.994937602117	6           	130         	0           	Open  	;
 3062            	421             	458             	1122.20894092173	6           	130         	0           	Open  	;
 3063            	449             	446             	1122.10525949258	6           	130         	0           	Open  	;
 3064            	484             	457             	650.092507335509	6           	130         	0           	Open  	;
 3065            	433             	402             	181.303594158529	6           	130         	0           	Open  	;
 3066            	499             	397             	235.043411459825	6           	130         	0           	Open  	;
 3067            	420             	430             	783.920099298207	6           	130         	0           	Open  	;
 3068            	450             	510             	270.957440341078	6           	130         	0           	Open  	;
 3069            	474             	435             	564.73314095367		6           	130         	0           	Open  	;
 3070            	512             	452             	393.323438252442	6           	130         	0           	Open  	;
 3071            	496             	495             	1267.25727960544	6           	130         	0           	Open  	;
 3072            	490             	518             	616.851819682706	6           	130         	0           	Open  	;
 3073            	422             	468             	341.527987946621	6           	130         	0           	Open  	;
 3074            	519             	447             	764.348972245715	6           	130         	0           	Open  	;
 3075            	438             	512             	271.053566533093	6           	130         	0           	Open  	;
 3076            	438             	505             	867.936770641292	6           	130         	0           	Open  	;
 3077            	510             	425             	268.974755085428	6           	130         	0           	Open  	;
 3078            	428             	496             	272.901944761247	6           	130         	0           	Open  	;
 3079            	454             	451             	257.999999999673	6           	130         	0           	Open  	;
 3080            	513             	505             	359.52301400978		6           	130         	0           	Open  	;
 3081            	486             	439             	602.928839310314	6           	130         	0           	Open  	;
 3082            	464             	426             	270.008703437168	6           	130         	0           	Open  	;
 3083            	462             	403             	134.999999999937	6           	130         	0           	Open  	;
 3084            	477             	433             	661.194101403913	6           	130         	0           	Open  	;
 3085            	447             	412             	181.056961876345	6           	130         	0           	Open  	;
 3086            	427             	462             	481.260633739902	6           	130         	0           	Open  	;
 3087            	455             	489             	721.293292907393	6           	130         	0           	Open  	;
 3088            	453             	429             	484.424160523827	6           	130         	0           	Open  	;
 3089            	516             	444             	1417.20603435411	6           	130         	0           	Open  	;
 3090            	505             	406             	190.059112554169	6           	130         	0           	Open  	;
 3091            	502             	494             	556.377519874829	6           	130         	0           	Open  	;
 3092            	453             	514             	294.275706400182	6           	130         	0           	Open  	;
 3093            	410             	425             	135.247707890888	6           	130         	0           	Open  	;
 3094            	494             	493             	280.000000000084	6           	130         	0           	Open  	;
 3095            	431             	458             	1002.99653871163	6           	130         	0           	Open  	;
 3096            	496             	431             	541.923113858648	6           	130         	0           	Open  	;
 3097            	508             	483             	962.729208423978	6           	130         	0           	Open  	;
 3098            	406             	453             	191.15996146287		6           	130         	0           	Open  	;
 3099            	456             	517             	1039.93559194194	6           	130         	0           	Open  	;
 3100            	485             	516             	283.679846827105	6           	130         	0           	Open  	;
 3101            	478             	443             	546.430845226877	6           	130         	0           	Open  	;
 3102            	486             	424             	593.06337343224		6           	130         	0           	Open  	;
 3103            	462             	441             	731.291616230033	6           	130         	0           	Open  	;
 3104            	516             	460             	270.898403479845	6           	130         	0           	Open  	;
 3105            	445             	423             	284.491718971667	6           	130         	0           	Open  	;
 3106            	448             	504             	415.000000000112	6           	130         	0           	Open  	;
 3107            	421             	399             	137.055869442788	6           	130         	0           	Open  	;
 3108            	436             	471             	664.786158298868	6           	130         	0           	Open  	;
 3109            	407             	441             	130.796052306945	6           	130         	0           	Open  	;
 3110            	485             	437             	1018.93942005314	6           	130         	0           	Open  	;
 3111            	515             	472             	1030.94758825622	6           	130         	0           	Open  	;
 3112            	460             	464             	1233.49791771753	6           	130         	0           	Open  	;
 3113            	514             	455             	290.754830699191	6           	130         	0           	Open  	;
 3114            	476             	413             	189.486788620562	6           	130         	0           	Open  	;
 3115            	447             	446             	676.082741718934	6           	130         	0           	Open  	;
 3116            	441             	517             	278.119918350476	6           	130         	0           	Open  	;
 3117            	498             	470             	434.444122570328	6           	130         	0           	Open  	;
 3118            	391             	428             	180.076800046726	6           	130         	0           	Open  	;
 3119            	449             	519             	1176.21034737731	6           	130         	0           	Open  	;
 3120            	488             	504             	269.999999999573	6           	130         	0           	Open  	;
 3121            	461             	430             	674.35708561889		6           	130         	0           	Open  	;
 3122            	482             	465             	630.476679209667	6           	130         	0           	Open  	;
 3123            	484             	461             	316.000000000202	6           	130         	0           	Open  	;
 3124            	503             	513             	273.855745581767	6           	130         	0           	Open  	;
 3125            	452             	505             	1098.09307645214	6           	130         	0           	Open  	;
 3126            	459             	500             	850.997361791504	6           	130         	0           	Open  	;
 3127            	501             	459             	874.972904173588	6           	130         	0           	Open  	;
 3128            	427             	456             	269.905579025909	6           	130         	0           	Open  	;
 3129            	405             	477             	135.017282648235	6           	130         	0           	Open  	;
 3130            	448             	488             	685.0000000005		6           	130         	0           	Open  	;
 3131            	500             	442             	190.436850736167	6           	130         	0           	Open  	;
 3132            	472             	450             	127.299361464358	6           	130         	0           	Open  	;
 3133            	408             	509             	191.000000000019	6           	130         	0           	Open  	;
 3134            	423             	471             	798.498696858024	6           	130         	0           	Open  	;
 3135            	475             	449             	270.000808317099	6           	130         	0           	Open  	;
 3136            	470             	416             	135.046712946998	6           	130         	0           	Open  	;
 3137            	518             	437             	300.439868269731	6           	130         	0           	Open  	;
 3138            	510             	466             	1157.5383929043		6           	130         	0           	Open  	;
 3139            	454             	465             	638.225701784757	6           	130         	0           	Open  	;
 3140            	440             	490             	415.336041400874	6           	130         	0           	Open  	;
 3141            	440             	485             	443.167924825443	6           	130         	0           	Open  	;
 3142            	467             	477             	313.680802050008	6           	130         	0           	Open  	;
 3143            	475             	519             	1193.52021806341	6           	130         	0           	Open  	;
 3144            	474             	482             	270.000000000272	6           	130         	0           	Open  	;
 3145            	479             	492             	343.01436747065		6           	130         	0           	Open  	;
 3146            	392             	460             	137.013761356921	6           	130         	0           	Open  	;
 3147            	387             	473             	947.710618577043	12          	130         	0           	Open  	;
 3148            	473             	265             	682.437256309685	12          	130         	0           	Open  	;
 3156            	521             	501             	129.38474115486		6           	130         	0           	Open  	;
 3159            	457             	530             	189.035079702213	6           	130         	0           	Open  	;
 3161            	502             	487             	495.560060824961	6           	130         	0           	Open  	;
 3162            	491             	417             	186.058753296125	6           	130         	0           	Open  	;
 3163            	414             	440             	190.690456527799	6           	130         	0           	Open  	;
 3165            	480             	502             	279.999999999851	6           	130         	0           	Open  	;
 3166            	537             	535             	129.999999999841	12          	130         	0           	Open  	;
 3167            	578             	562             	279.999992971249	6           	130         	0           	Open  	;
 3168            	570             	565             	854.466408931876	6           	130         	0           	Open  	;
 3169            	561             	549             	696.356316906259	6           	130         	0           	Open  	;
 3170            	558             	545             	280.000005625266	6           	130         	0           	Open  	;
 3171            	552             	545             	733.566228042129	6           	130         	0           	Open  	;
 3173            	562             	567             	157.650453951297	6           	130         	0           	Open  	;
 3174            	567             	581             	139.999978406489	6           	130         	0           	Open  	;
 3175            	588             	577             	279.999995607829	6           	130         	0           	Open  	;
 3176            	549             	568             	255.000010151943	6           	130         	0           	Open  	;
 3177            	542             	594             	280.000015608299	6           	130         	0           	Open  	;
 3178            	582             	580             	280.000005025971	6           	130         	0           	Open  	;
 3179            	581             	543             	140.00001340317		6           	130         	0           	Open  	;
 3180            	540             	593             	310.767282088164	6           	130         	0           	Open  	;
 3181            	575             	542             	555.341791664721	6           	130         	0           	Open  	;
 3182            	596             	584             	825.995691586595	6           	130         	0           	Open  	;
 3183            	587             	563             	280.108960149819	6           	130         	0           	Open  	;
 3184            	543             	574             	139.999989232325	6           	130         	0           	Open  	;
 3185            	595             	559             	295.616168877893	6           	130         	0           	Open  	;
 3186            	595             	552             	149.38381663903		6           	130         	0           	Open  	;
 3187            	589             	565             	279.999995625493	6           	130         	0           	Open  	;
 3188            	598             	573             	134.433944570155	6           	130         	0           	Open  	;
 3189            	548             	567             	152.595639723358	6           	130         	0           	Open  	;
 3190            	585             	558             	782.975580515856	6           	130         	0           	Open  	;
 3191            	592             	539             	280.000014751224	6           	130         	0           	Open  	;
 3192            	542             	543             	806.325911945166	6           	130         	0           	Open  	;
 3193            	577             	574             	725.229165492372	6           	130         	0           	Open  	;
 3194            	565             	598             	231.454471077451	6           	130         	0           	Open  	;
 3195            	546             	573             	149.256551212041	6           	130         	0           	Open  	;
 3196            	593             	546             	878.125399023972	6           	130         	0           	Open  	;
 3197            	539             	589             	701.844396192935	6           	130         	0           	Open  	;
 3198            	554             	587             	742.023618026116	6           	130         	0           	Open  	;
 3199            	555             	541             	778.003499393006	6           	130         	0           	Open  	;
 3200            	547             	556             	834.618310522603	6           	130         	0           	Open  	;
 3201            	580             	546             	1044.21351644645	6           	130         	0           	Open  	;
 3202            	550             	591             	280.034857053718	6           	130         	0           	Open  	;
 3203            	550             	548             	986.629311582781	6           	130         	0           	Open  	;
 3204            	579             	575             	277.516603513057	6           	130         	0           	Open  	;
 3205            	560             	594             	673.370800276592	6           	130         	0           	Open  	;
 3206            	595             	585             	292.711058548603	6           	130         	0           	Open  	;
 3207            	585             	560             	280.000006270111	6           	130         	0           	Open  	;
 3209            	557             	566             	280.000005626022	6           	130         	0           	Open  	;
 3211            	566             	555             	279.999995607713	6           	130         	0           	Open  	;
 3212            	576             	572             	95.987960313003		6           	130         	0           	Open  	;
 3214            	551             	579             	267.485883083302	6           	130         	0           	Open  	;
 3215            	538             	540             	122.921731860015	6           	130         	0           	Open  	;
 3216            	547             	544             	279.999995607829	6           	130         	0           	Open  	;
 3217            	544             	596             	280.000005608006	6           	130         	0           	Open  	;
 3218            	568             	592             	625.217064048123	6           	130         	0           	Open  	;
 3219            	592             	576             	216.059832011364	6           	130         	0           	Open  	;
 3220            	583             	582             	128.393585527485	6           	130         	0           	Open  	;
 3221            	582             	598             	856.813092760649	6           	130         	0           	Open  	;
 3222            	564             	591             	165.50316436304		6           	130         	0           	Open  	;
 3223            	591             	588             	153.787606263831	6           	130         	0           	Open  	;
 3224            	588             	581             	790.852148545656	6           	130         	0           	Open  	;
 3225            	571             	584             	208.069338727759	6           	130         	0           	Open  	;
 3226            	584             	544             	560.00705008812		6           	130         	0           	Open  	;
 3227            	586             	572             	438.696150110073	6           	130         	0           	Open  	;
 3228            	540             	563             	696.784479219254	6           	130         	0           	Open  	;
 3229            	563             	573             	178.366916750707	6           	130         	0           	Open  	;
 3230            	574             	561             	140.000006068153	6           	130         	0           	Open  	;
 3231            	561             	576             	251.189533883556	6           	130         	0           	Open  	;
 3232            	552             	554             	284.999998165581	6           	130         	0           	Open  	;
 3233            	554             	538             	296.961767374065	6           	130         	0           	Open  	;
 3234            	583             	571             	140.000001519155	6           	130         	0           	Open  	;
 3235            	571             	533             	459.815035885675	6           	130         	0           	Open  	;
 3236            	570             	556             	132.094397847858	6           	130         	0           	Open  	;
 3237            	556             	583             	147.905606730784	6           	130         	0           	Open  	;
 3239            	564             	586             	696.375686590696	6           	130         	0           	Open  	;
 3240            	572             	541             	373.887561287589	6           	130         	0           	Open  	;
 3241            	541             	570             	197.622132162116	6           	130         	0           	Open  	;
 3242            	551             	578             	866.754800939783	6           	130         	0           	Open  	;
 3243            	579             	562             	1020.15172768547	6           	130         	0           	Open  	;
 3244            	559             	599             	223.000000000049	6           	130         	0           	Open  	;
 3245            	535             	599             	1351.85609438714	12          	130         	0           	Open  	;
 3246            	599             	536             	1376.95257172276	12          	130         	0           	Open  	;
 3247            	586             	557             	367.522532636445	6           	130         	0           	Open  	;
 3248            	600             	603             	216.201507546071	12          	130         	0           	Open  	;
 3249            	601             	600             	1517.31556738175	12          	130         	0           	Open  	;
 3250            	604             	601             	141.742189796052	12          	130         	0           	Open  	;
 3251            	605             	604             	797.802576431801	12          	130         	0           	Open  	;
 3252            	606             	602             	1316.92242572643	12          	130         	0           	Open  	;
 3253            	602             	607             	202.748594583567	12          	130         	0           	Open  	;
 3254            	603             	608             	1389.748164648		12          	130         	0           	Open  	;
 3255            	608             	247             	1471.22434987626	12          	130         	0           	Open  	;
 3256            	607             	605             	829.143858264142	12          	130         	0           	Open  	;
 3257            	208             	227             	847.732485668961	12          	130         	0           	Open  	;
 3258            	210             	234             	1001.53211120803	12          	130         	0           	Open  	;
 3259            	223             	385             	274.667154828947	12          	130         	0           	Open  	;
 3260            	209             	217             	333.52480089221		6           	130         	0           	Open  	;
 3261            	671             	667             	839.938215953719	12          	130         	0           	Open  	;
 3262            	669             	670             	478.470390797245	12          	130         	0           	Open  	;
 3263            	667             	666             	613.006957013477	12          	130         	0           	Open  	;
 3264            	670             	668             	570.810562966191	12          	130         	0           	Open  	;
 3265            	232             	665             	404.360444780541	12          	130         	0           	Open  	;
 3266            	665             	669             	438.147437200657	12          	130         	0           	Open  	;
 3267            	668             	671             	598.860718383015	12          	130         	0           	Open  	;
 3268            	666             	230             	302.869768903333	12          	130         	0           	Open  	;
 3269            	673             	674             	429.887890463116	6           	130         	0           	Open  	;
 3270            	674             	672             	346.520444391334	6           	130         	0           	Open  	;
 3271            	227             	675             	160.090597918038	6           	130         	0           	Open  	;
 3272            	675             	672             	124.545953496219	6           	130         	0           	Open  	;
 3273            	677             	211             	342.80822608413		6           	130         	0           	Open  	;
 3274            	676             	669             	184.749309445005	6           	130         	0           	Open  	;
 3275            	676             	677             	331.758996388107	6           	130         	0           	Open  	;
 3276            	759             	689             	160.373412561761	6           	130         	0           	Open  	;
 3277            	682             	794             	302.923513602812	6           	130         	0           	Open  	;
 3278            	690             	209             	759.504411621702	6           	130         	0           	Open  	;
 3279            	749             	732             	590.751456241525	6           	130         	0           	Open  	;
 3280            	795             	746             	756.130532381515	6           	130         	0           	Open  	;
 3281            	678             	741             	832.36176523162		6           	130         	0           	Open  	;
 3282            	695             	671             	178.465840140053	6           	130         	0           	Open  	;
 3283            	231             	754             	165.042184392311	6           	130         	0           	Open  	;
 3284            	233             	785             	169.912816540318	6           	130         	0           	Open  	;
 3285            	668             	766             	188.679954109575	6           	130         	0           	Open  	;
 3286            	700             	676             	526.3606028955		6           	130         	0           	Open  	;
 3287            	765             	208             	271.939348961152	6           	130         	0           	Open  	;
 3288            	707             	716             	830.237550391647	6           	130         	0           	Open  	;
 3289            	694             	737             	609.851470231746	6           	130         	0           	Open  	;
 3290            	703             	683             	1445.78012588349	6           	130         	0           	Open  	;
 3291            	725             	686             	843.327229976948	6           	130         	0           	Open  	;
 3292            	783             	696             	279.636159294754	6           	130         	0           	Open  	;
 3293            	734             	791             	325.398888033558	6           	130         	0           	Open  	;
 3294            	792             	703             	358.142163311326	6           	130         	0           	Open  	;
 3295            	691             	684             	260.857051072071	6           	130         	0           	Open  	;
 3296            	208             	714             	226.87131670496		6           	130         	0           	Open  	;
 3297            	735             	671             	199.781627486227	6           	130         	0           	Open  	;
 3298            	688             	755             	254.706868247864	6           	130         	0           	Open  	;
 3299            	724             	729             	384.097936158409	6           	130         	0           	Open  	;
 3300            	678             	668             	197.320908459314	6           	130         	0           	Open  	;
 3301            	698             	779             	314.399140770673	6           	130         	0           	Open  	;
 3302            	709             	756             	197.507654292391	6           	130         	0           	Open  	;
 3303            	685             	788             	346.750092865596	6           	130         	0           	Open  	;
 3304            	766             	713             	838.187015746371	6           	130         	0           	Open  	;
 3305            	746             	793             	106.361904819256	6           	130         	0           	Open  	;
 3306            	754             	750             	589.28914470297		6           	130         	0           	Open  	;
 3307            	787             	723             	706.128104342163	6           	130         	0           	Open  	;
 3308            	786             	725             	278.186793924194	6           	130         	0           	Open  	;
 3309            	754             	712             	527.209318765119	6           	130         	0           	Open  	;
 3310            	728             	222             	286.953706707305	6           	130         	0           	Open  	;
 3311            	748             	730             	481.910798410701	6           	130         	0           	Open  	;
 3312            	214             	761             	184.585729530051	6           	130         	0           	Open  	;
 3313            	717             	726             	607.807550762102	6           	130         	0           	Open  	;
 3314            	684             	218             	517.725674699876	6           	130         	0           	Open  	;
 3316            	693             	776             	197.142079428274	6           	130         	0           	Open  	;
 3317            	670             	757             	171.579753742511	6           	130         	0           	Open  	;
 3318            	680             	786             	202.660803809356	6           	130         	0           	Open  	;
 3319            	757             	679             	695.187913698712	6           	130         	0           	Open  	;
 3320            	692             	749             	1097.95251419193	6           	130         	0           	Open  	;
 3321            	736             	682             	295.626800715763	6           	130         	0           	Open  	;
 3322            	666             	694             	165.73196507329		6           	130         	0           	Open  	;
 3323            	714             	705             	667.506118942346	6           	130         	0           	Open  	;
 3324            	781             	793             	638.321327417055	6           	130         	0           	Open  	;
 3325            	689             	681             	255.29758394941		6           	130         	0           	Open  	;
 3326            	682             	744             	491.751017988197	6           	130         	0           	Open  	;
 3327            	740             	696             	662.100537952751	6           	130         	0           	Open  	;
 3328            	694             	698             	446.910316259425	6           	130         	0           	Open  	;
 3329            	715             	701             	399.831022635154	6           	130         	0           	Open  	;
 3330            	669             	741             	163.795955480535	6           	130         	0           	Open  	;
 3331            	779             	795             	207.040234455256	6           	130         	0           	Open  	;
 3332            	692             	780             	424.221796465052	6           	130         	0           	Open  	;
 3333            	718             	724             	300.917292403351	6           	130         	0           	Open  	;
 3334            	709             	739             	527.201959197489	6           	130         	0           	Open  	;
 3335            	750             	745             	624.109389412834	6           	130         	0           	Open  	;
 3337            	774             	787             	327.814291035187	6           	130         	0           	Open  	;
 3338            	759             	752             	1025.80726897489	6           	130         	0           	Open  	;
 3339            	766             	695             	626.423597213554	6           	130         	0           	Open  	;
 3340            	720             	735             	301.077373166273	6           	130         	0           	Open  	;
 3341            	749             	747             	943.347213266615	6           	130         	0           	Open  	;
 3342            	672             	772             	900.105375893452	6           	130         	0           	Open  	;
 3343            	713             	699             	391.113116858667	6           	130         	0           	Open  	;
 3344            	767             	770             	257.356660819239	6           	130         	0           	Open  	;
 3345            	771             	217             	574.590179504262	6           	130         	0           	Open  	;
 3346            	776             	784             	731.199385380687	6           	130         	0           	Open  	;
 3347            	722             	756             	578.003701475861	6           	130         	0           	Open  	;
 3348            	792             	770             	916.370443092105	6           	130         	0           	Open  	;
 3349            	775             	735             	360.798159718922	6           	130         	0           	Open  	;
 3351            	710             	765             	348.518116627131	6           	130         	0           	Open  	;
 3352            	737             	698             	339.124911723793	6           	130         	0           	Open  	;
 3353            	764             	717             	236.685876150884	6           	130         	0           	Open  	;
 3354            	726             	775             	334.496816095001	6           	130         	0           	Open  	;
 3355            	739             	722             	263.100612418424	6           	130         	0           	Open  	;
 3356            	750             	748             	202.221276062381	6           	130         	0           	Open  	;
 3357            	677             	763             	252.899335526449	6           	130         	0           	Open  	;
 3358            	235             	680             	186.401444010826	6           	130         	0           	Open  	;
 3359            	794             	731             	931.823465464937	6           	130         	0           	Open  	;
 3360            	760             	691             	1324.68329225448	6           	130         	0           	Open  	;
 3361            	706             	792             	315.168059120708	6           	130         	0           	Open  	;
 3362            	790             	743             	417.940774308909	6           	130         	0           	Open  	;
 3363            	748             	782             	493.633614769045	6           	130         	0           	Open  	;
 3364            	747             	708             	879.478776911392	6           	130         	0           	Open  	;
 3365            	745             	762             	475.115789320275	6           	130         	0           	Open  	;
 3366            	767             	706             	693.178015919483	6           	130         	0           	Open  	;
 3367            	772             	673             	997.707814953065	6           	130         	0           	Open  	;
 3368            	740             	701             	262.503148377779	6           	130         	0           	Open  	;
 3369            	215             	759             	171.950990185844	6           	130         	0           	Open  	;
 3370            	752             	721             	383.16083748911		6           	130         	0           	Open  	;
 3371            	716             	707             	828.166193960673	6           	130         	0           	Open  	;
 3372            	711             	232             	170.420766879255	6           	130         	0           	Open  	;
 3373            	764             	704             	608.299517047622	6           	130         	0           	Open  	;
 3374            	719             	702             	448.626575615589	6           	130         	0           	Open  	;
 3375            	707             	710             	447.145309647587	6           	130         	0           	Open  	;
 3376            	731             	216             	202.555808422315	6           	130         	0           	Open  	;
 3377            	680             	777             	1460.85507646563	6           	130         	0           	Open  	;
 3378            	701             	783             	658.216304350809	6           	130         	0           	Open  	;
 3379            	721             	689             	1001.9467322638		6           	130         	0           	Open  	;
 3380            	741             	718             	430.149483194718	6           	130         	0           	Open  	;
 3381            	757             	719             	272.126473183948	6           	130         	0           	Open  	;
 3382            	756             	678             	298.008672719638	6           	130         	0           	Open  	;
 3383            	791             	760             	369.453366005828	6           	130         	0           	Open  	;
 3384            	723             	688             	366.208165611868	6           	130         	0           	Open  	;
 3385            	758             	229             	167.59657598806		6           	130         	0           	Open  	;
 3386            	732             	708             	566.209853590719	6           	130         	0           	Open  	;
 3387            	753             	764             	288.08856525149		6           	130         	0           	Open  	;
 3388            	733             	736             	399.33975693246		6           	130         	0           	Open  	;
 3389            	729             	709             	314.901651000895	6           	130         	0           	Open  	;
 3390            	791             	690             	727.741878339631	6           	130         	0           	Open  	;
 3391            	712             	711             	658.413166082639	6           	130         	0           	Open  	;
 3392            	220             	749             	185.768042031214	6           	130         	0           	Open  	;
 3393            	726             	704             	484.544850388625	6           	130         	0           	Open  	;
 3395            	755             	728             	265.656644911892	6           	130         	0           	Open  	;
 3396            	730             	697             	517.819354966176	6           	130         	0           	Open  	;
 3397            	665             	700             	159.243741306707	6           	130         	0           	Open  	;
 3398            	224             	707             	309.173344655676	6           	130         	0           	Open  	;
 3399            	688             	725             	978.66442390987		6           	130         	0           	Open  	;
 3400            	715             	727             	528.208718390529	6           	130         	0           	Open  	;
 3401            	742             	740             	453.408590057096	6           	130         	0           	Open  	;
 3402            	793             	667             	166.567597155319	6           	130         	0           	Open  	;
 3403            	774             	212             	456.418283392351	6           	130         	0           	Open  	;
 3404            	768             	790             	267.428351259258	6           	130         	0           	Open  	;
 3405            	773             	728             	764.283771444238	6           	130         	0           	Open  	;
 3406            	783             	738             	262.110417126967	6           	130         	0           	Open  	;
 3407            	225             	771             	174.753109565207	6           	130         	0           	Open  	;
 3408            	768             	221             	936.646600237557	6           	130         	0           	Open  	;
 3409            	758             	713             	278.738339793978	6           	130         	0           	Open  	;
 3410            	770             	695             	360.902177145447	6           	130         	0           	Open  	;
 3411            	788             	785             	357.617707906717	6           	130         	0           	Open  	;
 3413            	724             	739             	573.157479631393	6           	130         	0           	Open  	;
 3414            	683             	695             	407.722696614686	6           	130         	0           	Open  	;
 3415            	762             	711             	375.787720035981	6           	130         	0           	Open  	;
 3416            	704             	720             	338.99919123533		6           	130         	0           	Open  	;
 3417            	681             	733             	1185.89542341052	6           	130         	0           	Open  	;
 3418            	743             	763             	363.599610525741	6           	130         	0           	Open  	;
 3419            	795             	781             	465.423492042622	6           	130         	0           	Open  	;
 3420            	699             	767             	783.25094673187		6           	130         	0           	Open  	;
 3421            	771             	734             	601.110431583416	6           	130         	0           	Open  	;
 3422            	710             	228             	467.231508182504	6           	130         	0           	Open  	;
 3423            	755             	773             	958.156038336026	6           	130         	0           	Open  	;
 3424            	702             	758             	256.032540346337	6           	130         	0           	Open  	;
 3425            	686             	216             	172.240334166234	6           	130         	0           	Open  	;
 3426            	761             	692             	257.174540607382	6           	130         	0           	Open  	;
 3427            	731             	681             	169.134867518637	6           	130         	0           	Open  	;
 3428            	776             	753             	335.051434631149	6           	130         	0           	Open  	;
 3429            	779             	746             	836.882796903391	6           	130         	0           	Open  	;
 3430            	691             	213             	435.153324262888	6           	130         	0           	Open  	;
 3431            	796             	755             	238.901838368905	6           	130         	0           	Open  	;
 3432            	686             	774             	499.070605352571	6           	130         	0           	Open  	;
 3433            	797             	702             	235.352445428909	6           	130         	0           	Open  	;
 3434            	757             	797             	513.213107850403	6           	130         	0           	Open  	;
 3435            	798             	768             	333.118026344034	6           	130         	0           	Open  	;
 3436            	700             	798             	484.563341109381	6           	130         	0           	Open  	;
 3437            	763             	798             	652.386339477768	6           	130         	0           	Open  	;
 3438            	714             	799             	641.597505161806	6           	130         	0           	Open  	;
 3439            	705             	799             	316.286321791765	6           	130         	0           	Open  	;
 3440            	799             	753             	757.002482897112	6           	130         	0           	Open  	;
 3441            	727             	738             	301.635034368165	6           	130         	0           	Open  	;
 3442            	738             	675             	140.890888527336	6           	130         	0           	Open  	;
 3443            	674             	800             	528.470760763759	6           	130         	0           	Open  	;
 3444            	800             	715             	251.199027353135	6           	130         	0           	Open  	;
 3445            	804             	801             	389.062270380068	6           	130         	0           	Open  	;
 3446            	803             	227             	185.251372867513	6           	130         	0           	Open  	;
 3447            	802             	693             	553.864695879889	6           	130         	0           	Open  	;
 3448            	806             	805             	596.033753511016	6           	130         	0           	Open  	;
 3449            	785             	685             	531.955417943244	6           	130         	0           	Open  	;
 3450            	801             	693             	241.834329693124	6           	130         	0           	Open  	;
 3451            	785             	806             	225.398420962039	6           	130         	0           	Open  	;
 3452            	806             	803             	355.319073946875	6           	130         	0           	Open  	;
 3453            	784             	802             	254.305230137765	6           	130         	0           	Open  	;
 3454            	805             	685             	367.637771781557	6           	130         	0           	Open  	;
 3455            	802             	804             	311.061661160283	6           	130         	0           	Open  	;
 3456            	803             	804             	559.900183017564	6           	130         	0           	Open  	;
 3457            	780             	807             	351.4316177867		6           	130         	0           	Open  	;
 3458            	708             	807             	746.759109795232	6           	130         	0           	Open  	;
 3459            	807             	761             	150.327076581907	6           	130         	0           	Open  	;
 3460            	697             	762             	204.423277756594	6           	130         	0           	Open  	;
 3461            	777             	796             	1023.3479891304		6           	130         	0           	Open  	;
 3462            	786             	796             	979.224650626696	6           	130         	0           	Open  	;
 3463            	736             	808             	384.450381985087	6           	130         	0           	Open  	;
 3464            	744             	808             	319.781368752528	6           	130         	0           	Open  	;
 3465            	808             	226             	470.846458417867	6           	130         	0           	Open  	;
 3466            	782             	697             	368.533332795374	6           	130         	0           	Open  	;
 3467            	809             	696             	127.849956357176	6           	130         	0           	Open  	;
 3468            	233             	809             	181.076380556591	6           	130         	0           	Open  	;
 3469            	809             	742             	1114.06190327115	6           	130         	0           	Open  	;
 3470            	414             	210             	421.00917498022		12          	130         	0           	Open  	;
 3471            	391             	234             	318.804724518271	6           	130         	0           	Open  	;
 3472            	223             	813             	639.069012361895	12          	130         	0           	Open  	;
 3473            	813             	221             	322.582290276319	12          	130         	0           	Open  	;
 3474            	813             	815             	1613.08791838916	12          	130         	0           	Open  	;
 3475            	815             	814             	1164.32642682971	12          	130         	0           	Open  	;
 3476            	229             	816             	2351.97666758838	12          	130         	0           	Open  	;
 3477            	816             	226             	440.62042431961		12          	130         	0           	Open  	;
 3478            	221             	817             	954.958171295143	12          	130         	0           	Open  	;
 3479            	817             	211             	610.157273249003	12          	130         	0           	Open  	;
 3480            	818             	819             	759.028754092287	6           	130         	0           	Open  	;
 3481            	818             	536             	609.814476797632	12          	130         	0           	Open  	;
 3482            	819             	820             	343.720777331197	6           	130         	0           	Open  	;
 3483            	820             	821             	417.030694680985	6           	130         	0           	Open  	;
 3484            	821             	822             	160.125791046623	6           	130         	0           	Open  	;
 3485            	822             	823             	578.524012064031	6           	130         	0           	Open  	;
 3486            	402             	824             	220.047343325858	12          	130         	0           	Open  	;
 3487            	824             	818             	575.736823205468	12          	130         	0           	Open  	;
 3488            	824             	823             	1838.1699944784		6           	130         	0           	Open  	;
 3489            	811             	2569            	1219.56295155673	6           	130         	0           	Open  	;
 3490            	823             	825             	595.576732825675	6           	130         	0           	Open  	;
 3491            	825             	471             	179.981126768651	6           	130         	0           	Open  	;
 3492            	814             	826             	321.3719642699		12          	130         	0           	Open  	;
 3493            	826             	827             	1341.37867369363	6           	130         	0           	Open  	;
 3494            	827             	828             	1384.97542576725	6           	130         	0           	Open  	;
 3495            	828             	829             	571.180127412546	6           	130         	0           	Open  	;
 3496            	830             	831             	866.974450204987	6           	130         	0           	Open  	;
 3497            	831             	832             	763.820237949025	6           	130         	0           	Open  	;
 3498            	832             	833             	2087.50753941108	6           	130         	0           	Open  	;
 3499            	833             	834             	546.25970050646		6           	130         	0           	Open  	;
 3500            	834             	835             	825.920649393462	6           	130         	0           	Open  	;
 3501            	835             	836             	593.135320357513	6           	130         	0           	Open  	;
 3502            	836             	834             	1419.54385324547	6           	130         	0           	Open  	;
 3503            	826             	837             	294.66684024781		12          	130         	0           	Open  	;
 3504            	837             	838             	551.044740439742	12          	130         	0           	Open  	;
 3505            	838             	839             	959.903074518293	12          	130         	0           	Open  	;
 3506            	839             	840             	600.426191795375	12          	130         	0           	Open  	;
 3507            	840             	841             	623.35656042453		12          	130         	0           	Open  	;
 3508            	841             	842             	994.160514260932	12          	130         	0           	Open  	;
 3509            	842             	843             	358.771883948203	12          	130         	0           	Open  	;
 3510            	843             	844             	874.778414578371	12          	130         	0           	Open  	;
 3511            	844             	229             	837.558841381919	12          	130         	0           	Open  	;
 3512            	829             	830             	1072.25010381258	6           	130         	0           	Open  	;
 3513            	832             	839             	1534.14116091571	6           	130         	0           	Open  	;
 3514            	833             	840             	531.629127520211	6           	130         	0           	Open  	;
 3515            	837             	845             	1340.78588362224	6           	130         	0           	Open  	;
 3516            	845             	846             	1630.58251664648	6           	130         	0           	Open  	;
 3517            	846             	847             	2119.06207937209	6           	130         	0           	Open  	;
 3518            	847             	848             	422.155623908485	6           	130         	0           	Open  	;
 3519            	848             	849             	1118.87305743017	6           	130         	0           	Open  	;
 3520            	849             	850             	1193.217769075		6           	130         	0           	Open  	;
 3521            	850             	844             	1012.33999718235	6           	130         	0           	Open  	;
 3522            	843             	851             	1113.5006334911		6           	130         	0           	Open  	;
 3523            	851             	852             	1086.4006580486		6           	130         	0           	Open  	;
 3524            	852             	847             	976.469280579019	6           	130         	0           	Open  	;
 3525            	838             	853             	1090.14577214529	6           	130         	0           	Open  	;
 3526            	853             	854             	1261.14473686606	6           	130         	0           	Open  	;
 3527            	854             	855             	1344.25678179776	6           	130         	0           	Open  	;
 3528            	855             	839             	768.942355840292	6           	130         	0           	Open  	;
 3529            	841             	856             	1379.06209345876	12          	130         	0           	Open  	;
 3530            	856             	857             	341.493678875688	12          	130         	0           	Open  	;
 3531            	857             	858             	449.948053714421	12          	130         	0           	Open  	;
 3532            	858             	859             	1297.53803253154	6           	130         	0           	Open  	;
 3533            	859             	860             	1231.50467474402	6           	130         	0           	Open  	;
 3534            	860             	856             	1090.00620557494	6           	130         	0           	Open  	;
 3535            	860             	861             	1194.36904368493	6           	130         	0           	Open  	;
 3536            	861             	842             	689.662508998306	6           	130         	0           	Open  	;
 3537            	844             	862             	456.740818084121	6           	130         	0           	Open  	;
 3538            	863             	864             	269.897242958058	6           	130         	0           	Open  	;
 3539            	864             	865             	415.502162125773	6           	130         	0           	Open  	;
 3540            	866             	867             	273.3912097959		6           	130         	0           	Open  	;
 3541            	867             	868             	195.080859452375	6           	130         	0           	Open  	;
 3542            	867             	869             	860.668091743137	6           	130         	0           	Open  	;
 3543            	869             	866             	444.289933406815	6           	130         	0           	Open  	;
 3544            	869             	870             	483.124739256854	6           	130         	0           	Open  	;
 3545            	870             	871             	143.709132069197	6           	130         	0           	Open  	;
 3546            	871             	872             	861.91832300641		6           	130         	0           	Open  	;
 3547            	872             	873             	564.668514457904	6           	130         	0           	Open  	;
 3549            	873             	875             	882.145471978831	6           	130         	0           	Open  	;
 3551            	875             	864             	494.583525882991	6           	130         	0           	Open  	;
 3552            	863             	877             	938.10604984616		6           	130         	0           	Open  	;
 3553            	877             	862             	831.082732402974	6           	130         	0           	Open  	;
 3554            	862             	878             	385.570316712081	6           	130         	0           	Open  	;
 3555            	878             	863             	133.132227316765	6           	130         	0           	Open  	;
 3556            	878             	879             	747.632997546884	6           	130         	0           	Open  	;
 3557            	879             	880             	917.775064522483	6           	130         	0           	Open  	;
 3558            	880             	881             	691.083345757313	6           	130         	0           	Open  	;
 3559            	865             	882             	239.122195657895	6           	130         	0           	Open  	;
 3560            	882             	866             	843.956812919673	6           	130         	0           	Open  	;
 3561            	881             	882             	669.769033470786	6           	130         	0           	Open  	;
 3669            	814             	971             	720.606517212582	12          	130         	0           	Open  	;
 3670            	971             	972             	406.605692307359	12          	130         	0           	Open  	;
 3671            	972             	973             	627.659201062377	12          	130         	0           	Open  	;
 3672            	973             	974             	272.027608329604	12          	130         	0           	Open  	;
 3673            	974             	975             	768.904269907699	12          	130         	0           	Open  	;
 3674            	977             	978             	821.177430720531	12          	130         	0           	Open  	;
 3675            	978             	979             	509.646172629038	12          	130         	0           	Open  	;
 3676            	979             	980             	945.961186311662	12          	130         	0           	Open  	;
 3677            	980             	981             	469.714092090878	12          	130         	0           	Open  	;
 3678            	981             	982             	1010.6395107893		12          	130         	0           	Open  	;
 3679            	982             	983             	281.264290349054	12          	130         	0           	Open  	;
 3680            	983             	984             	1212.33084751032	12          	130         	0           	Open  	;
 3681            	984             	985             	446.124928059783	12          	130         	0           	Open  	;
 3682            	985             	986             	403.450601564321	12          	130         	0           	Open  	;
 3683            	986             	987             	477.261701679276	12          	130         	0           	Open  	;
 3684            	987             	971             	936.778331316983	12          	130         	0           	Open  	;
 3685            	987             	988             	1270.6436023331		6           	130         	0           	Open  	;
 3686            	988             	989             	2085.26762534434	6           	130         	0           	Open  	;
 3687            	989             	990             	831.974364663515	6           	130         	0           	Open  	;
 3688            	990             	986             	1126.81838303791	6           	130         	0           	Open  	;
 3689            	985             	991             	1091.58313612914	6           	130         	0           	Open  	;
 3690            	991             	992             	1117.10286470043	6           	130         	0           	Open  	;
 3691            	992             	993             	1375.65487778313	6           	130         	0           	Open  	;
 3692            	993             	982             	1036.15486719815	6           	130         	0           	Open  	;
 3693            	981             	994             	1196.01603856845	6           	130         	0           	Open  	;
 3694            	995             	996             	1360.13875801099	6           	130         	0           	Open  	;
 3695            	996             	997             	1391.7278495012		6           	130         	0           	Open  	;
 3696            	997             	979             	596.741352570928	6           	130         	0           	Open  	;
 3697            	997             	998             	277.321539595575	6           	130         	0           	Open  	;
 3698            	998             	999             	1416.17246654104	6           	130         	0           	Open  	;
 3699            	999             	977             	903.062224017085	6           	130         	0           	Open  	;
 3700            	978             	998             	799.75074320397		6           	130         	0           	Open  	;
 3701            	995             	994             	1427.22279938408	6           	130         	0           	Open  	;
 3702            	975             	1000            	1225.92433239043	12          	130         	0           	Open  	;
 3703            	1000            	976             	335.330051474399	12          	130         	0           	Open  	;
 3704            	1000            	1001            	788.260557402254	6           	130         	0           	Open  	;
 3705            	1001            	1002            	2157.44995833633	6           	130         	0           	Open  	;
 3706            	1002            	983             	777.927497959746	6           	130         	0           	Open  	;
 3707            	975             	1003            	624.541384414731	6           	130         	0           	Open  	;
 3708            	1003            	1004            	1849.34576297798	6           	130         	0           	Open  	;
 3709            	1004            	984             	596.041943233569	6           	130         	0           	Open  	;
 3710            	975             	1005            	668.414263513196	6           	130         	0           	Open  	;
 3711            	1005            	1006            	909.412856552692	6           	130         	0           	Open  	;
 3712            	1006            	1007            	864.040679986714	6           	130         	0           	Open  	;
 3713            	1007            	1008            	1430.50499646891	6           	130         	0           	Open  	;
 3714            	1008            	1009            	1214.20168847016	6           	130         	0           	Open  	;
 3715            	1009            	974             	524.990832136939	6           	130         	0           	Open  	;
 3716            	973             	1010            	476.771709397039	6           	130         	0           	Open  	;
 3718            	1010            	1012            	1150.1925170409		6           	130         	0           	Open  	;
 3719            	1012            	972             	662.661835394435	6           	130         	0           	Open  	;
 3720            	1194            	1067            	1056.26     		6           	130         	0           	Open  	;
 3721            	1191            	1313            	908.54      		6           	130         	0           	Open  	;
 3724            	1071            	1021            	1159.64     		6           	130         	0           	Open  	;
 3725            	1136            	1361            	1018.61     		6           	130         	0           	Open  	;
 3726            	1353            	1277            	1106.45     		6           	130         	0           	Open  	;
 3728            	1304            	1353            	1050.28     		6           	130         	0           	Open  	;
 3729            	1136            	1177            	315.43      		6           	130         	0           	Open  	;
 3730            	1304            	1136            	147.09      		6           	130         	0           	Open  	;
 3731            	1358            	1304            	126.97      		6           	130         	0           	Open  	;
 3732            	1037            	1358            	678.07      		6           	130         	0           	Open  	;
 3733            	1035            	1037            	658.38      		6           	130         	0           	Open  	;
 3734            	1046            	1277            	1694.28     		6           	130         	0           	Open  	;
 3735            	1287            	1046            	1221.59     		6           	130         	0           	Open  	;
 3736            	1207            	1287            	1401.21     		6           	130         	0           	Open  	;
 3751            	1351            	1278            	753.47      		6           	130         	0           	Open  	;
 3752            	1035            	1021            	383.07      		6           	130         	0           	Open  	;
 3753            	1277            	1035            	995.69      		6           	130         	0           	Open  	;
 3754            	1207            	1277            	227.41      		6           	130         	0           	Open  	;
 3755            	1315            	1207            	434.98      		6           	130         	0           	Open  	;
 3756            	1177            	1100            	1327.05     		12          	130         	0           	Open  	;
 3758            	1218            	1177            	566.95      		12          	130         	0           	Open  	;
 3759            	1315            	1218            	743.03      		12          	130         	0           	Open  	;
 3760            	1154            	1315            	1136.39     		12          	130         	0           	Open  	;
 3779            	1387            	1371            	1240.52     		6           	130         	0           	Open  	;
 3780            	1190            	1387            	565.02      		6           	130         	0           	Open  	;
 3781            	1088            	1190            	1469.33     		6           	130         	0           	Open  	;
 3782            	1158            	1088            	1634.98     		6           	130         	0           	Open  	;
 3783            	1158            	1072            	359.61      		6           	130         	0           	Open  	;
 3785            	1362            	1158            	616.92      		6           	130         	0           	Open  	;
 3786            	1132            	1362            	1645.17     		6           	130         	0           	Open  	;
 3787            	1318            	1132            	803.5       		6           	130         	0           	Open  	;
 3788            	1039            	1318            	819.73      		6           	130         	0           	Open  	;
 3789            	1296            	1039            	1070.58     		6           	130         	0           	Open  	;
 3790            	1368            	1331            	933.71      		6           	130         	0           	Open  	;
 3791            	1117            	1368            	633.51      		6           	130         	0           	Open  	;
 3792            	1117            	1281            	431.8       		6           	130         	0           	Open  	;
 3793            	1331            	1117            	1232.21     		6           	130         	0           	Open  	;
 3794            	1377            	1331            	208.9       		6           	130         	0           	Open  	;
 3796            	1238            	1182            	1047.08     		6           	130         	0           	Open  	;
 3797            	1302            	1238            	560.09      		6           	130         	0           	Open  	;
 3798            	1127            	1145            	610.8       		6           	130         	0           	Open  	;
 3799            	1357            	1127            	1418.26     		6           	130         	0           	Open  	;
 3800            	1343            	1357            	452.62      		6           	130         	0           	Open  	;
 3801            	1329            	1196            	635.87      		6           	130         	0           	Open  	;
 3802            	1080            	1329            	774.02      		6           	130         	0           	Open  	;
 3804            	1290            	1080            	406.65      		6           	130         	0           	Open  	;
 3805            	1302            	1294            	403.7       		12          	130         	0           	Open  	;
 3807            	1182            	1302            	506.39      		12          	130         	0           	Open  	;
 3808            	1145            	1182            	1170.75     		12          	130         	0           	Open  	;
 3809            	1343            	1145            	1054.84     		12          	130         	0           	Open  	;
 3810            	1196            	1343            	696.31      		12          	130         	0           	Open  	;
 3811            	1290            	1196            	800.55      		12          	130         	0           	Open  	;
 3812            	1303            	1290            	306.35      		12          	130         	0           	Open  	;
 3813            	1033            	1303            	783.14      		12          	130         	0           	Open  	;
 3814            	1088            	1335            	463.05      		12          	130         	0           	Open  	;
 3815            	1371            	1088            	861.88      		12          	130         	0           	Open  	;
 3816            	1296            	1371            	243.58      		12          	130         	0           	Open  	;
 3817            	1377            	1296            	1162.36     		12          	130         	0           	Open  	;
 3818            	1197            	1377            	586.24      		12          	130         	0           	Open  	;
 3819            	1157            	1033            	983.4       		12          	130         	0           	Open  	;
 3822            	1133            	1144            	405.85      		6           	130         	0           	Open  	;
 3823            	1272            	1133            	270         		6           	130         	0           	Open  	;
 3824            	1273            	1272            	939.77      		6           	130         	0           	Open  	;
 3825            	1077            	1273            	523.56      		6           	130         	0           	Open  	;
 3827            	1251            	1297            	1437.52     		6           	130         	0           	Open  	;
 3828            	1042            	1251            	1167.64     		6           	130         	0           	Open  	;
 3829            	1134            	1042            	943.72      		6           	130         	0           	Open  	;
 3830            	1228            	1084            	1156.59     		6           	130         	0           	Open  	;
 3831            	1282            	1228            	815.51      		6           	130         	0           	Open  	;
 3833            	1179            	1282            	1173.42     		6           	130         	0           	Open  	;
 3834            	1202            	1015            	687.07      		6           	130         	0           	Open  	;
 3835            	1235            	1202            	850.14      		6           	130         	0           	Open  	;
 3836            	1015            	1235            	1864.04     		6           	130         	0           	Open  	;
 3837            	1316            	1015            	324.01      		6           	130         	0           	Open  	;
 3838            	1161            	1350            	736.44      		6           	130         	0           	Open  	;
 3839            	1319            	1161            	960.48      		6           	130         	0           	Open  	;
 3840            	1350            	1319            	1887.21     		6           	130         	0           	Open  	;
 3841            	1316            	1350            	344.45      		6           	130         	0           	Open  	;
 3842            	1308            	1316            	595.61      		6           	130         	0           	Open  	;
 3843            	1181            	1115            	956.26      		6           	130         	0           	Open  	;
 3844            	1114            	1181            	532.81      		6           	130         	0           	Open  	;
 3845            	1115            	1114            	938.07      		6           	130         	0           	Open  	;
 3846            	1171            	1115            	253.01      		6           	130         	0           	Open  	;
 3847            	1217            	1094            	1050.69     		6           	130         	0           	Open  	;
 3848            	1324            	1217            	563.85      		6           	130         	0           	Open  	;
 3849            	1094            	1324            	1060        		6           	130         	0           	Open  	;
 3850            	1297            	1094            	248         		6           	130         	0           	Open  	;
 3851            	1286            	1212            	1021.11     		6           	130         	0           	Open  	;
 3852            	1373            	1286            	572.22      		6           	130         	0           	Open  	;
 3853            	1212            	1373            	1045.36     		6           	130         	0           	Open  	;
 3854            	1081            	1212            	240.85      		6           	130         	0           	Open  	;
 3855            	1099            	1175            	847.69      		6           	130         	0           	Open  	;
 3856            	1099            	1112            	260.86      		6           	130         	0           	Open  	;
 3857            	1173            	1099            	1068.49     		6           	130         	0           	Open  	;
 3859            	1175            	1173            	879.97      		6           	130         	0           	Open  	;
 3860            	1055            	1175            	280         		6           	130         	0           	Open  	;
 3861            	1369            	1055            	817.69      		6           	130         	0           	Open  	;
 3862            	1305            	1369            	1230        		6           	130         	0           	Open  	;
 3864            	1024            	1305            	280         		6           	130         	0           	Open  	;
 3865            	1081            	1024            	229.63      		6           	130         	0           	Open  	;
 3878            	1112            	1081            	568.89      		6           	130         	0           	Open  	;
 3879            	1185            	1112            	1123.89     		6           	130         	0           	Open  	;
 3880            	1297            	1185            	845.83      		6           	130         	0           	Open  	;
 3881            	1134            	1297            	701.21      		6           	130         	0           	Open  	;
 3882            	1084            	1134            	395.42      		6           	130         	0           	Open  	;
 3883            	1171            	1084            	643.6       		6           	130         	0           	Open  	;
 3884            	1308            	1171            	537.54      		6           	130         	0           	Open  	;
 3886            	1179            	1308            	475.32      		6           	130         	0           	Open  	;
 3887            	1106            	1200            	714.1       		6           	130         	0           	Open  	;
 3889            	1111            	1032            	135.11      		6           	130         	0           	Open  	;
 3890            	1341            	1032            	716.78      		6           	130         	0           	Open  	;
 3891            	1086            	1341            	758.87      		6           	130         	0           	Open  	;
 3892            	1376            	1086            	532.79      		6           	130         	0           	Open  	;
 3893            	1057            	1298            	649.08      		6           	130         	0           	Open  	;
 3894            	1376            	1370            	377.96      		6           	130         	0           	Open  	;
 3895            	1057            	1376            	226.46      		6           	130         	0           	Open  	;
 3897            	1111            	1057            	270.02      		6           	130         	0           	Open  	;
 3898            	1271            	1111            	1075.5      		6           	130         	0           	Open  	;
 3899            	1298            	1271            	705.61      		6           	130         	0           	Open  	;
 3900            	1090            	1298            	623.2       		6           	130         	0           	Open  	;
 3901            	1187            	1160            	337.76      		6           	130         	0           	Open  	;
 3902            	1041            	1128            	1809.9      		12          	130         	0           	Open  	;
 3903            	1110            	1255            	631.47      		6           	130         	0           	Open  	;
 3904            	1383            	1110            	1205.78     		6           	130         	0           	Open  	;
 3906            	1299            	1184            	473.32      		6           	130         	0           	Open  	;
 3907            	1162            	1299            	737.21      		6           	130         	0           	Open  	;
 3908            	1192            	1162            	1301.46     		6           	130         	0           	Open  	;
 3909            	1347            	1192            	841.14      		6           	130         	0           	Open  	;
 3910            	1165            	1091            	1099.63     		6           	130         	0           	Open  	;
 3911            	1020            	1165            	1359.45     		6           	130         	0           	Open  	;
 3912            	1375            	1135            	500         		6           	130         	0           	Open  	;
 3913            	1135            	1280            	138.98      		6           	130         	0           	Open  	;
 3914            	1338            	1135            	754.14      		6           	130         	0           	Open  	;
 3915            	1375            	1338            	274.14      		6           	130         	0           	Open  	;
 3917            	1398            	1375            	529.61      		6           	130         	0           	Open  	;
 3918            	1330            	1398            	587.21      		6           	130         	0           	Open  	;
 3919            	1041            	1200            	1539.52     		12          	130         	0           	Open  	;
 3920            	1257            	1041            	283.02      		6           	130         	0           	Open  	;
 3921            	1097            	1257            	1173.68     		6           	130         	0           	Open  	;
 3922            	1148            	1257            	1069.82     		6           	130         	0           	Open  	;
 3923            	1148            	1124            	521.99      		6           	130         	0           	Open  	;
 3924            	1031            	1148            	1137.54     		6           	130         	0           	Open  	;
 3925            	1317            	1031            	960.17      		6           	130         	0           	Open  	;
 3928            	1263            	1323            	429.56      		6           	130         	0           	Open  	;
 3929            	1263            	1247            	165.55      		6           	130         	0           	Open  	;
 3930            	1083            	1263            	510         		6           	130         	0           	Open  	;
 3931            	1333            	1083            	270         		6           	130         	0           	Open  	;
 3932            	1323            	1333            	341.65      		6           	130         	0           	Open  	;
 3933            	1340            	1323            	1431.56     		6           	130         	0           	Open  	;
 3934            	1160            	1340            	407.02      		6           	130         	0           	Open  	;
 3935            	1180            	1160            	270         		6           	130         	0           	Open  	;
 3937            	1230            	1143            	510         		6           	130         	0           	Open  	;
 3938            	1230            	1195            	272.9       		6           	130         	0           	Open  	;
 3939            	1209            	1230            	774.63      		6           	130         	0           	Open  	;
 3940            	1209            	1188            	667.52      		6           	130         	0           	Open  	;
 3941            	1180            	1209            	136         		6           	130         	0           	Open  	;
 3942            	1143            	1180            	134         		6           	130         	0           	Open  	;
 3943            	1174            	1143            	259.61      		6           	130         	0           	Open  	;
 3944            	1195            	1174            	507.31      		6           	130         	0           	Open  	;
 3945            	1347            	1128            	256.81      		12          	130         	0           	Open  	;
 3946            	1091            	1347            	305         		12          	130         	0           	Open  	;
 3948            	1184            	1091            	618.67      		12          	130         	0           	Open  	;
 3949            	1255            	1184            	575.81      		12          	130         	0           	Open  	;
 3950            	1020            	1255            	730.02      		12          	130         	0           	Open  	;
 3951            	1090            	1020            	1180.66     		12          	130         	0           	Open  	;
 3952            	1370            	1090            	661.33      		12          	130         	0           	Open  	;
 3953            	1077            	1370            	221.07      		12          	130         	0           	Open  	;
 3954            	1144            	1077            	1222.55     		12          	130         	0           	Open  	;
 3955            	1200            	1144            	281.98      		12          	130         	0           	Open  	;
 3956            	1124            	1200            	256.82      		12          	130         	0           	Open  	;
 3957            	1280            	1124            	420.92      		12          	130         	0           	Open  	;
 3959            	1330            	1280            	522.75      		12          	130         	0           	Open  	;
 3960            	1247            	1330            	772.55      		12          	130         	0           	Open  	;
 3961            	1317            	1247            	366.39      		12          	130         	0           	Open  	;
 3962            	1187            	1317            	484.12      		12          	130         	0           	Open  	;
 3963            	1188            	1187            	690.11      		12          	130         	0           	Open  	;
 3964            	1097            	1188            	377.99      		12          	130         	0           	Open  	;
 3965            	1013            	1121            	1174.97     		12          	130         	0           	Open  	;
 3966            	1183            	1013            	854.55      		12          	130         	0           	Open  	;
 3967            	1123            	1121            	88.52       		6           	130         	0           	Open  	;
 3969            	1049            	1191            	365.66      		6           	130         	0           	Open  	;
 3970            	1049            	1194            	1479.88     		6           	130         	0           	Open  	;
 3971            	1123            	1049            	965         		6           	130         	0           	Open  	;
 3972            	1346            	1123            	1280        		6           	130         	0           	Open  	;
 3973            	1189            	1321            	1267.19     		6           	130         	0           	Open  	;
 3974            	1028            	1189            	340.6       		6           	130         	0           	Open  	;
 3975            	1346            	1028            	1204.89     		6           	130         	0           	Open  	;
 3977            	1321            	1346            	332.9       		6           	130         	0           	Open  	;
 3978            	1191            	1321            	254.78      		6           	130         	0           	Open  	;
 3979            	1204            	1260            	290         		6           	130         	0           	Open  	;
 3980            	1069            	1048            	286.4       		6           	130         	0           	Open  	;
 3981            	1204            	1069            	605.95      		6           	130         	0           	Open  	;
 3982            	1211            	1204            	729.79      		6           	130         	0           	Open  	;
 3983            	1067            	1013            	148.72      		6           	130         	0           	Open  	;
 3985            	1313            	1067            	1090        		6           	130         	0           	Open  	;
 3986            	1211            	1313            	259.92      		6           	130         	0           	Open  	;
 3987            	1381            	1211            	306.46      		6           	130         	0           	Open  	;
 3988            	1260            	1381            	929.83      		6           	130         	0           	Open  	;
 3989            	1048            	1260            	567.35      		6           	130         	0           	Open  	;
 3991            	1038            	2115            	9587        		12          	130         	0           	Open  	;
 4160            	1106            	1179            	843.24      		6           	130         	0           	Open  	;
 4161            	1334            	816             	2808.03280427705	12          	130         	0           	Open  	;
 4162            	222             	1294            	433.298537473089	12          	130         	0           	Open  	;
 4163            	1157            	811             	491.939827184817	12          	130         	0           	Open  	;
 4164            	812             	1399            	819.920307595249	12          	130         	0           	Open  	;
 4165            	1399            	811             	877.987860191258	12          	130         	0           	Open  	;
 4166            	1399            	1400            	1246.13910640035	6           	130         	0           	Open  	;
 4167            	1400            	1402            	1541.19482952625	6           	130         	0           	Open  	;
 4168            	1401            	1402            	1463.24816535681	6           	130         	0           	Open  	;
 4169            	1403            	1401            	563.146995207402	6           	130         	0           	Open  	;
 4170            	1299            	1404            	721         		6           	130         	0           	Open  	;
 4171            	1404            	1383            	314         		6           	130         	0           	Open  	;
 4172            	1403            	1404            	296.312045567907	6           	130         	0           	Open  	;
 4173            	1402            	1405            	176.338096726595	6           	130         	0           	Open  	;
 4174            	1405            	1403            	418.359171308768	6           	130         	0           	Open  	;
 4175            	1405            	1406            	1268.34148696084	6           	130         	0           	Open  	;
 4176            	1406            	812             	1140.17363444547	6           	130         	0           	Open  	;
 4177            	812             	1407            	441.20022505854		12          	130         	0           	Open  	;
 4178            	1407            	1128            	1000.19143209323	12          	130         	0           	Open  	;
 4179            	219             	1408            	193.128013975519	12          	130         	0           	Open  	;
 4180            	1408            	226             	1997.44303305014	12          	130         	0           	Open  	;
 4181            	1408            	1409            	721.753464567199	12          	130         	0           	Open  	;
 4182            	1409            	1410            	135.583788088341	12          	130         	0           	Open  	;
 4183            	1410            	1411            	341.275116086957	12          	130         	0           	Open  	;
 4184            	1411            	1412            	319.583963353379	12          	130         	0           	Open  	;
 4185            	1412            	1413            	347.125362870668	12          	130         	0           	Open  	;
 4186            	1413            	1414            	461.32848438089		12          	130         	0           	Open  	;
 4187            	1414            	1415            	390.900665604947	12          	130         	0           	Open  	;
 4188            	1415            	1416            	529.595986363298	12          	130         	0           	Open  	;
 4189            	1416            	1417            	1285.56006542903	6           	130         	0           	Open  	;
 4191            	1417            	1419            	1121.11205973611	6           	130         	0           	Open  	;
 4192            	1419            	1414            	932.295535584289	6           	130         	0           	Open  	;
 4193            	1419            	1420            	547.996505713415	6           	130         	0           	Open  	;
 4194            	1420            	1410            	756.757761752827	6           	130         	0           	Open  	;
 4196            	1409            	1422            	1988.14240347958	6           	130         	0           	Open  	;
 4197            	1423            	1411            	177.580624087619	6           	130         	0           	Open  	;
 4198            	1422            	1424            	1584.48165243493	6           	130         	0           	Open  	;
 4199            	1424            	1423            	299.068576136712	6           	130         	0           	Open  	;
 4200            	1424            	1425            	1741.28458935844	6           	130         	0           	Open  	;
 4201            	1423            	1426            	751.758584069529	6           	130         	0           	Open  	;
 4202            	1426            	1425            	858.251781867077	6           	130         	0           	Open  	;
 4203            	1426            	1427            	189.599946274124	6           	130         	0           	Open  	;
 4204            	1427            	1412            	663.437090799416	12          	130         	0           	Open  	;
 4205            	1427            	1428            	196.660266302012	6           	130         	0           	Open  	;
 4206            	1428            	1429            	426.959872650092	6           	130         	0           	Open  	;
 4207            	1429            	1430            	337.612688982119	6           	130         	0           	Open  	;
 4208            	1430            	1431            	342.545929188193	6           	130         	0           	Open  	;
 4209            	1431            	1432            	196.753666809622	6           	130         	0           	Open  	;
 4210            	1432            	1433            	183.049701857768	6           	130         	0           	Open  	;
 4211            	1433            	1434            	1524.15508837339	6           	130         	0           	Open  	;
 4212            	1434            	1435            	1171.73768672661	6           	130         	0           	Open  	;
 4213            	1435            	1433            	555.372245112771	6           	130         	0           	Open  	;
 4215            	1435            	1437            	177.416465698785	6           	130         	0           	Open  	;
 4216            	1437            	1427            	633.550656999544	12          	130         	0           	Open  	;
 4217            	1437            	1432            	560.922370817149	12          	130         	0           	Open  	;
 4222            	1432            	1442            	602.921040937548	12          	130         	0           	Open  	;
 4223            	1442            	1443            	180.729811061373	6           	130         	0           	Open  	;
 4224            	1443            	1444            	1225.50038242858	6           	130         	0           	Open  	;
 4226            	1444            	1446            	1445.6408490565		6           	130         	0           	Open  	;
 4227            	1446            	1443            	553.5584755457		6           	130         	0           	Open  	;
 4228            	1446            	1447            	178.552745519205	6           	130         	0           	Open  	;
 4229            	1447            	1442            	513.004448735028	12          	130         	0           	Open  	;
 4230            	1447            	1448            	445.405563126735	12          	130         	0           	Open  	;
 4232            	1448            	1450            	725.926441175336	12          	130         	0           	Open  	;
 4234            	1450            	1452            	656.530115417839	12          	130         	0           	Open  	;
 4236            	1454            	1455            	395.197194602504	12          	130         	0           	Open  	;
 4237            	1455            	1509            	3729        		12          	130         	0           	Open  	;
 4241            	1154            	1460            	1007.80039755977	12          	130         	0           	Open  	;
 4242            	1460            	1455            	402.282739158659	12          	130         	0           	Open  	;
 4243            	1461            	1455            	1898.41810797585	12          	130         	0           	Open  	;
 4244            	816             	1462            	1897.08852372787	12          	130         	0           	Open  	;
 4245            	1462            	1461            	1747.39454195303	12          	130         	0           	Open  	;
 4246            	1462            	1416            	637.197823465158	12          	130         	0           	Open  	;
 4248            	1413            	1463            	661.758802945841	6           	130         	0           	Open  	;
 4249            	1415            	1465            	1535.55644437768	6           	130         	0           	Open  	;
 4250            	1465            	1463            	994.118917245983	6           	130         	0           	Open  	;
 4251            	1461            	1466            	916.872021610039	6           	130         	0           	Open  	;
 4252            	1466            	1468            	1961.11370309823	6           	130         	0           	Open  	;
 4254            	1468            	1470            	989.930071007769	6           	130         	0           	Open  	;
 4255            	1470            	1469            	355.932317574331	6           	130         	0           	Open  	;
 4256            	1470            	1466            	1422.14362646686	6           	130         	0           	Open  	;
 4257            	1469            	1471            	1206.95163657036	6           	130         	0           	Open  	;
 4258            	1471            	1454            	1019.17740449267	6           	130         	0           	Open  	;
 4259            	1452            	1469            	754.286157999434	6           	130         	0           	Open  	;
 4260            	1472            	1454            	735.311907337157	12          	130         	0           	Open  	;
 4261            	1452            	1472            	608.757860782146	12          	130         	0           	Open  	;
 4262            	1450            	1473            	1274.25258700977	6           	130         	0           	Open  	;
 4263            	1473            	1442            	1312.85565599186	6           	130         	0           	Open  	;
 4264            	1460            	1474            	175.313367920473	6           	130         	0           	Open  	;
 4265            	1474            	1475            	1568.05547513987	6           	130         	0           	Open  	;
 4266            	1475            	1474            	1399.2355785894		6           	130         	0           	Open  	;
 4267            	1475            	1476            	276.175833261702	6           	130         	0           	Open  	;
 4268            	1476            	1477            	1628.89278947791	6           	130         	0           	Open  	;
 4269            	1477            	1478            	197.704295227628	6           	130         	0           	Open  	;
 4270            	1476            	1477            	1571.93425823395	6           	130         	0           	Open  	;
 4271            	1461            	1478            	383.063823735393	6           	130         	0           	Open  	;
 4272            	1478            	1479            	887.285386844524	6           	130         	0           	Open  	;
 4273            	1480            	1481            	1323.4398953604		6           	130         	0           	Open  	;
 4274            	1481            	1479            	441.023690650213	6           	130         	0           	Open  	;
 4276            	1482            	1483            	1063.47044394923	6           	130         	0           	Open  	;
 4277            	1483            	1478            	178.120638838939	6           	130         	0           	Open  	;
 4278            	1482            	1484            	606.587691858998	6           	130         	0           	Open  	;
 4279            	1484            	1483            	1724.70774043257	6           	130         	0           	Open  	;
 4280            	1484            	1485            	275.86013223038		6           	130         	0           	Open  	;
 4281            	1486            	1462            	244.646672161032	6           	130         	0           	Open  	;
 4282            	1486            	1485            	1119.41720438012	6           	130         	0           	Open  	;
 4283            	1485            	1487            	965.801167159249	6           	130         	0           	Open  	;
 4284            	1487            	1486            	981.838091981812	6           	130         	0           	Open  	;
 4285            	1479            	1488            	2082.57867063769	6           	130         	0           	Open  	;
 4286            	1488            	1480            	596.704304763789	6           	130         	0           	Open  	;
 4296            	533             	660             	2044.52957969726	6           	130         	0           	Open  	;
 4309            	1505            	977             	319.400662685492	12          	130         	0           	Open  	;
 4310            	1505            	1506            	1728.37707736749	6           	130         	0           	Open  	;
 4311            	976             	1507            	787.223804741994	12          	130         	0           	Open  	;
 4312            	1507            	1505            	50.3557446843935	12          	130         	0           	Open  	;
 4313            	1506            	1507            	1733.93420515153	6           	130         	0           	Open  	;
 4314            	389             	1508            	644.395561216964	12          	130         	0           	Open  	;
 4315            	1508            	256             	2144.46425702211	12          	130         	0           	Open  	;
 4316            	976             	1508            	1115.8723386877		12          	130         	0           	Open  	;
 4317            	1038            	1509            	1678.17334380747	12          	130         	0           	Open  	;
 4319            	1512            	1511            	416.007534775152	6           	130         	0           	Open  	;
 4320            	1513            	1509            	835.402261258116	6           	130         	0           	Open  	;
 4321            	1513            	1515            	3278.20922922895	6           	130         	0           	Open  	;
 4322            	1515            	1514            	2408.80610006053	6           	130         	0           	Open  	;
 4323            	1511            	1516            	611.876171744195	6           	130         	0           	Open  	;
 4324            	1516            	1517            	2458.68438685395	6           	130         	0           	Open  	;
 4325            	1517            	1514            	591.048395580247	6           	130         	0           	Open  	;
 4326            	1516            	1518            	1501.29980948388	6           	130         	0           	Open  	;
 4327            	1518            	1517            	1742.24702573309	6           	130         	0           	Open  	;
 4328            	1514            	1519            	461.351649917037	6           	130         	0           	Open  	;
 4329            	1519            	1513            	1073.63295150843	6           	130         	0           	Open  	;
 4330            	1513            	1520            	1322.66829768389	6           	130         	0           	Open  	;
 4331            	1520            	1519            	1662.98414832551	6           	130         	0           	Open  	;
 4357            	1335            	234             	89.8841717658862	12          	130         	0           	Open  	;
 4358            	210             	1072            	605.020154011601	6           	130         	0           	Open  	;
 4359            	1294            	810             	630.181299690083	12          	130         	0           	Open  	;
 4360            	810             	1335            	1675.50503823137	12          	130         	0           	Open  	;
 4372            	1334            	1556            	1256        		12          	130         	0           	Open  	;
 4373            	1556            	1227            	1400        		12          	130         	0           	Open  	;
 4374            	858             	1556            	549.629749906659	12          	130         	0           	Open  	;
 4392            	1227            	1100            	5429        		12          	130         	0           	Open  	;
 4402            	236             	1575            	176.86697901212		12          	130         	0           	Open  	;
 4403            	1575            	237             	421.235150541723	12          	130         	0           	Open  	;
 4429            	1121            	1589            	640         		12          	130         	0           	Open  	;
 4430            	1589            	1097            	1513        		12          	130         	0           	Open  	;
 4433            	2115            	1183            	862         		12          	130         	0           	Open  	;
 4434            	1381            	2115            	401.582227484346	6           	130         	0           	Open  	;
 4439            	406             	1593            	250.135112558943	12          	130         	0           	Open  	;
 4440            	1593            	399             	238.56240416977		12          	130         	0           	Open  	;
 4442            	1593            	1594            	1113.53327356708	12          	130         	0           	Open  	;
 4443            	233             	1595            	264.465317047116	12          	130         	0           	Open  	;
 4444            	1595            	235             	306.250127784361	12          	130         	0           	Open  	;
 4445            	1594            	1595            	1613.28325879654	12          	130         	0           	Open  	;
 4477            	393             	1616            	159.680042998943	12          	130         	0           	Open  	;
 4478            	1616            	388             	244.710000801998	12          	130         	0           	Open  	;
 4486            	1157            	1621            	827.661293891325	12          	130         	0           	Open  	;
 4487            	1621            	1512            	979.494425001699	12          	130         	0           	Open  	;
 4499            	1278            	1626            	622.203513375126	6           	130         	0           	Open  	;
 4500            	1626            	1488            	434.363641228659	6           	130         	0           	Open  	;
 4501            	1021            	1627            	479         		6           	130         	0           	Open  	;
 4502            	1627            	1351            	699         		6           	130         	0           	Open  	;
 4503            	1626            	1627            	613.178660575334	6           	130         	0           	Open  	;
 4504            	1627            	1628            	907.911853690356	6           	130         	0           	Open  	;
 4505            	1628            	1629            	367.185264287544	6           	130         	0           	Open  	;
 4506            	1629            	1351            	784.30637475882		6           	130         	0           	Open  	;
 4507            	1361            	1630            	392         		6           	130         	0           	Open  	;
 4508            	1630            	1358            	693         		6           	130         	0           	Open  	;
 4509            	1630            	1631            	724.152933124205	6           	130         	0           	Open  	;
 4510            	1631            	1071            	870.579056036762	6           	130         	0           	Open  	;
 5943            	1033            	2569            	277         		12          	130         	0           	Open  	;
 5944            	2569            	1197            	1809        		12          	130         	0           	Open  	;
 1               	651             	281             	400         		6           	130         	0           	Open  	;
 2               	655             	280             	400         		6           	130         	0           	Open  	;
 3               	650             	290             	400         		6           	130         	0           	Open  	;
 4               	339             	332             	200         		6           	130         	0           	Open  	;
 5               	332             	349             	200         		6           	130         	0           	Open  	;
 6               	373             	325             	600         		6           	130         	0           	Open  	;
 7               	257             	370             	500         		6           	130         	0           	Open  	;
 8               	815             	845             	300         		6           	130         	0           	Open  	;
 9               	817             	848             	500         		6           	130         	0           	Open  	;
 10              	685             	698             	300         		6           	130         	0           	Open  	;
 11              	801             	795             	300         		6           	130         	0           	Open  	;
 12              	730             	722             	300         		6           	130         	0           	Open  	;
 13              	484             	454             	300         		6           	130         	0           	Open  	;
 14              	459             	438             	400         		6           	130         	0           	Open  	;
 15              	452             	404             	200         		6           	130         	0           	Open  	;
 16              	868             	1334            	300         		6           	130         	0           	Open  	;
 17              	1281            	2569            	300         		6           	130         	0           	Open  	;
 18              	369             	1508            	100         		6           	130         	0           	Open  	;
 19              	1512            	1450            	1534.455    		12          	130         	0           	Open  	;
 20              	536             	551             	534.45      		6           	130         	0           	Open  	;
 21              	1086            	1251            	500.34      		6           	130         	0           	Open  	;
 22              	608             	1               	2000        		20          	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]









[RULES]









[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	0.998
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	NONE mg/L
 Diffusivity        	1.3000000357836E-08
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 208             	466766.71       	752116.92       
 209             	469511.34       	753286.15       
 210             	462566.52       	748743.88       
 211             	470510.61       	752325.79       
 212             	467011.70       	748767.86       
 213             	469732.12       	753541.86       
 214             	467646.20       	752773.77       
 215             	467833.30       	749626.92       
 216             	467877.13       	749144.99       
 217             	469299.32       	753028.69       
 218             	469900.34       	753739.77       
 219             	467891.74       	748787.19       
 220             	466474.49       	753416.69       
 221             	470530.69       	753890.76       
 222             	466395.24       	748748.82       
 223             	469895.54       	754187.95       
 224             	466618.30       	753037.53       
 225             	468720.99       	753075.92       
 226             	470080.33       	748880.42       
 227             	466518.33       	751306.40       
 228             	466861.68       	752518.54       
 229             	470513.87       	751242.32       
 230             	467636.05       	749882.50       
 231             	467923.29       	752941.63       
 232             	469208.00       	752874.49       
 233             	466598.73       	750637.93       
 234             	463567.87       	748724.76       
 235             	467015.09       	750247.60       
 236             	465535.54       	754671.39       
 237             	464938.27       	754688.84       
 238             	464805.54       	754723.73       
 239             	464459.75       	754831.91       
 240             	464040.61       	755104.09       
 241             	463701.80       	755491.43       
 242             	463466.78       	755972.76       
 243             	463396.92       	756164.68       
 244             	463320.08       	756656.70       
 245             	463382.95       	757162.68       
 246             	463460.10       	757399.58       
 247             	463645.22       	757804.36       
 248             	463949.09       	758125.40       
 249             	464745.46       	758582.53       
 250             	466420.88       	758667.55       
 251             	467802.93       	758786.66       
 252             	468410.68       	758727.33       
 253             	468690.11       	758797.12       
 254             	469151.16       	758915.77       
 255             	469862.24       	758779.83       
 256             	470271.05       	755599.10       
 257             	469578.16       	755168.09       
 258             	468970.41       	755122.73       
 259             	468470.93       	755161.11       
 260             	467772.36       	755080.85       
 261             	466250.73       	754933.86       
 264             	464295.21       	754424.35       
 265             	464261.09       	754024.60       
 266             	464093.60       	754477.03       
 267             	462263.57       	754306.59       
 268             	462362.82       	754569.99       
 269             	462468.28       	754814.79       
 270             	462579.95       	755065.80       
 272             	463544.55       	755394.88       
 273             	463891.95       	754992.03       
 274             	463696.54       	755193.46       
 275             	464199.04       	755546.81       
 276             	465065.89       	755395.20       
 277             	463302.44       	755883.97       
 278             	462238.54       	755781.71       
 279             	462344.00       	756023.42       
 280             	462449.46       	756271.32       
 281             	462567.32       	756519.23       
 282             	463138.04       	756646.28       
 283             	463159.76       	756385.98       
 284             	463212.49       	756138.07       
 285             	463904.42       	756588.88       
 286             	463829.98       	756889.47       
 289             	463290.23       	757476.58       
 290             	462964.55       	757420.80       
 291             	464587.96       	756150.45       
 292             	464510.31       	756988.98       
 296             	464442.07       	757552.96       
 297             	464299.12       	757781.29       
 298             	464078.89       	757982.72       
 299             	465117.98       	758487.82       
 301             	463823.01       	758272.19       
 302             	463566.05       	758391.76       
 303             	463770.21       	758887.62       
 304             	464034.22       	759052.91       
 305             	464611.51       	759014.22       
 306             	464681.91       	758750.47       
 310             	466511.83       	754529.47       
 311             	466881.44       	754318.46       
 312             	467205.29       	754427.48       
 313             	467198.25       	754578.70       
 314             	466846.24       	754831.91       
 315             	467483.38       	754445.06       
 316             	467486.90       	754575.18       
 317             	467789.63       	754891.69       
 318             	468187.40       	754677.17       
 319             	467877.63       	754357.14       
 321             	468445.54       	755367.84       
 322             	468343.46       	755951.62       
 323             	468273.47       	756615.50       
 324             	468340.36       	756939.04       
 325             	469072.65       	758583.75       
 326             	467755.33       	755259.40       
 331             	468036.28       	756953.17       
 332             	467004.89       	756886.35       
 333             	468060.92       	757227.48       
 334             	468064.44       	757487.72       
 335             	468092.76       	757757.53       
 336             	468159.64       	758021.29       
 337             	468289.89       	758263.95       
 338             	468430.69       	758559.35       
 339             	467033.05       	757183.96       
 340             	467026.01       	757437.16       
 341             	466920.41       	757693.89       
 342             	466758.48       	757908.41       
 343             	466557.84       	758063.15       
 344             	466466.32       	758207.33       
 345             	466445.20       	758481.64       
 346             	467779.31       	757503.98       
 347             	467233.70       	757479.37       
 349             	467029.57       	756597.85       
 350             	466811.32       	756488.84       
 351             	466547.32       	756467.73       
 352             	466086.18       	756443.12       
 353             	466339.63       	756154.74       
 354             	466448.65       	757084.22       
 355             	466374.73       	757594.15       
 356             	466075.52       	757376.11       
 357             	466103.44       	758489.64       
 358             	467810.94       	759014.57       
 359             	467022.44       	759222.06       
 360             	466427.54       	758859.84       
 361             	468657.97       	758988.05       
 362             	468649.37       	759337.52       
 363             	469865.05       	759400.53       
 364             	470490.10       	759443.50       
 365             	470498.70       	759010.97       
 366             	470481.49       	758644.32       
 367             	469976.87       	758927.90       
 368             	469773.30       	758604.22       
 369             	470415.97       	757788.55       
 370             	469839.63       	755565.11       
 371             	469796.62       	756195.28       
 372             	469796.62       	756696.56       
 373             	469208.46       	757968.21       
 374             	468953.28       	757317.98       
 375             	469185.35       	756711.86       
 377             	469994.50       	758106.95       
 381             	470346.57       	755027.60       
 382             	470338.48       	754523.91       
 383             	469632.10       	754494.28       
 384             	469642.89       	754887.53       
 385             	469621.20       	754201.43       
 387             	465891.09       	754019.89       
 388             	466381.59       	754494.30       
 389             	470405.08       	758269.27       
 390             	461770.91       	751029.44       
 391             	463553.40       	749043.21       
 392             	462055.71       	750065.92       
 393             	466480.22       	754128.50       
 394             	463163.56       	754032.57       
 395             	462884.72       	749609.47       
 396             	464009.58       	753025.50       
 397             	462152.97       	751864.98       
 398             	462672.47       	749616.21       
 399             	464019.55       	749894.22       
 400             	463191.78       	753355.69       
 401             	464411.50       	751492.59       
 402             	461444.24       	751365.92       
 403             	462833.47       	753264.03       
 404             	463475.96       	749623.33       
 405             	462081.38       	751667.43       
 406             	464279.87       	750302.38       
 407             	462317.59       	752895.34       
 408             	464305.90       	750892.99       
 409             	461866.97       	751269.71       
 410             	461834.12       	750434.10       
 411             	464248.86       	751874.88       
 412             	463484.10       	753312.11       
 413             	464242.93       	751289.87       
 414             	462596.03       	749163.40       
 415             	464225.41       	751491.82       
 416             	462188.34       	752532.80       
 417             	464261.34       	752666.79       
 418             	464970.81       	751494.88       
 419             	461762.36       	750668.92       
 420             	462717.05       	751274.92       
 421             	464112.06       	749793.10       
 422             	464624.32       	749054.35       
 423             	461696.03       	753169.19       
 424             	461582.06       	752924.18       
 425             	461710.12       	750380.64       
 426             	460736.45       	749827.38       
 427             	462863.01       	753804.45       
 428             	463732.89       	749057.40       
 429             	464944.96       	750239.76       
 430             	462340.63       	751678.15       
 431             	463998.81       	749699.46       
 433             	461444.75       	751547.23       
 435             	464081.61       	752608.03       
 436             	462114.63       	753803.21       
 437             	461368.88       	749286.09       
 438             	463247.69       	750464.00       
 439             	462049.92       	752355.55       
 440             	462405.92       	749178.25       
 441             	462204.21       	752960.39       
 442             	461993.30       	750712.93       
 443             	464423.29       	751774.73       
 444             	460734.16       	749557.39       
 445             	461855.57       	753404.27       
 446             	464128.76       	753161.80       
 447             	463537.45       	753485.13       
 448             	462638.47       	752167.69       
 449             	464947.42       	753537.91       
 450             	461618.65       	750906.98       
 451             	463423.22       	751639.33       
 452             	463252.13       	749799.64       
 453             	464460.64       	750240.71       
 454             	463423.34       	751897.33       
 455             	464511.29       	750817.99       
 456             	462593.10       	753804.01       
 457             	462405.59       	751927.35       
 458             	464963.61       	749592.66       
 459             	462876.11       	750654.45       
 460             	461939.63       	749993.13       
 461             	463007.21       	751627.52       
 462             	462779.09       	753387.60       
 464             	460738.74       	750097.38       
 465             	464061.50       	751899.76       
 466             	460741.03       	750367.38       
 467             	462045.86       	752027.23       
 468             	464965.83       	749051.65       
 469             	462517.16       	752771.87       
 470             	462053.67       	752542.79       
 471             	461449.85       	753801.09       
 472             	461636.76       	751032.93       
 473             	464943.48       	754033.20       
 474             	463727.78       	752437.18       
 475             	464946.31       	753807.91       
 476             	464055.28       	751263.90       
 477             	461960.18       	751726.91       
 478             	464969.66       	751774.88       
 479             	461074.88       	749287.23       
 480             	464965.06       	752894.87       
 481             	463981.79       	749057.57       
 482             	463727.65       	752167.18       
 483             	462880.56       	750114.46       
 484             	463053.34       	751897.50       
 485             	462312.23       	749589.39       
 486             	461446.99       	752357.22       
 487             	464470.66       	752612.06       
 488             	463053.59       	752437.50       
 489             	464941.39       	751109.76       
 490             	462012.47       	749098.25       
 491             	464438.19       	752724.62       
 492             	460731.86       	749287.39       
 493             	464692.13       	752053.74       
 494             	464690.98       	752333.74       
 495             	464964.72       	749321.66       
 496             	463697.48       	749327.99       
 497             	464298.78       	749055.98       
 498             	461849.58       	752814.28       
 499             	462379.38       	751801.86       
 500             	462048.14       	750531.16       
 501             	462256.15       	750905.60       
 502             	464966.21       	752614.87       
 503             	464098.57       	750992.81       
 504             	463053.47       	752167.50       
 505             	464101.41       	750367.76       
 506             	463197.24       	751004.71       
 507             	462339.51       	750060.16       
 508             	462190.61       	750293.16       
 509             	464494.51       	750923.11       
 510             	461630.85       	750636.97       
 511             	463423.72       	752707.32       
 512             	463249.50       	750192.95       
 513             	464140.80       	750722.24       
 514             	464521.09       	750528.03       
 515             	460747.91       	751177.38       
 516             	462096.62       	749772.88       
 517             	461946.98       	753066.13       
 518             	461409.38       	748993.81       
 519             	463801.23       	753666.41       
 521             	462239.15       	751033.86       
 530             	462421.76       	752115.58       
 533             	457990.19       	754000.75       
 535             	461018.40       	753889.37       
 536             	460038.67       	751366.63       
 537             	461017.60       	754019.37       
 538             	460113.65       	753452.09       
 539             	458336.95       	752891.37       
 540             	459999.06       	753491.70       
 541             	458223.28       	752949.44       
 542             	459187.98       	752111.16       
 543             	458389.54       	752040.20       
 544             	457325.71       	753507.83       
 545             	459195.05       	752951.17       
 546             	459201.55       	753710.72       
 547             	457326.21       	753227.84       
 548             	458465.95       	751615.72       
 549             	459011.89       	752390.84       
 550             	457486.40       	751548.08       
 551             	459538.25       	751559.06       
 552             	459922.07       	752908.37       
 554             	460036.76       	753169.27       
 555             	457445.28       	752948.05       
 556             	458156.23       	753271.83       
 557             	457725.78       	752668.55       
 558             	459195.55       	752671.17       
 559             	460329.45       	752729.30       
 560             	459848.50       	752323.53       
 561             	458324.32       	752312.50       
 562             	458608.06       	751804.63       
 563             	459305.45       	753511.48       
 564             	457322.10       	751851.78       
 565             	459031.75       	753230.88       
 566             	457445.78       	752668.05       
 567             	458454.75       	751767.90       
 568             	459011.44       	752645.84       
 570             	458187.00       	753143.37       
 571             	458089.17       	753551.82       
 572             	458134.48       	752591.96       
 573             	459140.10       	753574.71       
 574             	458356.93       	752176.35       
 575             	459734.67       	752064.56       
 576             	458209.09       	752531.80       
 577             	457639.19       	752108.39       
 578             	458673.28       	751532.33       
 579             	459623.00       	751810.51       
 580             	458181.42       	753717.87       
 581             	458422.15       	751904.05       
 582             	458246.64       	753445.58       
 583             	458121.78       	753415.67       
 584             	457885.71       	753509.37       
 585             	459961.18       	752579.86       
 586             	457801.68       	752317.43       
 587             	459305.95       	753231.37       
 588             	457639.69       	751828.39       
 589             	459032.25       	752950.88       
 591             	457485.90       	751828.12       
 592             	458402.17       	752619.07       
 593             	459974.67       	753792.56       
 594             	459187.48       	752391.15       
 595             	460058.82       	752848.25       
 596             	457325.22       	753787.83       
 598             	459084.74       	753452.20       
 599             	460533.60       	752639.56       
 600             	461299.87       	757913.01       
 601             	461206.23       	756707.80       
 602             	461077.85       	755137.95       
 603             	461387.00       	758110.88       
 604             	461149.11       	756578.08       
 605             	460827.59       	755847.93       
 606             	461121.25       	754155.79       
 607             	460892.30       	755219.66       
 608             	462331.16       	758461.36       
 609             	460136.34       	756562.23       
 610             	460710.51       	757070.87       
 611             	460147.27       	755174.01       
 612             	460603.30       	754836.31       
 613             	460347.85       	755580.62       
 614             	461509.27       	757904.67       
 615             	460478.47       	754552.82       
 616             	461667.81       	756212.26       
 617             	460271.62       	758755.24       
 618             	460151.91       	754584.01       
 619             	462996.90       	758752.00       
 621             	461884.66       	759234.81       
 622             	460273.90       	758455.25       
 623             	460154.20       	754294.02       
 624             	460141.25       	755938.52       
 625             	460291.55       	757187.16       
 626             	461194.11       	758169.10       
 627             	461430.55       	755988.94       
 628             	460584.37       	755804.27       
 629             	460814.26       	755058.07       
 630             	460149.63       	754874.01       
 631             	460705.27       	756078.83       
 632             	461859.15       	757433.73       
 633             	461166.90       	755340.17       
 634             	460286.82       	757809.14       
 635             	460772.23       	759267.90       
 636             	461644.17       	757206.06       
 637             	461073.21       	757894.54       
 638             	460138.79       	756250.37       
 639             	460933.10       	758611.84       
 640             	460289.19       	757497.15       
 641             	460951.11       	756637.12       
 642             	462226.09       	758222.76       
 643             	462425.58       	758675.79       
 644             	461626.14       	758170.08       
 646             	462559.64       	757759.01       
 647             	461565.47       	758032.29       
 648             	461116.83       	757993.61       
 649             	460290.43       	757334.09       
 650             	462442.77       	757493.61       
 651             	462081.54       	756685.67       
 652             	461332.14       	756497.48       
 653             	461402.37       	756656.94       
 655             	461960.64       	756411.11       
 657             	460999.91       	755730.58       
 658             	461560.67       	755483.65       
 659             	460639.97       	755930.55       
 660             	460034.70       	754009.87       
 661             	461546.91       	755937.70       
 662             	461018.61       	756790.42       
 663             	460565.57       	753886.59       
 664             	460487.50       	753285.27       
 665             	469510.28       	752605.91       
 666             	467872.91       	750071.25       
 667             	468469.08       	750213.93       
 668             	469476.70       	751179.12       
 669             	469661.42       	752194.66       
 670             	469669.82       	751716.26       
 671             	469166.01       	750667.15       
 672             	466385.17       	751465.02       
 673             	465724.24       	751698.52       
 674             	466043.31       	751425.16       
 675             	466362.38       	751342.58       
 676             	469844.61       	752218.63       
 677             	470172.21       	752271.02       
 678             	469382.94       	751352.74       
 679             	470354.42       	751949.14       
 680             	466934.18       	750079.67       
 681             	468073.89       	749309.00       
 682             	469137.31       	749228.78       
 683             	469126.57       	750223.88       
 684             	469446.51       	753986.73       
 685             	467267.48       	750691.54       
 686             	467705.23       	749134.21       
 688             	466512.82       	749369.14       
 689             	468033.76       	749561.13       
 690             	468812.20       	753573.39       
 691             	469348.38       	753745.03       
 692             	467302.71       	752823.25       
 693             	467773.87       	751283.95       
 694             	467809.41       	750224.34       
 695             	469298.55       	750547.63       
 696             	466385.63       	750672.19       
 697             	468713.60       	752311.00       
 698             	467511.31       	750553.82       
 699             	470339.04       	750547.63       
 700             	469640.19       	752698.01       
 701             	465718.55       	750696.19       
 702             	470351.46       	751472.77       
 703             	470336.18       	749547.73       
 704             	468913.04       	751234.79       
 705             	467447.70       	752397.54       
 706             	470336.18       	750221.02       
 707             	466349.05       	752885.57       
 708             	467804.65       	753599.52       
 709             	469183.77       	751656.61       
 710             	466400.85       	752441.44       
 711             	469107.85       	752736.60       
 712             	468484.06       	752931.01       
 713             	470329.69       	750938.64       
 714             	466992.70       	752096.98       
 715             	465564.71       	750941.08       
 716             	465795.12       	753166.39       
 717             	468214.33       	751327.49       
 718             	469317.43       	752544.65       
 719             	469903.04       	751473.25       
 720             	469222.21       	751095.73       
 721             	468988.26       	749850.50       
 722             	468586.23       	751716.86       
 723             	466638.94       	749025.34       
 724             	469107.76       	752329.84       
 725             	467358.40       	749853.34       
 726             	468606.97       	750863.96       
 727             	466040.46       	751140.41       
 728             	466346.57       	749031.07       
 729             	469215.22       	751968.34       
 730             	468350.89       	751946.70       
 731             	468079.63       	749139.97       
 732             	467243.41       	753524.66       
 733             	469200.37       	749661.40       
 734             	468172.63       	753251.12       
 735             	469064.54       	750839.24       
 736             	469412.48       	749331.92       
 737             	467287.73       	750298.83       
 738             	466328.19       	751205.90       
 739             	468722.51       	751905.47       
 740             	465768.78       	750438.54       
 741             	469500.88       	752162.19       
 742             	465576.59       	750151.68       
 743             	470350.42       	752758.26       
 744             	469521.41       	749036.82       
 745             	468427.98       	752633.26       
 746             	468328.22       	750350.40       
 747             	467211.86       	753869.77       
 748             	467960.14       	752176.14       
 749             	466657.85       	753446.55       
 750             	467876.03       	752360.04       
 752             	468710.23       	750111.22       
 753             	468134.12       	751673.67       
 754             	467986.42       	752789.14       
 755             	466272.05       	749286.06       
 756             	469110.38       	751473.24       
 757             	469841.21       	751708.10       
 758             	470348.24       	751216.76       
 759             	467982.17       	749712.98       
 760             	468051.73       	753932.43       
 761             	467539.24       	752924.21       
 762             	468855.53       	752458.12       
 763             	470114.55       	752517.26       
 764             	468368.92       	751506.73       
 765             	466496.59       	752148.28       
 766             	469633.92       	751074.80       
 767             	469719.91       	750504.66       
 768             	469991.37       	753329.33       
 770             	469562.26       	750301.24       
 771             	468768.39       	753244.12       
 772             	465829.65       	752063.00       
 773             	465592.72       	748910.74       
 774             	467309.67       	749013.88       
 775             	468801.75       	750592.02       
 776             	467893.02       	751441.01       
 777             	465572.66       	749790.31       
 779             	467723.42       	750785.88       
 780             	467398.66       	753148.48       
 781             	468230.76       	750854.65       
 782             	468382.43       	752428.35       
 783             	466319.65       	750943.93       
 784             	467271.38       	751786.21       
 785             	466752.09       	750711.08       
 786             	467111.89       	749982.26       
 787             	467272.41       	749334.76       
 788             	467006.50       	750478.18       
 790             	470166.97       	753127.62       
 791             	468092.03       	753566.38       
 792             	470339.04       	749905.86       
 793             	468431.41       	750376.18       
 794             	468853.54       	749122.78       
 795             	467861.00       	750940.60       
 796             	466249.12       	749523.86       
 797             	470354.42       	751708.10       
 798             	469779.09       	753072.61       
 799             	467624.03       	752194.54       
 800             	465574.74       	751192.08       
 801             	467621.92       	751095.82       
 802             	467288.65       	751532.49       
 803             	466700.98       	751275.50       
 804             	467255.84       	751223.54       
 805             	467266.29       	750917.32       
 806             	466676.00       	750922.60       
 807             	467667.93       	753001.91       
 808             	469765.05       	749203.00       
 809             	466437.57       	750555.36       
 810             	465333.12       	748715.93       
 811             	464896.71       	743501.40       
 812             	463199.91       	743524.82       
 813             	470534.10       	754213.32       
 814             	473311.52       	754213.32       
 815             	472147.19       	754213.02       
 816             	470520.84       	748890.35       
 817             	470514.74       	752935.93       
 818             	460648.48       	751366.44       
 819             	460648.48       	752125.47       
 820             	460992.20       	752125.03       
 821             	460992.53       	752542.06       
 822             	461110.70       	752650.12       
 823             	461269.96       	753206.29       
 824             	461224.21       	751368.69       
 825             	461269.87       	753801.87       
 826             	473311.52       	753891.95       
 827             	474508.53       	754036.32       
 828             	475621.54       	754035.62       
 829             	475621.54       	753464.44       
 830             	475618.07       	753160.25       
 831             	475618.07       	752293.27       
 832             	475153.57       	751993.95       
 833             	474406.91       	751572.37       
 834             	474777.58       	751396.79       
 835             	475603.50       	751396.79       
 836             	475603.50       	750803.65       
 837             	473311.52       	753597.28       
 838             	473509.99       	753086.57       
 839             	473922.26       	752222.09       
 840             	473883.64       	751632.09       
 841             	473497.34       	751154.11       
 842             	472542.62       	751071.05       
 843             	472194.13       	751155.66       
 844             	471319.98       	751165.22       
 845             	472270.74       	753897.29       
 846             	471069.40       	753468.04       
 847             	471363.62       	752904.31       
 848             	470961.34       	752809.46       
 849             	470780.07       	751949.17       
 850             	470777.31       	751652.11       
 851             	471771.71       	752167.14       
 852             	472247.07       	752860.42       
 853             	472552.15       	753165.89       
 854             	472909.84       	752264.02       
 855             	473649.78       	751630.16       
 856             	474452.94       	750183.79       
 857             	474576.34       	749867.12       
 858             	474585.69       	749417.27       
 859             	473583.95       	749712.59       
 860             	473406.22       	750014.57       
 861             	472688.15       	750429.61       
 862             	471320.37       	750708.47       
 863             	471421.75       	750209.01       
 864             	471582.25       	749992.02       
 865             	471771.42       	749624.34       
 866             	472709.16       	749463.20       
 867             	472840.16       	749223.24       
 868             	472904.13       	749038.95       
 869             	472284.16       	749378.05       
 870             	471801.20       	749365.23       
 871             	471801.49       	749221.52       
 872             	471059.32       	749096.24       
 873             	470762.59       	749366.09       
 875             	471111.06       	749900.11       
 877             	470762.65       	750435.47       
 878             	471364.45       	750329.16       
 879             	471498.92       	750969.71       
 880             	472152.22       	750501.38       
 881             	472415.46       	749912.26       
 882             	472010.52       	749627.35       
 971             	473311.52       	754933.93       
 972             	472904.96       	754937.43       
 973             	472338.59       	755190.82       
 974             	472164.13       	755399.54       
 975             	472012.44       	756142.69       
 976             	471674.44       	757646.41       
 977             	472035.11       	758632.30       
 978             	472846.19       	758685.42       
 979             	473355.80       	758679.97       
 980             	474300.12       	758705.15       
 981             	474727.34       	758517.54       
 982             	475089.47       	757615.93       
 983             	475001.75       	757348.70       
 984             	474744.22       	756175.54       
 985             	474726.88       	755729.75       
 986             	474581.09       	755355.61       
 987             	474228.84       	755037.90       
 988             	473559.26       	754451.32       
 989             	475644.53       	754451.32       
 990             	475641.64       	755283.29       
 991             	475655.40       	755568.15       
 992             	475667.36       	756685.19       
 993             	475669.68       	758060.84       
 994             	475671.54       	758349.02       
 995             	475680.07       	759474.91       
 996             	474605.48       	759428.81       
 997             	473345.53       	759276.63       
 998             	473070.59       	759264.08       
 999             	471824.52       	759363.37       
 1000            	471785.54       	757330.06       
 1001            	472332.75       	757702.21       
 1002            	474463.08       	757720.22       
 1003            	472636.62       	756163.87       
 1004            	474148.20       	756180.66       
 1005            	471824.11       	756623.45       
 1006            	470914.70       	756623.45       
 1007            	470911.00       	755759.42       
 1008            	470919.49       	754635.32       
 1009            	471797.32       	755028.28       
 1010            	472016.26       	754839.52       
 1012            	473066.78       	754448.41       
 1013            	460257.97       	739017.43       
 1015            	456620.59       	742952.85       
 1020            	460542.18       	744937.90       
 1021            	473990.76       	745049.23       
 1024            	456368.03       	748184.34       
 1028            	462522.39       	740556.71       
 1031            	458937.44       	742357.40       
 1032            	458624.10       	746120.13       
 1033            	465388.25       	744464.88       
 1035            	474101.97       	744690.27       
 1037            	474705.34       	744594.60       
 1038            	470679.32       	738175.17       
 1039            	463341.33       	747452.22       
 1041            	459966.02       	743551.44       
 1042            	457021.31       	745098.79       
 1046            	472135.54       	744645.97       
 1048            	462676.63       	738446.20       
 1049            	461008.74       	739890.74       
 1055            	457060.34       	748186.71       
 1057            	458625.21       	745715.01       
 1067            	460406.65       	739017.37       
 1069            	462707.85       	738711.91       
 1071            	475084.28       	745345.92       
 1072            	461961.54       	748737.57       
 1077            	458605.19       	745012.75       
 1080            	466468.38       	743946.50       
 1081            	456138.41       	748181.84       
 1083            	457712.45       	741604.22       
 1084            	456157.30       	744565.94       
 1086            	458108.28       	745443.74       
 1088            	463655.37       	748265.87       
 1090            	459432.04       	745209.28       
 1091            	461764.94       	744043.29       
 1094            	455947.49       	745655.53       
 1097            	460047.66       	742136.24       
 1099            	456494.57       	747624.77       
 1100            	475967.29       	743456.63       
 1106            	457724.93       	743506.32       
 1110            	461444.64       	745604.31       
 1111            	458624.47       	745985.03       
 1112            	456233.73       	747621.99       
 1114            	455171.42       	744181.81       
 1115            	455837.16       	743903.58       
 1117            	464745.71       	745271.76       
 1121            	460256.03       	740192.40       
 1123            	460344.55       	740192.54       
 1124            	458423.07       	743313.16       
 1127            	465682.10       	746495.40       
 1128            	461758.56       	743513.54       
 1132            	462308.25       	747219.56       
 1133            	458800.37       	743851.07       
 1134            	456218.15       	744956.22       
 1135            	458117.83       	742955.29       
 1136            	474749.83       	743796.87       
 1143            	459479.87       	741312.36       
 1144            	458394.55       	743846.28       
 1145            	466088.62       	746714.37       
 1148            	458935.14       	743232.91       
 1154            	472194.86       	743503.44       
 1157            	465388.25       	743481.48       
 1158            	462102.38       	748519.21       
 1160            	459209.52       	741445.65       
 1161            	456141.99       	742400.81       
 1162            	462596.29       	744310.23       
 1165            	460674.41       	744028.57       
 1171            	456088.45       	743929.92       
 1173            	457563.05       	747628.43       
 1174            	459480.55       	741052.76       
 1175            	457061.29       	747906.71       
 1177            	474641.23       	743507.80       
 1179            	456881.88       	743493.18       
 1180            	459479.51       	741446.36       
 1181            	455172.84       	743649.01       
 1182            	466083.55       	747859.82       
 1183            	460229.53       	738175.17       
 1184            	461706.75       	744655.50       
 1185            	456214.44       	746500.28       
 1187            	459140.36       	741753.16       
 1188            	459700.22       	742028.24       
 1189            	462581.41       	740238.25       
 1190            	465059.66       	748518.86       
 1191            	461372.12       	739907.39       
 1192            	462599.70       	743684.22       
 1194            	461174.49       	739305.28       
 1195            	459983.57       	741043.68       
 1196            	466208.54       	744974.16       
 1197            	463789.46       	745803.60       
 1200            	458432.83       	743567.28       
 1202            	456497.26       	742397.47       
 1204            	462110.07       	738737.74       
 1207            	473258.32       	743932.94       
 1209            	459479.16       	741582.36       
 1211            	461392.57       	738780.14       
 1212            	455897.59       	748179.22       
 1217            	455177.55       	745373.48       
 1218            	474074.28       	743506.66       
 1227            	475983.66       	748885.72       
 1228            	457037.83       	744258.83       
 1230            	459989.86       	741313.70       
 1235            	457343.25       	742400.02       
 1238            	466568.08       	748431.58       
 1247            	458350.66       	741692.89       
 1251            	457633.00       	745660.75       
 1255            	461267.33       	744998.25       
 1257            	459998.51       	743284.43       
 1260            	462109.28       	738447.74       
 1263            	458222.44       	741605.55       
 1271            	459688.43       	745935.70       
 1272            	458797.18       	744121.05       
 1273            	458835.81       	744661.54       
 1277            	473292.73       	744146.26       
 1278            	473455.77       	746034.32       
 1280            	458253.13       	742931.07       
 1281            	465085.89       	745010.80       
 1282            	457574.23       	743980.55       
 1286            	455148.03       	747896.71       
 1287            	472125.64       	743685.14       
 1290            	466142.44       	744186.21       
 1294            	465962.01       	748756.24       
 1296            	464229.78       	747346.18       
 1297            	456195.49       	745656.22       
 1298            	459262.88       	745664.27       
 1299            	462169.18       	744636.38       
 1302            	466017.35       	748358.18       
 1303            	465965.93       	743936.11       
 1304            	474836.79       	743915.50       
 1305            	456367.07       	748464.34       
 1308            	456409.94       	743528.99       
 1313            	461496.64       	739014.41       
 1315            	473331.25       	743505.46       
 1316            	456296.58       	742951.87       
 1317            	458700.45       	741621.77       
 1318            	462949.25       	746745.20       
 1319            	455181.52       	742397.33       
 1321            	461324.46       	740156.98       
 1323            	458054.80       	741335.11       
 1324            	455166.75       	745933.45       
 1329            	466564.52       	744689.71       
 1330            	458202.15       	742415.50       
 1331            	464362.75       	746118.08       
 1333            	457713.15       	741334.22       
 1334            	473328.60       	748851.42       
 1335            	463657.66       	748728.91       
 1338            	457627.13       	743224.00       
 1340            	459203.29       	741041.64       
 1341            	457927.35       	746022.60       
 1343            	466157.30       	745668.58       
 1346            	461325.36       	740489.88       
 1347            	461764.48       	743738.30       
 1350            	455952.13       	742950.76       
 1351            	474077.64       	746034.32       
 1353            	473989.00       	743634.65       
 1357            	465705.12       	745648.85       
 1358            	474911.75       	744017.99       
 1361            	475727.26       	743676.76       
 1362            	462461.12       	748251.75       
 1368            	465085.92       	745788.33       
 1369            	457597.06       	748468.55       
 1370            	458781.61       	745142.47       
 1371            	464102.48       	747553.24       
 1373            	455116.66       	748456.61       
 1375            	457617.83       	742953.98       
 1376            	458634.82       	745488.97       
 1377            	464186.50       	746229.64       
 1381            	461204.56       	738538.12       
 1383            	462577.64       	745269.25       
 1387            	465009.80       	747959.11       
 1398            	457619.22       	742424.37       
 1399            	464018.87       	743485.16       
 1400            	464701.57       	744439.83       
 1401            	462893.98       	745528.99       
 1402            	463410.56       	744701.42       
 1403            	462895.24       	744967.03       
 1404            	462598.95       	744963.77       
 1405            	463266.67       	744803.36       
 1406            	463128.75       	744116.84       
 1407            	462758.72       	743521.37       
 1408            	468084.70       	748795.41       
 1409            	468104.00       	748073.94       
 1410            	468137.47       	747942.55       
 1411            	468250.39       	747622.19       
 1412            	468428.81       	747357.11       
 1413            	468747.99       	747491.83       
 1414            	469206.70       	747517.51       
 1415            	469576.28       	747395.34       
 1416            	470057.89       	747175.06       
 1417            	470059.07       	748152.28       
 1419            	469185.28       	748441.49       
 1420            	468677.09       	748242.73       
 1422            	467173.91       	748029.80       
 1423            	468094.57       	747537.02       
 1424            	467904.54       	747517.46       
 1425            	467215.75       	746729.04       
 1426            	467843.14       	746918.97       
 1427            	468018.46       	746846.79       
 1428            	468201.38       	746774.56       
 1429            	468132.14       	746358.60       
 1430            	468163.47       	746022.45       
 1431            	468184.91       	745680.57       
 1432            	467988.69       	745667.39       
 1433            	467805.73       	745661.54       
 1434            	467001.03       	746182.87       
 1435            	467757.48       	746214.82       
 1437            	467934.57       	746225.55       
 1442            	467946.86       	745066.89       
 1443            	467767.40       	745088.23       
 1444            	466991.83       	745065.85       
 1446            	467733.95       	744538.72       
 1447            	467911.66       	744555.99       
 1448            	468020.02       	744125.86       
 1450            	468469.66       	743568.60       
 1452            	469061.81       	743304.62       
 1454            	470396.05       	743404.70       
 1455            	470789.29       	743444.04       
 1460            	471187.41       	743501.71       
 1461            	470601.96       	745332.05       
 1462            	470679.87       	747076.71       
 1463            	468845.80       	746993.53       
 1465            	469302.61       	746281.07       
 1466            	469716.81       	745160.52       
 1468            	468979.85       	745261.36       
 1469            	469293.23       	744017.25       
 1470            	469099.17       	744287.26       
 1471            	470455.98       	744262.58       
 1472            	469667.17       	743307.71       
 1473            	468722.11       	744411.94       
 1474            	471178.32       	743676.79       
 1475            	471721.23       	744246.84       
 1476            	471724.98       	744522.99       
 1477            	470969.07       	745133.84       
 1478            	470985.03       	745330.90       
 1479            	471851.54       	745385.53       
 1480            	473174.63       	745845.18       
 1481            	471909.24       	745805.23       
 1482            	471758.11       	745920.65       
 1483            	470997.37       	745508.60       
 1484            	471595.79       	746306.17       
 1485            	471598.51       	746582.01       
 1486            	470924.47       	747072.03       
 1487            	471727.34       	747263.26       
 1488            	473033.48       	745388.53       
 1505            	471785.56       	758433.99       
 1506            	470892.35       	759376.03       
 1507            	471754.74       	758394.86       
 1508            	470588.53       	757659.87       
 1509            	470373.80       	739790.99       
 1511            	466890.22       	742618.48       
 1512            	466889.28       	743034.25       
 1513            	469552.38       	739749.14       
 1514            	468395.82       	740661.91       
 1515            	468842.74       	739180.76       
 1516            	467100.83       	742217.31       
 1517            	468223.79       	741200.91       
 1518            	467650.67       	741703.71       
 1519            	468749.16       	740403.28       
 1520            	469610.72       	740875.46       
 1556            	474584.23       	748867.64       
 1575            	465358.69       	754669.41       
 1589            	460256.03       	740832.09       
 1593            	464170.81       	750077.98       
 1594            	465281.73       	750001.79       
 1595            	466791.67       	750457.05       
 1616            	466450.42       	754259.69       
 1621            	465991.52       	743261.10       
 1626            	473467.20       	745412.22       
 1627            	474080.13       	745394.91       
 1628            	474949.32       	745623.46       
 1629            	474859.28       	745969.75       
 1630            	475584.76       	743927.50       
 1631            	475609.00       	744651.25       
 2115            	461092.02       	738175.17       
 2569            	465197.76       	744623.78       
 1               	457550.45       	759541.56       

[VERTICES]
;Link            	X-Coord         	Y-Coord
 2677            	461425.08       	754021.88       
 2679            	460447.52       	755174.51       
 2679            	460507.24       	755171.78       
 2679            	460540.12       	755167.85       
 2679            	460572.74       	755162.20       
 2679            	460605.03       	755154.85       
 2679            	460636.89       	755145.82       
 2679            	460668.23       	755135.14       
 2679            	460698.98       	755122.83       
 2679            	460729.03       	755108.93       
 2679            	460758.32       	755093.47       
 2679            	460786.75       	755076.51       
 2680            	460831.90       	758656.40       
 2680            	460775.06       	758679.67       
 2680            	460717.09       	758699.93       
 2680            	460658.14       	758717.14       
 2680            	460598.37       	758731.23       
 2680            	460537.94       	758742.17       
 2680            	460477.02       	758749.94       
 2680            	460415.78       	758754.51       
 2680            	460350.24       	758755.84       
 2681            	460186.33       	755938.87       
 2681            	460254.12       	755933.94       
 2681            	460290.31       	755926.73       
 2681            	460325.74       	755916.40       
 2681            	460360.13       	755903.01       
 2682            	460360.65       	757497.69       
 2682            	460392.66       	757497.04       
 2682            	460422.58       	757494.81       
 2682            	460452.34       	757491.02       
 2682            	460481.85       	757485.67       
 2682            	460511.05       	757478.79       
 2682            	460539.85       	757470.38       
 2682            	460568.17       	757460.48       
 2682            	460595.93       	757449.12       
 2682            	460810.12       	757354.80       
 2682            	460822.03       	757324.14       
 2683            	460448.02       	754874.51       
 2683            	460493.31       	754871.48       
 2683            	460521.85       	754866.33       
 2683            	460549.84       	754858.71       
 2683            	460577.06       	754848.68       
 2684            	460374.45       	757809.81       
 2684            	460412.06       	757809.04       
 2684            	460447.19       	757806.42       
 2684            	460482.14       	757801.96       
 2684            	460516.81       	757795.68       
 2684            	460551.11       	757787.60       
 2684            	460584.93       	757777.73       
 2684            	460618.19       	757766.10       
 2684            	460650.80       	757752.75       
 2684            	460952.31       	757619.99       
 2685            	460356.22       	754584.35       
 2685            	460413.22       	754577.90       
 2685            	460446.72       	754567.64       
 2686            	460331.09       	758455.69       
 2686            	460385.45       	758454.58       
 2686            	460436.25       	758450.79       
 2686            	460486.78       	758444.35       
 2686            	460536.91       	758435.27       
 2686            	460586.49       	758423.58       
 2686            	460635.39       	758409.31       
 2686            	460683.48       	758392.50       
 2686            	460730.62       	758373.20       
 2687            	461392.40       	757639.26       
 2688            	460200.39       	756250.86       
 2688            	460229.75       	756250.27       
 2688            	460257.06       	756248.23       
 2688            	460284.22       	756244.77       
 2688            	460311.16       	756239.89       
 2688            	460337.81       	756233.60       
 2688            	460364.10       	756225.93       
 2688            	460389.94       	756216.90       
 2688            	460415.28       	756206.52       
 2690            	462162.77       	759226.54       
 2690            	462209.54       	759218.64       
 2690            	462237.41       	759207.12       
 2690            	462262.85       	759190.93       
 2690            	462285.10       	759170.57       
 2690            	462303.47       	759146.66       
 2690            	462317.41       	759119.92       
 2690            	462331.56       	759091.59       
 2690            	462349.51       	759065.50       
 2690            	462370.92       	759042.16       
 2690            	462395.37       	759022.03       
 2690            	462435.59       	758999.17       
 2691            	460214.46       	756562.85       
 2691            	460249.43       	756562.14       
 2691            	460281.96       	756559.71       
 2691            	460314.31       	756555.59       
 2691            	460346.41       	756549.78       
 2691            	460378.15       	756542.29       
 2691            	460409.46       	756533.16       
 2691            	460440.25       	756522.39       
 2691            	460470.44       	756510.04       
 2691            	460804.81       	756362.80       
 2691            	460816.86       	756332.25       
 2692            	460364.66       	754294.37       
 2694            	460297.94       	755602.60       
 2694            	460271.68       	755612.82       
 2694            	460244.63       	755620.71       
 2694            	460217.00       	755626.22       
 2694            	460165.23       	755629.98       
 2694            	460143.68       	755629.81       
 2695            	460467.45       	756850.10       
 2695            	460441.19       	756860.32       
 2695            	460414.14       	756868.21       
 2695            	460386.51       	756873.71       
 2695            	460334.83       	756877.48       
 2695            	460293.91       	756877.17       
 2697            	460293.86       	755458.00       
 2697            	460266.31       	755411.62       
 2697            	460245.63       	755388.38       
 2697            	460200.22       	755344.01       
 2697            	460180.12       	755320.60       
 2697            	460164.39       	755294.06       
 2697            	460153.50       	755265.20       
 2697            	460146.94       	755216.03       
 2698            	460463.47       	755529.71       
 2699            	460624.73       	754873.61       
 2699            	460645.31       	754896.59       
 2699            	460794.22       	755036.24       
 2700            	460817.25       	755061.96       
 2700            	460839.99       	755100.87       
 2701            	460353.10       	757187.63       
 2701            	460420.78       	757182.70       
 2701            	460456.97       	757175.49       
 2701            	460492.40       	757165.15       
 2701            	460526.79       	757151.77       
 2707            	460268.23       	759167.21       
 2707            	460257.65       	759177.78       
 2707            	460256.95       	759191.13       
 2707            	460299.75       	759286.82       
 2707            	460325.88       	759296.30       
 2707            	460706.51       	759230.98       
 2707            	460732.67       	759233.72       
 2708            	461305.64       	758422.37       
 2708            	461293.72       	758453.04       
 2711            	461883.71       	759202.92       
 2711            	461884.99       	759180.81       
 2711            	461890.08       	759159.27       
 2711            	461898.83       	759138.94       
 2711            	461910.98       	759120.43       
 2711            	461931.37       	759099.93       
 2711            	461973.15       	759062.31       
 2711            	462001.12       	759031.39       
 2711            	462026.29       	758998.14       
 2711            	462048.47       	758962.83       
 2711            	462067.48       	758925.71       
 2711            	462083.19       	758887.09       
 2711            	462096.05       	758859.04       
 2711            	462113.58       	758833.65       
 2711            	462135.25       	758811.69       
 2711            	462178.57       	758784.55       
 2712            	462876.00       	758477.44       
 2720            	461743.01       	758435.48       
 2724            	460467.45       	756850.10       
 2724            	460441.19       	756860.32       
 2724            	460414.14       	756868.21       
 2724            	460386.51       	756873.71       
 2724            	460334.83       	756877.48       
 2724            	460293.91       	756877.17       
 2726            	462325.90       	757228.20       
 2728            	462667.14       	758003.13       
 2728            	462655.23       	758033.80       
 2730            	460284.42       	758124.13       
 2730            	460381.56       	758124.87       
 2730            	460424.75       	758123.99       
 2730            	460465.11       	758120.98       
 2730            	460505.25       	758115.86       
 2730            	460545.08       	758108.65       
 2730            	460584.47       	758099.36       
 2730            	460623.32       	758088.03       
 2730            	460661.52       	758074.67       
 2730            	460698.97       	758059.34       
 2734            	461281.46       	756382.38       
 2735            	462193.06       	756938.94       
 2735            	462181.15       	756969.60       
 2736            	461839.73       	756136.55       
 2743            	461443.79       	755218.24       
 2744            	460883.04       	755465.17       
 2745            	461165.14       	756105.81       
 2752            	461704.61       	755868.26       
 2752            	461716.52       	755837.59       
 2754            	461050.72       	756921.05       
 2754            	461062.64       	756890.39       
 2758            	460157.23       	753452.16       
 2758            	460156.51       	753884.07       
 2764            	468225.58       	753067.53       
 2769            	469916.11       	753778.31       
 2769            	469923.12       	753836.10       
 2789            	463683.64       	757783.43       
 2791            	464116.75       	758251.02       
 2791            	464256.46       	758341.75       
 2791            	464486.99       	758463.89       
 2792            	465718.82       	758709.42       
 2793            	466564.08       	758667.55       
 2793            	466749.21       	758691.97       
 2793            	467018.15       	758740.83       
 2793            	467252.17       	758786.19       
 2793            	467600.34       	758800.61       
 2797            	469701.56       	758839.16       
 2798            	469843.62       	755293.71       
 2799            	469444.36       	755157.91       
 2802            	467057.58       	755038.55       
 2802            	466879.45       	755038.55       
 2807            	464369.65       	754672.25       
 2808            	464257.99       	754145.45       
 2810            	463851.66       	754359.27       
 2810            	463401.91       	754235.32       
 2810            	462914.94       	754201.23       
 2810            	462548.93       	754238.42       
 2815            	462691.57       	755317.41       
 2815            	462970.73       	755283.32       
 2815            	463277.80       	755311.21       
 2820            	463522.84       	755091.20       
 2820            	463218.87       	755016.83       
 2820            	462955.22       	755004.43       
 2820            	462719.49       	755029.22       
 2821            	463650.01       	754852.59       
 2821            	463346.04       	754775.12       
 2821            	463066.88       	754741.03       
 2821            	462759.81       	754756.53       
 2822            	464199.02       	754765.82       
 2822            	464202.12       	754741.03       
 2822            	464195.92       	754706.94       
 2823            	463888.85       	754651.17       
 2823            	463597.28       	754555.10       
 2823            	463284.01       	754496.23       
 2823            	462905.59       	754477.63       
 2823            	462573.71       	754517.92       
 2824            	464118.40       	755181.15       
 2824            	464177.33       	755302.00       
 2824            	464214.55       	755422.86       
 2825            	464651.90       	755497.23       
 2825            	464979.04       	755401.40       
 2826            	464997.65       	754787.84       
 2828            	463420.30       	755632.97       
 2828            	463395.49       	755608.18       
 2828            	463293.13       	755589.58       
 2828            	462982.96       	755552.40       
 2828            	462703.80       	755589.58       
 2832            	462672.78       	756767.13       
 2832            	462868.19       	756674.17       
 2832            	462982.96       	756643.18       
 2837            	463032.58       	755818.90       
 2837            	462824.77       	755837.49       
 2837            	462604.54       	755905.66       
 2838            	463091.52       	756097.79       
 2838            	462917.82       	756091.59       
 2838            	462741.02       	756131.87       
 2839            	463029.48       	756364.29       
 2839            	462905.41       	756370.48       
 2840            	463935.44       	756334.78       
 2842            	463789.66       	757028.91       
 2842            	463740.03       	757087.79       
 2842            	463671.79       	757118.78       
 2846            	463181.67       	757157.40       
 2846            	463132.04       	756921.89       
 2846            	463026.58       	756934.29       
 2846            	462914.92       	756962.18       
 2846            	462803.26       	757017.96       
 2846            	462877.70       	757197.69       
 2847            	463147.55       	757811.25       
 2847            	463352.26       	757702.79       
 2847            	463370.88       	757687.30       
 2847            	463377.08       	757662.51       
 2847            	463336.76       	757581.94       
 2848            	465093.55       	755598.86       
 2848            	465102.85       	755942.83       
 2848            	465096.65       	756017.20       
 2848            	465037.71       	756051.29       
 2848            	464845.41       	756107.07       
 2849            	464578.66       	756385.96       
 2849            	464569.35       	756494.42       
 2849            	464525.82       	756824.74       
 2849            	464510.31       	756927.00       
 2853            	464510.31       	757323.65       
 2857            	464299.12       	758143.85       
 2857            	464550.36       	758292.60       
 2857            	464782.99       	758401.05       
 2857            	465052.84       	758478.52       
 2858            	465155.20       	758450.64       
 2858            	465155.20       	758363.87       
 2858            	465158.30       	758270.90       
 2858            	465136.59       	757908.34       
 2858            	465065.25       	757864.96       
 2858            	464727.16       	757741.01       
 2858            	464593.78       	757675.93       
 2861            	463625.89       	758075.25       
 2861            	463393.56       	758215.92       
 2862            	463383.00       	758595.73       
 2864            	464252.46       	759165.44       
 2864            	464481.27       	759263.91       
 2864            	464530.55       	759249.84       
 2865            	464833.28       	759081.04       
 2865            	465125.45       	759147.86       
 2865            	465157.13       	759137.31       
 2865            	465167.69       	759112.69       
 2865            	465164.17       	758877.07       
 2865            	464903.68       	758831.35       
 2867            	464382.71       	758630.90       
 2867            	464034.22       	758416.37       
 2868            	464548.15       	759003.67       
 2868            	464090.54       	758778.60       
 2868            	463801.89       	758588.70       
 2872            	466603.36       	754300.88       
 2873            	467191.21       	754314.94       
 2875            	467177.13       	754828.39       
 2876            	466701.92       	754824.87       
 2876            	466441.43       	754782.67       
 2877            	466870.88       	754585.73       
 2880            	467483.38       	754870.59       
 2882            	468145.16       	754930.38       
 2883            	468236.68       	754427.48       
 2884            	467497.46       	754318.46       
 2887            	468396.26       	755793.37       
 2888            	468266.43       	756119.63       
 2888            	468231.23       	756214.59       
 2888            	468206.59       	756355.26       
 2888            	468227.71       	756506.48       
 2889            	468315.72       	756742.10       
 2890            	468347.51       	757609.61       
 2890            	468379.19       	757810.06       
 2890            	468460.16       	758014.03       
 2890            	468565.76       	758165.25       
 2890            	468727.68       	758344.61       
 2890            	468974.09       	758495.83       
 2891            	469143.05       	758689.25       
 2891            	469157.25       	758803.47       
 2899            	467666.67       	756967.24       
 2899            	467441.39       	756949.65       
 2899            	467180.90       	756918.00       
 2907            	467631.63       	757233.54       
 2907            	467307.62       	757212.09       
 2917            	467976.44       	757781.81       
 2917            	467701.87       	757809.94       
 2917            	467451.94       	757809.94       
 2917            	467209.06       	757774.77       
 2918            	467948.27       	758063.15       
 2918            	467680.75       	758080.73       
 2918            	467511.78       	758084.25       
 2918            	467307.62       	758063.15       
 2918            	467036.57       	758020.95       
 2919            	468046.84       	758323.39       
 2919            	467772.27       	758355.04       
 2919            	467564.58       	758358.55       
 2919            	467230.18       	758330.42       
 2919            	466888.73       	758267.12       
 2919            	466621.20       	758228.43       
 2920            	466638.80       	758502.74       
 2920            	466934.49       	758544.94       
 2920            	467282.98       	758608.24       
 2920            	467610.35       	758625.83       
 2920            	467962.35       	758604.73       
 2922            	467906.07       	756678.74       
 2922            	467589.26       	756682.26       
 2922            	467180.93       	756629.51       
 2923            	466906.37       	756513.45       
 2926            	466075.62       	756344.65       
 2926            	466117.87       	756267.28       
 2927            	466519.16       	756112.54       
 2927            	466624.76       	756112.54       
 2927            	466688.12       	756165.29       
 2927            	466779.64       	756260.25       
 2927            	466814.84       	756351.68       
 2928            	466543.70       	756644.62       
 2928            	466526.10       	756831.01       
 2929            	466406.41       	757242.47       
 2929            	466378.25       	757411.27       
 2930            	466392.33       	757748.88       
 2930            	466441.61       	757900.10       
 2930            	466490.89       	757991.54       
 2931            	466138.89       	757063.12       
 2931            	466100.16       	757231.92       
 2932            	466075.52       	757601.18       
 2934            	466099.92       	758211.81       
 2936            	467779.26       	759288.88       
 2936            	467342.77       	759264.26       
 2937            	466818.27       	759176.35       
 2937            	466652.83       	759151.73       
 2937            	466512.03       	759141.18       
 2937            	466424.02       	759141.18       
 2939            	466656.35       	758877.42       
 2939            	466892.20       	758916.11       
 2939            	467131.56       	758968.86       
 2939            	467272.37       	759000.51       
 2939            	467483.57       	759014.57       
 2942            	469088.05       	759369.03       
 2942            	469412.04       	759374.75       
 2942            	469652.88       	759377.62       
 2943            	470125.97       	759426.31       
 2943            	470341.00       	759437.77       
 2946            	470323.80       	758713.07       
 2946            	470197.64       	758793.27       
 2946            	470120.23       	758853.42       
 2948            	469727.43       	759028.16       
 2948            	469589.80       	759071.12       
 2948            	469409.17       	759099.77       
 2948            	469202.74       	759099.77       
 2948            	468999.17       	759079.72       
 2949            	469876.52       	759260.18       
 2949            	470349.60       	759051.07       
 2951            	469953.93       	758521.15       
 2951            	470128.83       	758383.65       
 2951            	470266.88       	758198.16       
 2951            	470372.96       	757986.19       
 2952            	470413.06       	756198.15       
 2952            	470312.71       	756009.10       
 2952            	470223.83       	755883.06       
 2952            	470008.79       	755679.68       
 2953            	469790.89       	755868.74       
 2955            	469787.63       	757257.83       
 2955            	469738.89       	757438.29       
 2955            	469543.92       	757690.36       
 2956            	469047.90       	757773.43       
 2956            	468976.22       	757661.71       
 2956            	468950.42       	757581.51       
 2957            	468967.44       	756766.29       
 2958            	469096.22       	756378.16       
 2958            	469013.08       	755925.58       
 2958            	468978.67       	755590.44       
 2958            	468972.94       	755338.37       
 2960            	469733.59       	758467.87       
 2960            	469756.52       	758379.07       
 2960            	469825.34       	758270.22       
 2960            	469940.02       	758187.15       
 2961            	470100.58       	757923.62       
 2961            	470134.99       	757788.99       
 2969            	469664.46       	754655.89       
 2976            	470309.32       	758416.92       
 2977            	470480.69       	758367.48       
 2979            	461755.44       	750719.56       
 2979            	461751.47       	750767.82       
 2979            	461750.04       	750816.23       
 2979            	461751.14       	750864.64       
 2979            	461754.77       	750912.93       
 2979            	461760.92       	750960.96       
 2980            	461788.23       	751082.49       
 2980            	461803.21       	751128.54       
 2980            	461820.58       	751173.74       
 2980            	461840.30       	751217.97       
 2980            	461862.30       	751261.11       
 2981            	462882.66       	753285.68       
 2981            	462936.38       	753307.12       
 2981            	462977.69       	753320.76       
 2981            	463019.66       	753332.21       
 2981            	463062.17       	753341.45       
 2981            	463105.10       	753348.46       
 2981            	463148.35       	753353.21       
 2982            	464241.27       	751817.77       
 2982            	464230.44       	751715.78       
 2982            	464224.96       	751613.38       
 2983            	463163.97       	753785.71       
 2983            	463172.59       	753584.21       
 2984            	463546.36       	749102.09       
 2985            	462165.62       	751920.36       
 2985            	462175.35       	751976.32       
 2985            	462182.14       	752032.72       
 2985            	462185.97       	752089.40       
 2985            	462186.85       	752144.03       
 2985            	462184.13       	752442.62       
 2985            	462185.11       	752490.54       
 2986            	462104.46       	751719.33       
 2986            	462124.80       	751772.37       
 2987            	463529.77       	753295.13       
 2987            	463569.64       	753277.72       
 2987            	463608.55       	753258.25       
 2987            	463872.04       	753117.66       
 2987            	463940.06       	753077.08       
 2987            	463975.49       	753052.20       
 2988            	464281.56       	752602.07       
 2988            	464291.67       	752559.97       
 2988            	464299.56       	752517.40       
 2988            	464305.21       	752474.47       
 2988            	464308.61       	752431.31       
 2988            	464309.74       	752388.03       
 2988            	464309.43       	752365.45       
 2988            	464307.12       	752322.21       
 2988            	464302.54       	752279.16       
 2989            	464321.79       	750793.48       
 2989            	464328.98       	750739.14       
 2989            	464333.18       	750685.79       
 2989            	464334.58       	750632.30       
 2989            	464334.47       	750617.48       
 2989            	464332.30       	750564.01       
 2989            	464327.33       	750510.73       
 2989            	464319.57       	750457.78       
 2989            	464309.06       	750405.31       
 2989            	464295.81       	750353.46       
 2991            	462055.20       	751616.05       
 2992            	462194.90       	752581.82       
 2992            	462202.90       	752623.45       
 2992            	462213.06       	752664.60       
 2992            	462225.36       	752705.16       
 2992            	462239.77       	752745.03       
 2992            	462256.24       	752784.08       
 2992            	462274.74       	752822.22       
 2992            	462295.21       	752859.34       
 2993            	462601.04       	749629.14       
 2993            	462561.22       	749639.37       
 2993            	462522.00       	749651.67       
 2993            	462483.47       	749666.01       
 2993            	462445.75       	749682.34       
 2993            	462408.93       	749700.62       
 2993            	462373.12       	749720.81       
 2993            	462338.42       	749742.84       
 2993            	462304.92       	749766.66       
 2993            	462272.71       	749792.20       
 2993            	462241.88       	749819.39       
 2993            	462212.51       	749848.16       
 2993            	462184.69       	749878.42       
 2993            	462158.50       	749910.10       
 2993            	462133.99       	749943.11       
 2993            	462111.25       	749977.35       
 2994            	464248.73       	751251.00       
 2995            	462777.75       	749609.29       
 2995            	462713.35       	749611.83       
 2996            	461891.35       	750328.06       
 2996            	461855.44       	750390.62       
 2997            	463271.33       	753354.33       
 2997            	463314.65       	753350.37       
 2997            	463357.71       	753344.15       
 2997            	463400.38       	753335.68       
 2997            	463442.55       	753324.99       
 2998            	463420.94       	749615.94       
 2998            	463367.60       	749611.65       
 2998            	463314.10       	749610.16       
 3000            	462366.71       	752962.19       
 3000            	462394.38       	752994.31       
 3000            	462423.69       	753024.93       
 3000            	462454.56       	753053.97       
 3000            	462486.91       	753081.36       
 3000            	462520.65       	753107.02       
 3000            	462555.68       	753130.88       
 3000            	462591.92       	753152.87       
 3000            	462629.25       	753172.94       
 3000            	462667.59       	753191.02       
 3002            	464049.92       	752989.89       
 3002            	464080.64       	752959.38       
 3002            	464109.72       	752927.30       
 3002            	464137.09       	752893.75       
 3002            	464162.66       	752858.81       
 3002            	464186.37       	752822.58       
 3002            	464208.15       	752785.16       
 3002            	464227.94       	752746.65       
 3002            	464245.68       	752707.16       
 3004            	463958.54       	749840.26       
 3004            	463916.20       	749807.53       
 3004            	463872.21       	749777.06       
 3004            	463826.68       	749748.94       
 3004            	463779.75       	749723.24       
 3004            	463731.53       	749700.03       
 3004            	463682.17       	749679.37       
 3004            	463631.79       	749661.33       
 3004            	463580.53       	749645.95       
 3004            	463528.54       	749633.27       
 3005            	461813.60       	750482.46       
 3005            	461797.14       	750528.00       
 3005            	461783.09       	750574.35       
 3005            	461771.49       	750621.36       
 3006            	466107.56       	754069.82       
 3008            	461828.38       	751289.77       
 3008            	461796.57       	751305.25       
 3008            	461763.99       	751319.05       
 3008            	461730.73       	751331.13       
 3008            	461696.89       	751341.45       
 3008            	461662.55       	751349.98       
 3008            	461627.81       	751356.71       
 3008            	461592.77       	751361.61       
 3008            	461557.52       	751364.66       
 3008            	461517.05       	751365.89       
 3010            	464482.61       	752550.60       
 3010            	464489.75       	752498.05       
 3010            	464494.13       	752445.19       
 3010            	464495.73       	752392.18       
 3010            	464495.98       	752332.94       
 3011            	462090.44       	750452.90       
 3011            	462064.08       	750498.75       
 3013            	460745.62       	750907.38       
 3014            	464053.92       	751842.65       
 3014            	464036.28       	751627.04       
 3014            	463435.21       	751627.32       
 3016            	462310.35       	750102.19       
 3017            	461935.34       	751737.24       
 3017            	461892.80       	751752.31       
 3017            	461836.64       	751770.56       
 3017            	461779.59       	751785.85       
 3017            	461721.83       	751798.13       
 3017            	461663.50       	751807.37       
 3017            	461604.77       	751813.54       
 3017            	461519.36       	751817.02       
 3017            	461445.50       	751817.23       
 3018            	463423.47       	752167.33       
 3021            	461728.61       	749860.82       
 3021            	461690.46       	749841.62       
 3021            	461660.10       	749832.14       
 3021            	461628.71       	749826.97       
 3028            	464943.77       	750529.76       
 3029            	464465.02       	751107.80       
 3030            	461987.46       	750761.64       
 3030            	461985.38       	750797.70       
 3030            	461985.18       	750833.82       
 3030            	461986.88       	750869.90       
 3031            	464457.78       	752052.78       
 3031            	464455.61       	752018.84       
 3031            	464425.65       	751793.28       
 3034            	461707.16       	752073.93       
 3034            	461634.42       	752082.02       
 3034            	461520.10       	752087.02       
 3034            	461446.24       	752087.22       
 3035            	462517.72       	752771.52       
 3035            	462550.23       	752753.32       
 3035            	462584.19       	752738.03       
 3035            	462619.36       	752725.75       
 3035            	462655.47       	752716.58       
 3035            	462692.23       	752710.60       
 3035            	462742.17       	752707.65       
 3035            	463030.59       	752707.51       
 3035            	463053.71       	752684.37       
 3036            	464968.51       	752054.88       
 3038            	464510.40       	750823.60       
 3039            	462115.59       	753774.53       
 3039            	462112.21       	753736.60       
 3039            	462103.58       	753699.50       
 3039            	462089.87       	753663.97       
 3039            	462071.35       	753630.69       
 3039            	462048.37       	753600.31       
 3039            	462021.39       	753573.42       
 3039            	461965.12       	753522.03       
 3039            	461911.62       	753467.77       
 3041            	462050.10       	752493.46       
 3041            	462049.14       	752441.39       
 3043            	463245.47       	750734.05       
 3044            	462051.85       	752142.80       
 3044            	462051.86       	752126.49       
 3044            	462050.16       	752076.78       
 3045            	462501.64       	750113.84       
 3045            	462463.65       	750111.13       
 3045            	462426.41       	750103.15       
 3045            	462390.64       	750090.06       
 3047            	461674.87       	750372.68       
 3047            	461642.26       	750368.40       
 3047            	461609.41       	750366.98       
 3048            	463423.59       	752437.33       
 3050            	463761.77       	749057.67       
 3054            	464573.45       	752893.26       
 3054            	464535.47       	752890.45       
 3054            	464498.25       	752882.38       
 3054            	464459.42       	752867.79       
 3054            	464391.50       	752836.19       
 3054            	464401.20       	752815.34       
 3055            	464414.46       	751682.33       
 3055            	464410.47       	751589.60       
 3056            	463196.98       	751036.15       
 3056            	463201.07       	751081.66       
 3056            	463209.37       	751113.17       
 3056            	463221.98       	751143.22       
 3056            	463238.64       	751171.22       
 3056            	463259.04       	751196.63       
 3056            	463282.78       	751218.96       
 3056            	463309.39       	751237.76       
 3056            	463338.36       	751252.68       
 3056            	463369.12       	751263.42       
 3056            	463401.08       	751269.77       
 3056            	463433.62       	751271.61       
 3056            	464036.00       	751263.66       
 3057            	464438.85       	752722.73       
 3057            	464457.58       	752663.45       
 3058            	462744.17       	751278.10       
 3058            	462770.91       	751283.63       
 3058            	462797.06       	751291.47       
 3058            	462822.43       	751301.56       
 3058            	462846.83       	751313.82       
 3058            	462870.07       	751328.16       
 3058            	462891.96       	751344.48       
 3058            	462912.36       	751362.64       
 3058            	462931.09       	751382.51       
 3058            	462948.02       	751403.93       
 3058            	462963.01       	751426.75       
 3058            	462975.96       	751450.79       
 3058            	462986.77       	751475.87       
 3058            	462995.35       	751501.79       
 3058            	463001.64       	751528.36       
 3058            	463005.58       	751555.38       
 3058            	463007.19       	751586.93       
 3059            	464069.27       	752639.07       
 3059            	464043.63       	752692.07       
 3059            	464024.39       	752707.04       
 3061            	464046.69       	749736.66       
 3061            	464094.61       	749778.20       
 3062            	464153.96       	749821.47       
 3062            	464179.58       	749834.65       
 3062            	464206.26       	749845.54       
 3062            	464233.78       	749854.06       
 3062            	464261.93       	749860.16       
 3062            	464290.52       	749863.78       
 3062            	464319.30       	749864.89       
 3062            	464937.53       	749862.80       
 3062            	464962.61       	749837.70       
 3063            	464948.53       	753267.91       
 3063            	464344.15       	753266.91       
 3063            	464306.16       	753264.19       
 3063            	464268.92       	753256.21       
 3063            	464233.15       	753243.12       
 3063            	464199.55       	753225.18       
 3063            	464168.77       	753202.75       
 3063            	464139.08       	753173.61       
 3064            	462606.32       	751897.71       
 3064            	462540.95       	751903.45       
 3067            	462687.59       	751274.15       
 3067            	462660.35       	751275.92       
 3067            	462633.36       	751280.05       
 3067            	462606.83       	751286.52       
 3067            	462580.96       	751295.28       
 3067            	462236.12       	751429.09       
 3067            	462230.05       	751445.64       
 3067            	462261.68       	751503.84       
 3067            	462293.08       	751565.40       
 3068            	461615.52       	750851.57       
 3068            	461615.29       	750796.08       
 3068            	461617.96       	750740.65       
 3069            	464117.09       	752437.00       
 3069            	464114.79       	752474.98       
 3069            	464109.37       	752507.94       
 3069            	464102.24       	752540.57       
 3069            	464093.40       	752572.79       
 3072            	461927.79       	749066.64       
 3072            	461875.68       	749051.23       
 3072            	461822.83       	749038.57       
 3072            	461769.40       	749028.69       
 3072            	461715.51       	749021.62       
 3072            	461661.34       	749017.38       
 3072            	461607.01       	749015.98       
 3072            	461517.17       	749016.02       
 3072            	461479.32       	749013.39       
 3074            	463740.70       	753695.40       
 3074            	463678.74       	753721.19       
 3074            	463615.51       	753743.69       
 3074            	463551.19       	753762.86       
 3074            	463438.60       	753787.85       
 3074            	463426.50       	753709.65       
 3074            	463434.60       	753520.21       
 3074            	463435.27       	753516.27       
 3074            	463437.42       	753512.87       
 3076            	463788.65       	750456.86       
 3076            	463857.39       	750450.31       
 3076            	463893.40       	750442.25       
 3076            	463928.57       	750431.08       
 3077            	461641.83       	750582.58       
 3077            	461655.65       	750528.83       
 3077            	461672.25       	750475.88       
 3078            	463724.74       	749126.18       
 3080            	464144.58       	750675.66       
 3080            	464145.70       	750632.95       
 3080            	464145.58       	750619.27       
 3080            	464143.75       	750576.58       
 3080            	464139.68       	750534.04       
 3080            	464133.39       	750491.77       
 3080            	464124.90       	750449.90       
 3080            	464114.23       	750408.52       
 3084            	461936.59       	751680.52       
 3084            	461828.70       	751490.39       
 3084            	461770.99       	751508.33       
 3084            	461727.76       	751520.54       
 3084            	461683.95       	751530.47       
 3084            	461639.69       	751538.10       
 3084            	461595.08       	751543.39       
 3084            	461518.61       	751547.02       
 3086            	462872.64       	753559.02       
 3086            	462882.26       	753444.52       
 3086            	462872.99       	753428.92       
 3087            	464942.58       	750819.76       
 3088            	464497.03       	750237.92       
 3089            	461872.05       	749632.07       
 3089            	461817.74       	749602.55       
 3089            	461777.60       	749585.94       
 3089            	461736.16       	749572.89       
 3089            	461693.74       	749563.51       
 3089            	461650.66       	749557.86       
 3089            	461607.26       	749555.98       
 3091            	464967.36       	752334.87       
 3092            	464479.56       	750301.34       
 3092            	464495.29       	750362.87       
 3092            	464507.76       	750425.15       
 3093            	461775.11       	750405.26       
 3093            	461741.41       	750390.78       
 3095            	464013.98       	749675.95       
 3095            	464032.28       	749654.78       
 3095            	464053.34       	749636.36       
 3095            	464076.77       	749621.05       
 3095            	464102.09       	749609.15       
 3095            	464128.83       	749600.89       
 3095            	464173.52       	749595.61       
 3096            	463678.63       	749467.55       
 3096            	463713.20       	749518.44       
 3096            	463737.71       	749542.66       
 3096            	463765.36       	749563.23       
 3096            	463795.60       	749579.76       
 3096            	463850.02       	749606.49       
 3096            	463902.97       	749636.03       
 3097            	462232.05       	750319.15       
 3097            	462277.38       	750343.85       
 3097            	462311.45       	750358.03       
 3097            	462346.62       	750369.18       
 3097            	462382.64       	750377.22       
 3097            	462419.22       	750382.10       
 3097            	462456.08       	750383.77       
 3097            	462853.24       	750384.42       
 3097            	462878.54       	750359.37       
 3098            	464418.01       	750251.78       
 3099            	462593.30       	753681.16       
 3099            	462592.40       	753666.04       
 3099            	462587.95       	753645.07       
 3099            	462579.93       	753625.18       
 3099            	462568.58       	753606.99       
 3099            	462554.25       	753591.05       
 3099            	462537.36       	753577.84       
 3099            	462518.44       	753567.76       
 3099            	462460.59       	753541.36       
 3099            	462404.20       	753511.96       
 3099            	462349.43       	753479.65       
 3099            	462296.42       	753444.52       
 3099            	462245.33       	753406.66       
 3099            	462196.29       	753366.18       
 3099            	462149.43       	753323.19       
 3099            	462104.89       	753277.81       
 3099            	462062.78       	753230.16       
 3099            	462023.22       	753180.36       
 3099            	461986.33       	753128.57       
 3100            	462288.00       	749610.97       
 3100            	462261.09       	749630.96       
 3100            	462202.23       	749674.18       
 3100            	462165.32       	749705.22       
 3100            	462130.08       	749738.15       
 3101            	464455.56       	751772.77       
 3102            	461447.50       	752542.25       
 3102            	461452.09       	752599.81       
 3102            	461458.61       	752632.05       
 3102            	461467.92       	752663.59       
 3102            	461479.94       	752694.21       
 3103            	462613.21       	753314.59       
 3103            	462568.48       	753293.49       
 3103            	462524.92       	753270.08       
 3103            	462482.64       	753244.42       
 3103            	462441.76       	753216.58       
 3103            	462402.40       	753186.64       
 3103            	462364.66       	753154.68       
 3103            	462328.64       	753120.79       
 3103            	462294.44       	753085.07       
 3103            	462262.16       	753047.60       
 3103            	462231.74       	753008.29       
 3104            	462051.46       	749826.21       
 3104            	462022.71       	749864.93       
 3104            	461996.03       	749905.10       
 3104            	461952.18       	749975.03       
 3105            	461808.38       	753344.44       
 3105            	461764.38       	753282.21       
 3109            	462257.81       	752932.32       
 3110            	462015.48       	749403.32       
 3110            	461955.84       	749369.53       
 3110            	461919.54       	749352.24       
 3110            	461882.39       	749336.87       
 3110            	461844.48       	749323.46       
 3110            	461805.92       	749312.06       
 3110            	461766.82       	749302.69       
 3110            	461727.28       	749295.38       
 3110            	461687.41       	749290.15       
 3110            	461647.33       	749287.02       
 3110            	461607.13       	749285.98       
 3111            	461516.45       	751177.03       
 3111            	461600.22       	751169.74       
 3111            	461641.80       	751160.59       
 3111            	461660.80       	751127.54       
 3112            	461915.59       	750020.66       
 3112            	461887.95       	750044.57       
 3112            	461857.25       	750064.40       
 3112            	461824.10       	750079.77       
 3112            	461789.12       	750090.37       
 3112            	461733.81       	750096.92       
 3113            	464524.89       	750591.42       
 3113            	464525.58       	750632.30       
 3113            	464523.92       	750695.79       
 3114            	464097.33       	751267.86       
 3115            	463597.82       	753462.85       
 3115            	463646.37       	753441.65       
 3115            	463693.75       	753417.95       
 3115            	463957.25       	753277.36       
 3115            	464044.34       	753225.09       
 3115            	464087.38       	753194.55       
 3116            	462196.00       	752963.86       
 3117            	462087.49       	752716.55       
 3117            	462074.78       	752668.75       
 3117            	462064.59       	752620.36       
 3118            	463662.28       	749053.31       
 3119            	464102.25       	753536.51       
 3119            	464054.36       	753541.54       
 3119            	464023.93       	753550.31       
 3119            	463995.02       	753563.23       
 3121            	462540.95       	751627.74       
 3121            	462500.36       	751629.95       
 3121            	462467.85       	751634.93       
 3121            	462435.90       	751642.72       
 3121            	462404.74       	751653.27       
 3122            	464088.93       	752167.01       
 3122            	464090.50       	752118.08       
 3123            	463053.21       	751627.50       
 3124            	464135.16       	750763.68       
 3125            	463319.30       	749800.19       
 3125            	463362.84       	749801.69       
 3125            	463406.24       	749805.46       
 3125            	463449.38       	749811.51       
 3125            	463492.15       	749819.80       
 3125            	463534.43       	749830.32       
 3125            	463576.10       	749843.03       
 3125            	463617.04       	749857.91       
 3125            	463657.15       	749874.92       
 3125            	463696.32       	749894.00       
 3125            	463734.43       	749915.10       
 3125            	463771.39       	749938.17       
 3125            	463807.09       	749963.14       
 3125            	463841.43       	749989.94       
 3125            	463874.33       	750018.51       
 3125            	463905.68       	750048.76       
 3125            	463935.41       	750080.60       
 3125            	463963.43       	750113.96       
 3125            	463989.66       	750148.74       
 3125            	464014.04       	750184.85       
 3125            	464036.50       	750222.18       
 3125            	464056.97       	750260.64       
 3125            	464075.40       	750300.11       
 3126            	462455.64       	750653.77       
 3126            	462419.38       	750652.76       
 3126            	462383.21       	750649.86       
 3126            	462347.25       	750645.06       
 3126            	462311.58       	750638.39       
 3126            	462276.32       	750629.87       
 3126            	462241.55       	750619.50       
 3126            	462207.37       	750607.34       
 3126            	462146.40       	750580.39       
 3127            	462330.21       	750915.42       
 3127            	462404.81       	750922.37       
 3127            	462455.20       	750923.77       
 3127            	462850.22       	750924.41       
 3127            	462874.08       	750900.78       
 3129            	462022.93       	751696.81       
 3129            	461999.77       	751708.13       
 3130            	462638.59       	752437.69       
 3131            	462030.34       	750573.53       
 3131            	462018.35       	750607.60       
 3131            	462008.17       	750642.26       
 3131            	461999.81       	750677.40       
 3132            	461627.01       	750978.30       
 3134            	461448.44       	753269.88       
 3137            	461388.47       	749031.01       
 3137            	461377.61       	749060.90       
 3137            	461371.01       	749092.02       
 3137            	461368.80       	749123.75       
 3138            	460743.33       	750637.38       
 3139            	464003.35       	751897.05       
 3140            	462309.89       	749192.63       
 3140            	462272.06       	749195.62       
 3140            	462234.18       	749193.31       
 3140            	462196.99       	749185.76       
 3140            	462132.13       	749158.33       
 3140            	462061.93       	749120.75       
 3141            	462408.68       	749195.03       
 3141            	462419.77       	749260.71       
 3141            	462423.77       	749292.91       
 3141            	462424.96       	749322.63       
 3141            	462423.54       	749355.05       
 3141            	462419.31       	749387.23       
 3141            	462412.28       	749418.91       
 3141            	462402.53       	749449.86       
 3141            	462390.11       	749479.84       
 3141            	462375.12       	749508.63       
 3141            	462357.68       	749536.00       
 3141            	462337.93       	749561.75       
 3142            	462036.34       	751962.93       
 3142            	462026.09       	751914.26       
 3142            	462013.32       	751866.20       
 3142            	461998.05       	751818.86       
 3142            	461980.32       	751772.39       
 3143            	464055.51       	753806.43       
 3143            	464029.21       	753805.24       
 3143            	464003.11       	753801.76       
 3143            	463977.41       	753796.02       
 3143            	463952.31       	753788.06       
 3143            	463928.01       	753777.94       
 3143            	463904.67       	753765.74       
 3143            	463882.49       	753751.56       
 3143            	463861.63       	753735.50       
 3143            	463842.24       	753717.68       
 3143            	463824.49       	753698.24       
 3159            	462414.63       	751995.86       
 3162            	464292.51       	752676.99       
 3168            	458500.55       	753218.47       
 3168            	458561.46       	753228.43       
 3168            	458598.32       	753230.10       
 3169            	458611.87       	752381.38       
 3169            	458658.38       	752388.98       
 3169            	458686.53       	752390.26       
 3171            	459903.87       	752916.37       
 3171            	459869.47       	752929.73       
 3171            	459834.04       	752940.04       
 3171            	459797.84       	752947.23       
 3171            	459732.89       	752952.13       
 3177            	459187.77       	752228.15       
 3180            	459998.60       	753768.64       
 3181            	459710.00       	752078.17       
 3181            	459684.23       	752089.59       
 3181            	459657.57       	752098.71       
 3181            	459630.22       	752105.47       
 3181            	459602.38       	752109.82       
 3181            	459565.87       	752111.83       
 3182            	457862.21       	753788.79       
 3182            	457885.26       	753765.83       
 3190            	459813.59       	752644.73       
 3190            	459787.32       	752654.94       
 3190            	459760.27       	752662.81       
 3190            	459732.63       	752668.30       
 3190            	459683.04       	752672.04       
 3192            	458719.84       	752110.32       
 3192            	458691.70       	752109.04       
 3192            	458645.19       	752101.44       
 3193            	458043.98       	752109.11       
 3193            	458108.01       	752116.73       
 3194            	459031.64       	753296.21       
 3194            	459037.13       	753340.29       
 3194            	459047.34       	753369.40       
 3196            	459412.44       	753791.56       
 3196            	459357.31       	753800.26       
 3196            	459236.97       	753839.46       
 3197            	458545.25       	752941.26       
 3197            	458591.76       	752948.86       
 3197            	458619.91       	752950.14       
 3198            	459955.51       	753204.99       
 3198            	459929.24       	753215.19       
 3198            	459902.19       	753223.07       
 3198            	459874.55       	753228.55       
 3198            	459824.96       	753232.29       
 3200            	457933.21       	753228.92       
 3200            	457966.07       	753230.41       
 3200            	458020.35       	753239.29       
 3201            	458445.32       	753781.08       
 3201            	458491.83       	753788.69       
 3201            	458519.98       	753789.97       
 3201            	458986.74       	753790.80       
 3201            	459029.83       	753785.43       
 3201            	459058.29       	753775.45       
 3201            	459142.78       	753737.28       
 3203            	458038.40       	751549.07       
 3203            	458110.45       	751549.20       
 3203            	458173.84       	751556.66       
 3203            	458405.45       	751611.55       
 3203            	458442.95       	751615.72       
 3205            	459755.00       	752364.63       
 3205            	459728.74       	752374.83       
 3205            	459701.68       	752382.71       
 3205            	459674.04       	752388.19       
 3205            	459624.45       	752391.93       
 3206            	460051.43       	752831.43       
 3206            	460060.98       	752806.89       
 3212            	458182.05       	752556.91       
 3214            	459540.68       	751596.26       
 3214            	459548.56       	751634.36       
 3214            	459561.67       	751671.00       
 3214            	459602.00       	751762.75       
 3215            	460089.18       	753452.09       
 3218            	458986.39       	752670.80       
 3218            	458653.22       	752670.20       
 3218            	458625.07       	752668.92       
 3218            	458578.56       	752661.32       
 3219            	458314.67       	752598.11       
 3219            	458286.06       	752588.56       
 3219            	458240.33       	752559.44       
 3219            	458221.58       	752542.85       
 3221            	458478.63       	753501.14       
 3221            	458525.14       	753508.75       
 3221            	458553.29       	753510.02       
 3221            	458917.74       	753510.68       
 3221            	458972.47       	753502.49       
 3221            	459000.52       	753492.32       
 3221            	459026.88       	753478.34       
 3224            	458077.29       	751829.17       
 3224            	458141.32       	751836.79       
 3224            	458298.64       	751874.47       
 3225            	457952.85       	753519.17       
 3225            	457898.56       	753510.29       
 3226            	457865.71       	753508.80       
 3227            	457882.20       	752358.11       
 3227            	457910.91       	752373.57       
 3227            	457938.78       	752390.52       
 3227            	457965.73       	752408.90       
 3227            	457991.67       	752428.66       
 3227            	458016.55       	752449.76       
 3227            	458040.28       	752472.13       
 3227            	458062.82       	752495.71       
 3227            	458084.08       	752520.44       
 3227            	458104.03       	752546.25       
 3227            	458122.59       	752573.06       
 3228            	459985.12       	753497.83       
 3228            	459956.56       	753507.51       
 3228            	459915.19       	753512.45       
 3228            	459311.66       	753511.38       
 3229            	459262.95       	753518.12       
 3229            	459234.12       	753529.11       
 3231            	458315.63       	752348.88       
 3231            	458303.81       	752384.37       
 3231            	458288.94       	752418.69       
 3231            	458271.13       	752451.58       
 3231            	458250.53       	752482.80       
 3232            	459970.36       	753018.22       
 3233            	460090.40       	753291.30       
 3233            	460100.90       	753320.59       
 3233            	460107.46       	753352.82       
 3233            	460113.65       	753401.42       
 3235            	458026.61       	753813.03       
 3239            	457324.95       	751862.70       
 3239            	457333.63       	751891.64       
 3239            	457343.81       	751920.08       
 3239            	457355.47       	751947.95       
 3239            	457368.57       	751975.17       
 3239            	457383.07       	752001.67       
 3239            	457398.95       	752027.37       
 3239            	457416.14       	752052.20       
 3239            	457434.62       	752076.11       
 3239            	457454.31       	752099.01       
 3239            	457475.18       	752120.85       
 3239            	457497.17       	752141.57       
 3239            	457520.20       	752161.11       
 3239            	457544.23       	752179.41       
 3239            	457569.19       	752196.44       
 3239            	457595.00       	752212.13       
 3239            	457621.60       	752226.45       
 3240            	458139.73       	752600.81       
 3240            	458155.40       	752629.42       
 3240            	458169.54       	752658.82       
 3240            	458182.12       	752688.91       
 3240            	458193.12       	752719.61       
 3240            	458202.49       	752750.85       
 3240            	458210.21       	752782.54       
 3240            	458216.27       	752814.59       
 3240            	458220.64       	752846.92       
 3240            	458223.31       	752879.42       
 3240            	458224.27       	752912.02       
 3240            	458224.28       	752914.18       
 3241            	458220.86       	752979.30       
 3241            	458216.61       	753011.63       
 3241            	458207.14       	753059.29       
 3242            	458786.47       	751550.44       
 3242            	458758.32       	751549.16       
 3242            	458711.81       	751541.55       
 3243            	459596.25       	751819.39       
 3243            	459568.84       	751825.92       
 3243            	459540.96       	751830.02       
 3243            	459507.28       	751831.72       
 3243            	458817.00       	751830.49       
 3243            	458769.19       	751830.41       
 3243            	458739.45       	751830.18       
 3243            	458709.85       	751827.37       
 3243            	458678.50       	751821.49       
 3245            	461019.29       	753744.49       
 3246            	460038.42       	751513.07       
 3247            	457776.84       	752354.92       
 3247            	457761.61       	752384.06       
 3247            	457748.97       	752414.42       
 3247            	457739.02       	752445.77       
 3247            	457731.84       	752477.87       
 3247            	457727.49       	752510.47       
 3247            	457726.00       	752543.33       
 3249            	461490.14       	757352.56       
 3249            	461469.66       	757405.29       
 3249            	461140.19       	757550.37       
 3252            	461170.58       	754267.82       
 3252            	461476.45       	754962.43       
 3254            	461610.13       	758617.59       
 3254            	461650.12       	758616.71       
 3254            	461705.00       	758638.03       
 3254            	461742.46       	758723.10       
 3255            	463110.33       	758114.93       
 3256            	460656.66       	755323.43       
 3256            	460628.52       	755395.85       
 3261            	468712.59       	750306.25       
 3269            	465929.36       	751570.38       
 3269            	466011.97       	751493.50       
 3270            	466188.60       	751462.17       
 3278            	468940.11       	753536.61       
 3278            	469139.87       	753468.30       
 3278            	469257.27       	753426.27       
 3278            	469385.18       	753364.97       
 3280            	467995.72       	750814.53       
 3280            	468058.78       	750742.91       
 3280            	468159.11       	750605.39       
 3281            	469451.08       	751507.30       
 3281            	469495.64       	751653.99       
 3281            	469513.98       	751766.64       
 3281            	469513.98       	751876.66       
 3281            	469513.98       	751976.20       
 3286            	469737.16       	752553.94       
 3286            	469794.82       	752407.24       
 3286            	469826.27       	752289.36       
 3288            	466030.24       	753327.72       
 3289            	467625.96       	750104.00       
 3289            	467436.78       	750207.15       
 3290            	470147.00       	749550.60       
 3290            	470029.47       	749562.06       
 3290            	469871.82       	749605.03       
 3290            	469739.97       	749668.07       
 3290            	469645.38       	749733.96       
 3290            	469513.53       	749851.43       
 3291            	467513.18       	749741.60       
 3291            	467584.84       	749647.05       
 3291            	467665.10       	749472.29       
 3291            	467699.50       	749294.65       
 3299            	469149.70       	752269.59       
 3299            	469181.15       	752185.77       
 3299            	469207.35       	752088.84       
 3303            	467111.11       	750520.96       
 3303            	467065.94       	750490.06       
 3304            	469702.71       	751209.46       
 3304            	470063.87       	751026.10       
 3304            	470141.26       	750985.99       
 3304            	470227.25       	750957.34       
 3306            	467746.36       	752635.01       
 3307            	467111.89       	749251.68       
 3307            	466939.91       	749151.40       
 3309            	468128.35       	752871.46       
 3309            	468228.23       	752901.23       
 3309            	468354.39       	752929.25       
 3310            	466386.70       	748847.71       
 3311            	467998.69       	752093.82       
 3311            	468026.72       	752074.56       
 3311            	468163.40       	752001.00       
 3311            	468273.79       	751943.20       
 3313            	468273.07       	751268.78       
 3314            	469616.47       	753911.42       
 3314            	469786.44       	753813.33       
 3319            	469856.66       	751856.43       
 3319            	469884.49       	751921.33       
 3319            	469952.51       	751949.14       
 3319            	470122.55       	751946.05       
 3320            	467000.66       	752744.91       
 3320            	466692.54       	753295.61       
 3321            	469274.90       	749297.54       
 3323            	467000.58       	752216.57       
 3323            	467035.21       	752340.89       
 3323            	467239.88       	752347.19       
 3324            	468319.62       	750731.45       
 3324            	468528.87       	750410.56       
 3326            	469211.84       	749074.07       
 3326            	469266.30       	749039.69       
 3326            	469355.16       	749031.09       
 3327            	465990.85       	750499.55       
 3327            	466137.59       	750548.87       
 3328            	467689.02       	750390.51       
 3328            	467585.83       	750476.46       
 3329            	465578.95       	750681.96       
 3332            	467252.98       	753023.53       
 3332            	467263.80       	753087.48       
 3332            	467313.02       	753130.77       
 3333            	469275.49       	752513.21       
 3334            	468882.38       	751798.07       
 3334            	468801.13       	751837.36       
 3335            	468201.95       	752570.21       
 3335            	468333.36       	752621.00       
 3337            	467321.14       	749154.27       
 3338            	467899.05       	749861.96       
 3338            	468030.90       	749939.31       
 3338            	468168.48       	749965.10       
 3338            	468406.39       	750010.94       
 3338            	468523.91       	750045.32       
 3339            	469482.00       	750794.03       
 3341            	466649.69       	753825.92       
 3342            	466405.11       	751650.11       
 3342            	466328.19       	751746.92       
 3345            	469064.52       	753144.29       
 3345            	469194.18       	753088.24       
 3346            	467690.99       	751558.38       
 3346            	467575.29       	751648.13       
 3346            	467535.58       	751693.00       
 3346            	467454.42       	751756.86       
 3346            	467380.17       	751782.75       
 3346            	467299.01       	751789.66       
 3347            	468709.41       	751659.23       
 3348            	470175.66       	749897.27       
 3348            	470015.14       	749934.52       
 3348            	469920.55       	749974.63       
 3348            	469825.96       	750049.12       
 3351            	466388.99       	752225.95       
 3355            	468570.51       	751750.92       
 3355            	468565.26       	751729.96       
 3359            	468604.17       	749051.15       
 3359            	468371.99       	749008.17       
 3359            	468263.07       	749002.44       
 3359            	468085.36       	748990.98       
 3360            	468444.23       	753946.44       
 3360            	468689.54       	753932.43       
 3360            	468870.02       	753897.40       
 3360            	469097.81       	753834.35       
 3362            	470277.04       	752957.35       
 3362            	470337.32       	752844.71       
 3363            	468305.33       	752400.32       
 3364            	467774.04       	753913.62       
 3365            	468547.14       	752626.26       
 3365            	468659.28       	752592.98       
 3365            	468753.90       	752538.69       
 3366            	470049.54       	750286.92       
 3366            	470158.46       	750238.21       
 3366            	470293.18       	750221.02       
 3367            	465778.37       	752114.25       
 3367            	465764.13       	752222.46       
 3367            	465721.39       	752268.02       
 3367            	465664.42       	752273.71       
 3367            	465598.90       	752253.78       
 3367            	465567.56       	752193.98       
 3367            	465564.71       	752085.78       
 3367            	465573.26       	751860.83       
 3367            	465627.38       	751766.86       
 3370            	468733.16       	750102.62       
 3371            	465872.83       	753040.92       
 3371            	466101.97       	752728.24       
 3374            	470023.61       	751467.06       
 3377            	466767.93       	750177.09       
 3377            	466547.22       	750056.75       
 3377            	466332.24       	749962.21       
 3377            	466171.73       	749902.04       
 3377            	466022.68       	749861.93       
 3377            	465836.36       	749821.82       
 3378            	465974.94       	750764.53       
 3378            	466080.35       	750832.87       
 3378            	466177.21       	750901.21       
 3379            	468925.20       	749818.98       
 3379            	468753.22       	749741.63       
 3379            	468604.17       	749687.19       
 3379            	468420.72       	749644.21       
 3380            	469435.36       	752371.76       
 3380            	469364.60       	752494.88       
 3381            	469825.75       	751565.95       
 3381            	469847.39       	751504.15       
 3383            	468069.25       	753657.46       
 3383            	468060.49       	753759.04       
 3388            	469323.63       	749529.61       
 3388            	469386.69       	749426.47       
 3389            	469215.22       	751845.22       
 3389            	469204.73       	751737.82       
 3390            	468190.15       	753592.65       
 3390            	468356.62       	753611.92       
 3390            	468519.57       	753613.67       
 3390            	468677.27       	753597.91       
 3391            	468594.45       	752920.50       
 3391            	468748.64       	752881.97       
 3391            	468909.85       	752824.17       
 3391            	469043.02       	752775.13       
 3393            	468798.65       	751049.37       
 3396            	468406.26       	751974.05       
 3399            	466836.72       	749506.67       
 3399            	467020.17       	749615.54       
 3400            	465695.76       	750955.32       
 3400            	465841.05       	751000.88       
 3400            	465926.51       	751049.28       
 3401            	465579.18       	750413.88       
 3403            	467126.23       	748968.04       
 3403            	467002.97       	748887.82       
 3405            	465859.29       	748936.52       
 3405            	466077.14       	748973.77       
 3408            	470161.72       	753531.03       
 3408            	470198.42       	753567.71       
 3408            	470245.59       	753596.52       
 3408            	470308.49       	753614.86       
 3408            	470345.18       	753614.86       
 3408            	470339.94       	753887.30       
 3411            	466947.06       	750490.06       
 3411            	466899.50       	750525.71       
 3411            	466823.42       	750606.51       
 3414            	469095.04       	750289.78       
 3414            	469106.51       	750341.35       
 3414            	469149.50       	750387.19       
 3417            	468687.29       	749440.80       
 3418            	470334.70       	752679.68       
 3418            	470290.14       	752608.95       
 3418            	470232.49       	752564.41       
 3419            	467906.87       	750989.30       
 3419            	467958.46       	751017.95       
 3419            	468004.32       	751026.55       
 3419            	468055.92       	751017.95       
 3419            	468101.78       	750989.30       
 3420            	470195.72       	750570.56       
 3420            	470098.27       	750607.80       
 3420            	469851.76       	750728.13       
 3421            	468598.42       	753273.89       
 3421            	468472.26       	753284.40       
 3421            	468332.08       	753277.40       
 3423            	466005.48       	749220.16       
 3423            	465799.10       	749191.51       
 3423            	465592.72       	749171.46       
 3423            	465569.79       	749111.29       
 3423            	465569.79       	748999.55       
 3429            	467863.87       	750662.69       
 3429            	467949.86       	750553.82       
 3429            	468018.65       	750459.27       
 3429            	468121.84       	750307.42       
 3430            	469509.59       	753674.97       
 3430            	469635.75       	753603.16       
 3432            	467699.50       	749025.34       
 3432            	467344.07       	749016.74       
 3436            	469556.33       	752815.89       
 3437            	469994.00       	752779.22       
 3437            	469894.41       	752928.53       
 3438            	467263.50       	752109.57       
 3438            	467482.33       	752156.78       
 3439            	467523.27       	752411.71       
 3440            	467742.11       	751949.05       
 3440            	467812.95       	751864.08       
 3440            	467901.12       	751802.70       
 3440            	468033.36       	751735.04       
 3441            	466103.14       	751177.42       
 3441            	466188.60       	751203.05       
 3443            	465898.02       	751356.82       
 3443            	465792.62       	751274.24       
 3443            	465704.30       	751228.68       
 3445            	467423.34       	751182.11       
 3447            	467369.81       	751525.58       
 3447            	467440.61       	751494.52       
 3447            	467542.49       	751418.57       
 3447            	467613.28       	751370.25       
 3447            	467716.89       	751315.01       
 3448            	466861.83       	750953.97       
 3448            	467039.22       	750953.97       
 3448            	467183.51       	750935.05       
 3449            	466847.19       	750744.35       
 3449            	466930.41       	750756.24       
 3449            	467008.87       	750756.24       
 3449            	467144.40       	750739.60       
 3451            	466699.78       	750832.29       
 3452            	466671.25       	751086.58       
 3452            	466691.52       	751206.94       
 3454            	467369.19       	750879.49       
 3454            	467399.93       	750868.85       
 3454            	467392.84       	750833.39       
 3455            	467283.47       	751418.57       
 3455            	467274.84       	751342.63       
 3456            	466836.24       	751285.67       
 3456            	467040.00       	751259.78       
 3457            	467521.71       	753158.32       
 3457            	467567.97       	753149.47       
 3457            	467603.41       	753120.93       
 3458            	467914.84       	753158.96       
 3461            	465575.52       	749629.86       
 3461            	465584.12       	749437.90       
 3461            	465724.57       	749449.36       
 3461            	465999.75       	749489.48       
 3462            	466707.74       	749730.14       
 3463            	469532.87       	749323.33       
 3463            	469641.79       	749286.08       
 3464            	469630.33       	749045.42       
 3464            	469658.99       	749059.74       
 3464            	469687.65       	749105.59       
 3465            	470045.95       	748999.58       
 3466            	468475.29       	752435.35       
 3466            	468571.67       	752414.33       
 3466            	468661.03       	752361.79       
 3469            	466506.40       	750442.44       
 3469            	466298.62       	750337.30       
 3469            	466122.01       	750265.91       
 3469            	465893.45       	750199.71       
 3469            	465716.84       	750171.15       
 3470            	462582.01       	749064.63       
 3470            	462573.17       	748965.26       
 3470            	462569.47       	748856.24       
 3471            	463563.87       	748841.57       
 3471            	463563.85       	748831.99       
 3489            	464866.16       	743632.82       
 3489            	464861.72       	743826.98       
 3489            	464986.14       	744383.34       
 3489            	465161.06       	744583.93       
 3493            	473554.09       	753891.95       
 3493            	473554.09       	754036.32       
 3494            	474508.53       	753899.98       
 3494            	474805.80       	753899.98       
 3494            	474805.80       	754035.62       
 3497            	475153.57       	752293.27       
 3498            	475613.20       	751993.95       
 3498            	475613.20       	751699.82       
 3498            	474406.91       	751699.82       
 3499            	474406.91       	751396.79       
 3502            	474777.14       	750803.65       
 3502            	474777.14       	751394.45       
 3504            	473340.14       	753455.31       
 3504            	473425.06       	753254.50       
 3505            	473695.40       	752728.63       
 3505            	473861.69       	752402.53       
 3505            	473901.01       	752304.88       
 3506            	473945.73       	752102.04       
 3506            	473950.23       	751995.64       
 3506            	473941.23       	751860.76       
 3506            	473912.72       	751713.89       
 3507            	473799.19       	751467.47       
 3507            	473720.75       	751355.89       
 3507            	473637.57       	751265.68       
 3507            	473532.99       	751180.22       
 3508            	473326.53       	751063.06       
 3508            	473147.88       	751012.45       
 3508            	472979.90       	750993.81       
 3508            	472801.26       	751007.13       
 3508            	472654.60       	751036.42       
 3509            	472389.48       	751113.34       
 3509            	472264.74       	751141.55       
 3510            	472082.46       	751167.29       
 3510            	471779.13       	751169.37       
 3511            	470584.13       	751168.79       
 3512            	475235.19       	753464.44       
 3512            	475235.19       	753161.42       
 3513            	474852.79       	751993.95       
 3513            	474852.79       	752290.64       
 3513            	474338.11       	752290.64       
 3513            	474224.98       	752281.06       
 3513            	474055.56       	752250.86       
 3514            	474229.79       	751572.17       
 3514            	474114.81       	751574.22       
 3514            	473999.82       	751590.62       
 3515            	473114.63       	753597.28       
 3515            	473114.63       	753748.66       
 3515            	472270.74       	753748.66       
 3516            	471974.61       	753897.29       
 3516            	471974.61       	753753.09       
 3516            	471069.40       	753753.09       
 3517            	471970.24       	753468.04       
 3517            	471985.85       	753368.16       
 3517            	472023.52       	753279.49       
 3517            	472053.70       	753201.14       
 3517            	472035.89       	753176.24       
 3517            	471951.42       	753165.74       
 3517            	471721.29       	753167.23       
 3517            	471654.05       	753161.26       
 3517            	471573.35       	753152.31       
 3517            	471497.14       	753131.41       
 3517            	471407.48       	753100.07       
 3517            	471305.87       	753046.33       
 3518            	471260.23       	752848.53       
 3518            	471199.40       	752825.54       
 3518            	471115.55       	752809.12       
 3519            	470961.28       	752725.77       
 3519            	471020.21       	752606.63       
 3519            	471046.08       	752552.08       
 3519            	471023.08       	752529.11       
 3519            	470800.49       	752528.77       
 3519            	470780.33       	752504.16       
 3520            	471202.55       	751949.49       
 3520            	471262.72       	751671.64       
 3520            	471189.89       	751659.84       
 3520            	471041.85       	751655.31       
 3521            	470778.34       	751364.75       
 3521            	471214.87       	751363.55       
 3521            	471287.94       	751376.96       
 3522            	472200.55       	751286.24       
 3522            	472188.24       	751356.93       
 3523            	472030.89       	752263.68       
 3523            	472249.31       	752269.09       
 3523            	472247.50       	752566.59       
 3524            	472171.07       	752864.89       
 3524            	471748.02       	752868.89       
 3524            	471661.21       	752861.99       
 3524            	471586.24       	752844.26       
 3524            	471475.75       	752798.93       
 3524            	471437.28       	752775.28       
 3525            	473330.02       	752991.27       
 3525            	473250.87       	753161.53       
 3526            	472550.00       	752570.05       
 3526            	472912.29       	752567.00       
 3527            	472904.54       	751678.27       
 3527            	472912.54       	751664.05       
 3527            	473400.64       	751660.95       
 3527            	473531.63       	751663.51       
 3527            	473600.98       	751648.12       
 3528            	473707.23       	751751.40       
 3528            	473739.46       	751894.71       
 3528            	473739.46       	751965.99       
 3528            	473741.24       	752074.68       
 3528            	473725.18       	752179.81       
 3529            	473702.45       	750846.35       
 3529            	473809.39       	750716.47       
 3529            	473991.12       	750581.84       
 3529            	474200.45       	750444.11       
 3529            	474324.59       	750340.27       
 3530            	474529.69       	750031.88       
 3530            	474569.68       	749897.08       
 3532            	473583.95       	749416.80       
 3533            	473437.26       	749713.14       
 3533            	473326.52       	749713.14       
 3533            	473248.46       	749702.27       
 3533            	473174.03       	749667.81       
 3533            	473115.94       	749636.99       
 3533            	472978.09       	749893.74       
 3533            	473058.24       	749949.58       
 3533            	473165.75       	749994.79       
 3533            	473278.91       	750011.74       
 3534            	473783.15       	750015.30       
 3534            	474023.49       	750013.52       
 3534            	474143.06       	750017.88       
 3534            	474232.64       	750049.27       
 3534            	474380.36       	750137.17       
 3535            	473405.70       	750312.64       
 3535            	473193.58       	750313.38       
 3535            	473053.99       	750280.36       
 3535            	472924.19       	750219.21       
 3535            	472837.24       	750171.51       
 3536            	472573.16       	750643.80       
 3536            	472518.76       	750761.17       
 3536            	472501.35       	750841.59       
 3536            	472501.35       	750917.66       
 3539            	471655.30       	749887.95       
 3539            	471715.12       	749768.45       
 3542            	472712.23       	749156.90       
 3542            	472589.22       	749105.29       
 3542            	472463.75       	749095.46       
 3542            	472289.08       	749095.46       
 3543            	472468.67       	749373.14       
 3543            	472576.10       	749392.93       
 3546            	471629.24       	749220.36       
 3546            	471628.07       	749099.46       
 3547            	471058.69       	749364.80       
 3549            	470762.38       	749630.60       
 3549            	471112.78       	749632.88       
 3551            	471385.36       	749901.53       
 3551            	471441.39       	749911.30       
 3551            	471506.31       	749937.95       
 3552            	471371.95       	750175.65       
 3552            	471296.87       	750165.78       
 3552            	470761.27       	750168.64       
 3553            	470761.86       	750708.04       
 3554            	471326.96       	750439.87       
 3555            	471365.21       	750326.93       
 3556            	471520.21       	750394.08       
 3556            	471496.92       	750475.99       
 3557            	471821.37       	750973.47       
 3557            	471893.38       	750949.11       
 3557            	471950.29       	750885.31       
 3558            	472457.17       	749938.40       
 3558            	472434.39       	749916.92       
 3560            	472381.59       	749632.02       
 3560            	472468.71       	749642.46       
 3560            	472583.71       	749691.19       
 3561            	472343.76       	749901.02       
 3561            	472020.42       	749901.02       
 3670            	473015.15       	754934.10       
 3671            	472747.95       	754971.16       
 3671            	472579.85       	755035.53       
 3671            	472375.69       	755163.03       
 3673            	472067.76       	755619.40       
 3673            	472034.91       	755736.84       
 3673            	472015.89       	755911.27       
 3674            	472328.96       	758707.97       
 3674            	472704.57       	758689.52       
 3676            	473663.81       	758689.29       
 3676            	473928.04       	758703.50       
 3676            	474090.65       	758715.68       
 3676            	474216.66       	758715.68       
 3677            	474479.07       	758654.18       
 3677            	474615.87       	758585.86       
 3678            	474837.08       	758405.74       
 3678            	474931.68       	758287.08       
 3678            	475030.63       	758088.15       
 3678            	475063.25       	757987.32       
 3678            	475093.85       	757810.88       
 3680            	474894.45       	757072.71       
 3680            	474817.77       	756850.91       
 3680            	474792.85       	756759.00       
 3680            	474756.36       	756506.87       
 3680            	474744.51       	756194.18       
 3682            	474685.93       	755575.41       
 3682            	474589.11       	755380.15       
 3683            	474433.88       	755187.56       
 3684            	474071.30       	754963.97       
 3684            	473889.24       	754930.96       
 3685            	474319.91       	754852.86       
 3685            	474218.68       	754809.53       
 3685            	474094.32       	754769.09       
 3685            	473926.57       	754740.20       
 3685            	473559.26       	754737.31       
 3688            	474895.45       	755286.18       
 3688            	474773.98       	755213.96       
 3689            	474918.28       	755713.09       
 3689            	474898.90       	755571.45       
 3692            	475324.20       	758052.43       
 3692            	475248.36       	758015.96       
 3692            	475273.64       	757839.21       
 3692            	475263.62       	757587.93       
 3693            	474832.67       	758668.58       
 3693            	474994.59       	758518.54       
 3693            	475142.85       	758308.10       
 3693            	475240.40       	758335.38       
 3693            	475335.99       	758350.96       
 3694            	474895.13       	759468.94       
 3694            	474886.55       	759310.30       
 3694            	474600.08       	759299.29       
 3695            	474423.78       	759440.56       
 3695            	474240.17       	759457.24       
 3695            	474063.71       	759462.00       
 3695            	473822.87       	759435.80       
 3695            	473358.16       	759417.49       
 3697            	473080.18       	759271.14       
 3698            	473066.23       	759427.39       
 3698            	472616.92       	759441.21       
 3698            	472367.51       	759459.38       
 3698            	472107.71       	759436.02       
 3699            	471823.13       	758812.84       
 3699            	471977.60       	758821.57       
 3700            	472855.68       	758869.98       
 3700            	473070.32       	758863.85       
 3701            	475680.02       	759194.80       
 3701            	475515.40       	759186.58       
 3701            	475523.63       	758911.17       
 3701            	475680.02       	758898.84       
 3702            	472015.70       	756530.72       
 3702            	472013.05       	756649.00       
 3702            	471999.27       	756739.00       
 3703            	471733.53       	757486.35       
 3704            	472375.89       	757549.90       
 3705            	472730.28       	757750.21       
 3705            	473064.49       	757716.96       
 3705            	473394.37       	757640.08       
 3705            	473702.26       	757697.74       
 3705            	473957.94       	757754.78       
 3705            	474276.25       	757747.87       
 3706            	474421.56       	757568.16       
 3708            	472633.64       	756024.19       
 3708            	472908.97       	755962.56       
 3708            	473150.52       	755930.77       
 3708            	473442.62       	755917.68       
 3708            	473630.22       	755929.24       
 3708            	473933.94       	755960.41       
 3708            	474154.44       	756008.20       
 3710            	471820.41       	756147.13       
 3713            	471070.26       	755758.06       
 3713            	471071.70       	755488.29       
 3713            	470914.76       	755479.60       
 3714            	471594.73       	754628.93       
 3714            	471591.53       	754926.20       
 3714            	471667.04       	754926.82       
 3714            	471739.91       	754972.04       
 3715            	472067.31       	755335.07       
 3718            	472181.35       	754702.64       
 3718            	472296.88       	754632.97       
 3718            	472442.92       	754561.13       
 3718            	472610.77       	754502.34       
 3718            	472797.92       	754464.85       
 3719            	473066.78       	754738.87       
 3719            	472948.81       	754741.61       
 3719            	472888.45       	754744.35       
 3720            	460406.23       	739305.37       
 3721            	461482.98       	739488.57       
 3721            	461485.02       	739480.84       
 3721            	461497.64       	739382.78       
 3721            	461497.43       	739304.41       
 3721            	461496.02       	739018.05       
 3724            	474843.16       	745216.87       
 3724            	474781.29       	745184.31       
 3724            	474683.89       	745132.68       
 3724            	474642.95       	745113.43       
 3724            	474599.59       	745096.59       
 3724            	474530.95       	745074.33       
 3724            	474459.30       	745060.50       
 3724            	474397.28       	745052.07       
 3724            	474347.31       	745051.47       
 3725            	474827.42       	743742.47       
 3725            	474890.48       	743708.98       
 3725            	474955.94       	743684.26       
 3725            	475023.78       	743667.51       
 3725            	475092.43       	743657.15       
 3725            	475153.90       	743655.55       
 3725            	475707.30       	743656.72       
 3726            	473507.62       	743633.78       
 3726            	473494.22       	743645.68       
 3726            	473485.87       	743707.38       
 3726            	473467.37       	743797.86       
 3726            	473453.74       	743847.48       
 3726            	473431.49       	743946.21       
 3726            	473423.15       	743991.08       
 3726            	473423.79       	744026.32       
 3726            	473425.72       	744044.91       
 3726            	473429.57       	744064.78       
 3726            	473436.71       	744088.75       
 3728            	474711.78       	744007.14       
 3728            	474503.09       	743722.25       
 3728            	474473.85       	743689.56       
 3728            	474439.39       	743663.40       
 3728            	474392.53       	743644.12       
 3728            	474356.00       	743636.55       
 3728            	474321.54       	743635.17       
 3729            	474714.87       	743749.34       
 3729            	474696.96       	743721.08       
 3729            	474678.11       	743683.89       
 3729            	474665.38       	743649.52       
 3729            	474646.54       	743585.36       
 3729            	474641.82       	743524.70       
 3732            	474887.45       	744396.71       
 3732            	474910.39       	744368.50       
 3732            	474940.98       	744315.02       
 3732            	474960.40       	744253.31       
 3732            	474965.70       	744204.27       
 3732            	474960.99       	744136.00       
 3732            	474942.13       	744073.61       
 3732            	474919.74       	744028.88       
 3733            	474157.75       	744717.10       
 3733            	474211.33       	744734.94       
 3733            	474289.39       	744750.80       
 3733            	474353.56       	744754.11       
 3733            	474423.68       	744746.84       
 3733            	474524.64       	744718.46       
 3733            	474590.87       	744686.77       
 3733            	474655.91       	744640.95       
 3734            	472469.25       	744638.99       
 3734            	472749.60       	744636.79       
 3734            	473006.76       	744638.99       
 3734            	473138.83       	744642.05       
 3734            	473209.12       	744643.37       
 3734            	473223.76       	744628.63       
 3734            	473222.19       	744598.60       
 3734            	473132.22       	744229.40       
 3734            	473158.08       	744188.68       
 3734            	473236.56       	744168.61       
 3734            	473271.53       	744154.08       
 3735            	472121.47       	743885.09       
 3735            	472155.73       	743920.82       
 3735            	472260.97       	743923.01       
 3735            	472261.69       	744373.36       
 3735            	472140.08       	744375.82       
 3735            	472105.79       	744411.52       
 3735            	472110.04       	744621.48       
 3736            	473216.38       	743926.10       
 3736            	473150.54       	743922.27       
 3736            	473095.23       	743923.53       
 3736            	473095.67       	743678.44       
 3736            	473070.72       	743654.01       
 3736            	472802.69       	743659.04       
 3736            	472641.10       	743660.10       
 3736            	472362.17       	743656.00       
 3736            	472163.93       	743652.16       
 3752            	474060.71       	744767.13       
 3752            	474037.89       	744805.66       
 3752            	474012.36       	744866.98       
 3752            	473995.95       	744929.43       
 3752            	473990.77       	744981.16       
 3753            	473311.83       	744190.43       
 3753            	473331.24       	744222.03       
 3753            	473359.50       	744260.39       
 3753            	473389.45       	744291.57       
 3753            	473431.62       	744326.59       
 3753            	473468.90       	744350.40       
 3753            	473513.11       	744371.14       
 3753            	473623.80       	744415.99       
 3753            	473718.39       	744458.10       
 3753            	473779.66       	744490.42       
 3753            	473831.71       	744518.09       
 3753            	473897.90       	744558.17       
 3753            	473962.09       	744598.25       
 3753            	474006.72       	744629.31       
 3753            	474075.66       	744673.99       
 3753            	474099.51       	744688.65       
 3754            	473253.30       	743966.43       
 3754            	473252.53       	744003.50       
 3754            	473251.49       	744020.61       
 3754            	473257.48       	744079.24       
 3754            	473277.00       	744090.81       
 3754            	473288.91       	744136.43       
 3755            	473330.29       	743538.80       
 3755            	473327.43       	743598.76       
 3755            	473310.26       	743717.92       
 3755            	473269.78       	743883.07       
 3759            	474072.16       	743506.79       
 3779            	464448.96       	747961.57       
 3779            	464417.33       	747959.22       
 3779            	464387.24       	747950.50       
 3779            	464355.21       	747935.95       
 3779            	464322.70       	747913.65       
 3779            	464163.27       	747780.70       
 3779            	464254.12       	747670.94       
 3780            	465062.66       	748239.40       
 3780            	465057.49       	748183.94       
 3780            	465047.89       	748138.81       
 3780            	465032.08       	748061.52       
 3781            	463717.53       	748265.47       
 3781            	463767.76       	748269.86       
 3781            	463813.58       	748278.01       
 3781            	463863.81       	748293.69       
 3781            	463909.00       	748315.01       
 3781            	463964.88       	748350.13       
 3781            	464049.58       	748410.99       
 3781            	464123.39       	748462.81       
 3781            	464165.29       	748483.73       
 3781            	464210.18       	748503.66       
 3781            	464269.03       	748516.62       
 3781            	464312.92       	748521.60       
 3781            	464342.85       	748522.60       
 3782            	462102.46       	748533.82       
 3782            	462577.45       	748531.30       
 3782            	462989.98       	748528.23       
 3782            	463035.16       	748525.54       
 3782            	463085.07       	748516.78       
 3782            	463133.63       	748503.30       
 3782            	463160.60       	748491.18       
 3782            	463229.58       	748453.36       
 3782            	463304.40       	748396.67       
 3782            	463381.79       	748340.00       
 3782            	463417.97       	748318.10       
 3782            	463465.11       	748295.09       
 3782            	463517.74       	748277.57       
 3782            	463565.98       	748271.00       
 3782            	463614.87       	748267.00       
 3783            	461960.38       	748519.97       
 3785            	462115.97       	748253.58       
 3785            	462101.05       	748268.66       
 3786            	462461.85       	747435.50       
 3786            	462614.47       	747326.94       
 3786            	462674.75       	747410.81       
 3786            	462689.47       	747435.33       
 3786            	462699.99       	747462.66       
 3786            	462707.01       	747493.13       
 3786            	462710.06       	747689.43       
 3786            	462473.14       	747690.68       
 3786            	462458.22       	747705.76       
 3787            	462311.78       	747198.64       
 3788            	463305.86       	747296.29       
 3788            	463293.51       	747251.23       
 3788            	463282.12       	747221.81       
 3788            	463265.02       	747191.93       
 3788            	463243.61       	747158.20       
 3789            	464058.75       	747262.35       
 3789            	463997.26       	747372.79       
 3789            	463964.88       	747419.51       
 3789            	463891.85       	747509.52       
 3789            	463835.76       	747467.74       
 3789            	463792.75       	747445.87       
 3789            	463741.14       	747424.77       
 3789            	463691.09       	747410.71       
 3789            	463644.17       	747404.46       
 3789            	463587.08       	747404.46       
 3789            	463503.40       	747415.40       
 3790            	465040.52       	745795.72       
 3790            	465000.92       	745805.47       
 3790            	464966.08       	745821.30       
 3790            	464935.46       	745842.13       
 3790            	464461.98       	746237.16       
 3791            	465035.95       	745620.04       
 3791            	465057.83       	745649.83       
 3791            	465068.65       	745674.25       
 3791            	465079.06       	745701.87       
 3791            	465083.87       	745734.30       
 3791            	465085.88       	745788.38       
 3792            	465040.87       	745025.79       
 3792            	465083.58       	745012.48       
 3793            	464113.08       	745818.48       
 3793            	464115.00       	745797.35       
 3794            	464242.07       	746197.39       
 3794            	464294.50       	746167.30       
 3794            	464346.02       	746131.66       
 3796            	466567.54       	747870.09       
 3796            	466535.97       	747869.67       
 3796            	466493.02       	747864.65       
 3796            	466414.37       	747857.41       
 3796            	466348.55       	747850.16       
 3796            	466264.32       	747846.82       
 3796            	466208.54       	747850.72       
 3796            	466167.98       	747852.14       
 3797            	466204.84       	748408.94       
 3797            	466261.80       	748425.46       
 3797            	466323.69       	748431.16       
 3797            	466404.63       	748431.16       
 3798            	465876.95       	746502.06       
 3798            	465943.96       	746514.24       
 3798            	465904.62       	746666.98       
 3799            	465696.29       	745929.20       
 3799            	465979.49       	745947.02       
 3799            	465982.61       	746227.76       
 3799            	465701.62       	746210.35       
 3799            	465686.41       	746224.42       
 3801            	466420.88       	744689.99       
 3801            	466405.91       	744705.02       
 3801            	466406.44       	744977.97       
 3801            	466270.24       	744978.56       
 3801            	466230.73       	744975.66       
 3802            	466542.72       	744035.09       
 3802            	466563.96       	744093.42       
 3804            	466266.88       	744118.24       
 3804            	466333.37       	744065.97       
 3805            	465983.40       	748488.09       
 3805            	465972.95       	748545.51       
 3805            	465967.72       	748605.92       
 3807            	466088.72       	747949.12       
 3807            	466086.63       	748043.18       
 3807            	466073.03       	748136.19       
 3808            	466030.50       	746945.14       
 3808            	465998.65       	747070.24       
 3808            	465977.63       	747201.62       
 3808            	465975.46       	747305.71       
 3808            	465975.46       	747336.08       
 3808            	465982.34       	747420.43       
 3808            	465992.71       	747480.22       
 3808            	466030.10       	747625.41       
 3808            	466057.44       	747714.08       
 3808            	466070.58       	747775.89       
 3809            	466156.75       	745765.18       
 3809            	466162.79       	745868.91       
 3809            	466168.82       	745952.13       
 3809            	466174.82       	746047.26       
 3809            	466177.04       	746133.98       
 3809            	466172.59       	746240.70       
 3809            	466164.80       	746327.42       
 3809            	466155.90       	746409.68       
 3809            	466141.43       	746496.40       
 3809            	466126.97       	746558.65       
 3811            	466148.15       	744198.67       
 3811            	466164.64       	744231.21       
 3811            	466184.37       	744281.97       
 3811            	466194.88       	744317.15       
 3811            	466209.73       	744384.44       
 3811            	466213.12       	744410.57       
 3811            	466215.55       	744475.42       
 3811            	466215.06       	744531.56       
 3811            	466215.24       	744717.51       
 3811            	466215.81       	744879.59       
 3811            	466212.73       	744922.12       
 3811            	466209.14       	744957.98       
 3812            	466107.09       	744128.47       
 3812            	466126.60       	744162.55       
 3815            	463759.82       	747969.77       
 3815            	463733.76       	748002.14       
 3815            	463709.96       	748036.95       
 3815            	463687.86       	748077.72       
 3815            	463677.65       	748104.89       
 3815            	463663.20       	748160.09       
 3815            	463659.80       	748176.22       
 3815            	463656.03       	748227.00       
 3815            	463654.74       	748244.76       
 3816            	464197.91       	747408.09       
 3816            	464170.20       	747453.35       
 3816            	464137.21       	747508.28       
 3817            	464259.54       	746379.12       
 3817            	464279.40       	746425.43       
 3817            	464303.24       	746507.46       
 3817            	464315.16       	746553.77       
 3817            	464341.56       	746706.78       
 3817            	464348.88       	746823.85       
 3817            	464342.78       	746948.24       
 3817            	464323.25       	747065.31       
 3817            	464291.45       	747187.85       
 3817            	464266.97       	747255.63       
 3818            	463986.50       	745973.05       
 3818            	464071.97       	746066.37       
 3818            	464117.68       	746123.95       
 3818            	464165.38       	746191.46       
 3819            	465388.25       	744463.93       
 3822            	458394.55       	743846.28       
 3824            	459004.80       	744663.53       
 3824            	459020.99       	744647.72       
 3824            	459027.05       	744133.76       
 3824            	459017.17       	744123.64       
 3825            	458649.31       	744967.56       
 3825            	458743.00       	744930.46       
 3825            	458832.63       	744931.52       
 3828            	457020.41       	745378.78       
 3828            	457623.90       	745380.72       
 3828            	457633.87       	745390.75       
 3829            	456457.88       	744956.86       
 3829            	456457.43       	745096.98       
 3830            	456378.05       	744256.72       
 3830            	456368.01       	744266.69       
 3830            	456367.15       	744536.68       
 3830            	456307.83       	744537.41       
 3830            	456273.68       	744541.31       
 3830            	456232.21       	744549.59       
 3831            	457038.73       	743978.84       
 3833            	456881.01       	743698.33       
 3833            	457565.13       	743700.52       
 3833            	457575.10       	743710.55       
 3834            	456492.24       	742402.46       
 3834            	456491.43       	742672.46       
 3834            	456621.43       	742672.85       
 3835            	457338.27       	742395.00       
 3835            	456502.27       	742392.49       
 3836            	456619.73       	743238.85       
 3836            	456629.70       	743248.88       
 3836            	457332.70       	743249.49       
 3836            	457342.77       	743248.09       
 3836            	457345.72       	743241.03       
 3836            	457348.24       	742405.03       
 3838            	456143.24       	742675.81       
 3838            	455953.05       	742679.56       
 3840            	455953.77       	743229.34       
 3840            	455179.90       	743232.09       
 3842            	456335.16       	743330.58       
 3842            	456315.31       	743274.10       
 3842            	456300.38       	743192.07       
 3842            	456296.11       	743127.09       
 3843            	455200.10       	743621.89       
 3843            	455837.91       	743623.59       
 3845            	455836.45       	744171.75       
 3845            	455824.58       	744183.55       
 3846            	455939.35       	743908.74       
 3846            	455883.91       	743903.70       
 3847            	455948.24       	745375.54       
 3848            	455168.22       	745382.76       
 3849            	455946.75       	745935.53       
 3851            	455882.51       	747899.17       
 3851            	455898.47       	747915.24       
 3852            	455118.43       	747926.11       
 3853            	455896.73       	748434.22       
 3853            	455871.65       	748459.14       
 3854            	456078.44       	748179.96       
 3855            	456493.61       	747904.77       
 3859            	457614.60       	747908.60       
 3859            	457615.53       	747638.61       
 3859            	457605.56       	747628.57       
 3861            	457598.02       	748188.55       
 3878            	456215.47       	747754.02       
 3878            	456136.95       	748147.75       
 3879            	456242.02       	746739.95       
 3879            	456246.95       	746853.34       
 3879            	456240.07       	747119.72       
 3879            	456244.03       	747462.67       
 3879            	456238.05       	747579.84       
 3880            	456186.20       	745789.69       
 3880            	456183.66       	745924.99       
 3880            	456185.54       	746199.39       
 3880            	456195.84       	746329.22       
 3881            	456227.11       	745140.36       
 3881            	456223.69       	745228.02       
 3881            	456209.96       	745444.56       
 3882            	456187.90       	744712.45       
 3882            	456203.11       	744808.94       
 3882            	456213.93       	744905.86       
 3883            	456083.99       	743961.27       
 3883            	456082.77       	743997.03       
 3883            	456081.82       	744023.21       
 3883            	456084.38       	744192.26       
 3883            	456111.96       	744362.75       
 3884            	456314.98       	743578.07       
 3884            	456245.19       	743632.00       
 3884            	456189.57       	743693.00       
 3884            	456130.07       	743792.94       
 3884            	456106.89       	743851.32       
 3884            	456095.63       	743894.15       
 3886            	456601.75       	743492.83       
 3887            	458149.07       	743507.68       
 3890            	458174.64       	746024.18       
 3890            	458258.21       	746044.05       
 3890            	458410.45       	746119.55       
 3891            	458106.43       	745733.74       
 3891            	457940.54       	745732.68       
 3891            	457919.07       	745753.88       
 3891            	457917.41       	746012.54       
 3892            	458512.54       	745488.97       
 3892            	458363.49       	745445.38       
 3893            	459076.44       	745721.67       
 3893            	459216.46       	745664.12       
 3894            	458636.45       	745471.12       
 3894            	458650.99       	745417.41       
 3895            	458625.21       	745597.57       
 3898            	459265.69       	745934.28       
 3898            	459124.29       	745992.41       
 3899            	459685.80       	745665.69       
 3899            	459702.82       	745682.82       
 3899            	459702.01       	745922.21       
 3900            	459431.42       	745394.84       
 3900            	459263.78       	745394.27       
 3901            	459190.65       	741716.03       
 3901            	459208.89       	741684.35       
 3902            	460276.85       	743555.21       
 3902            	460403.75       	743531.53       
 3902            	460514.52       	743501.09       
 3902            	460873.59       	743511.82       
 3904            	462317.84       	745269.64       
 3904            	462278.36       	745271.95       
 3904            	462230.02       	745284.20       
 3904            	462188.41       	745304.62       
 3904            	462042.96       	745407.01       
 3904            	462014.21       	745427.15       
 3904            	461987.61       	745440.87       
 3904            	461956.29       	745454.59       
 3906            	461930.17       	744691.79       
 3906            	461736.40       	744669.93       
 3907            	462599.75       	744607.45       
 3907            	462578.02       	744629.25       
 3907            	462232.15       	744629.77       
 3908            	462600.13       	743967.45       
 3908            	462578.40       	743989.25       
 3908            	462276.71       	743989.71       
 3908            	462243.76       	744022.76       
 3908            	462244.20       	744309.76       
 3909            	461799.78       	743738.24       
 3909            	461862.59       	743729.85       
 3909            	461995.22       	743693.98       
 3909            	462062.19       	743685.03       
 3910            	460873.54       	744028.26       
 3910            	460988.76       	744028.09       
 3910            	461043.51       	744020.03       
 3910            	461093.28       	744005.14       
 3910            	461152.59       	743996.41       
 3910            	461459.42       	743995.94       
 3910            	461552.92       	744013.33       
 3910            	461588.55       	744027.12       
 3910            	461676.25       	744043.43       
 3911            	460541.89       	744743.77       
 3911            	460380.49       	744744.01       
 3911            	460379.86       	744329.41       
 3911            	460390.24       	744319.00       
 3911            	460674.84       	744318.57       
 3912            	458110.83       	742955.27       
 3913            	458167.11       	742955.41       
 3913            	458199.72       	742949.88       
 3914            	458107.12       	743225.26       
 3914            	458117.15       	743215.28       
 3915            	457617.15       	743213.98       
 3918            	457629.64       	742414.01       
 3919            	459915.06       	743550.77       
 3919            	459829.36       	743564.76       
 3919            	458943.18       	743561.22       
 3919            	458804.30       	743589.47       
 3919            	458530.73       	743588.83       
 3920            	460004.90       	743306.37       
 3920            	460003.74       	743404.74       
 3920            	459967.32       	743441.15       
 3921            	460046.31       	742250.66       
 3921            	460005.55       	742290.47       
 3921            	460005.07       	742411.08       
 3921            	460019.36       	742445.98       
 3921            	460018.27       	742719.18       
 3921            	460009.69       	742739.67       
 3921            	460008.53       	743028.75       
 3921            	459999.49       	743037.71       
 3922            	458951.56       	743234.43       
 3922            	459117.71       	743280.91       
 3922            	459504.51       	743282.46       
 3923            	458848.67       	743224.92       
 3923            	458788.86       	743230.03       
 3924            	459066.43       	742357.73       
 3924            	459072.42       	742363.75       
 3924            	459071.72       	742630.11       
 3924            	459064.10       	742637.73       
 3924            	458936.70       	742637.40       
 3925            	458700.31       	741674.27       
 3925            	458700.27       	741691.09       
 3925            	458708.30       	741806.84       
 3925            	458929.05       	741807.37       
 3925            	458938.85       	741817.23       
 3925            	458938.14       	742087.40       
 3928            	458223.11       	741350.56       
 3928            	458208.15       	741335.52       
 3929            	458256.76       	741605.64       
 3929            	458300.01       	741627.34       
 3933            	459141.06       	741041.47       
 3933            	459104.93       	741048.66       
 3933            	458065.95       	741045.94       
 3933            	458055.53       	741056.31       
 3934            	459210.55       	741048.93       
 3938            	459990.55       	741050.70       
 3939            	459979.99       	741583.67       
 3939            	459989.18       	741574.52       
 3940            	459478.45       	741852.36       
 3940            	459700.68       	741852.94       
 3944            	459490.97       	741042.39       
 3948            	461765.47       	744391.87       
 3949            	461457.94       	744926.58       
 3949            	461614.43       	744797.25       
 3950            	460616.00       	744937.79       
 3950            	460832.06       	744958.92       
 3950            	461027.99       	744997.93       
 3951            	459577.54       	745173.47       
 3951            	459809.59       	745003.23       
 3951            	459930.90       	744952.98       
 3951            	460205.47       	744952.83       
 3951            	460337.05       	744945.63       
 3951            	460460.92       	744938.02       
 3952            	458856.34       	745177.10       
 3952            	458999.00       	745207.82       
 3952            	459244.39       	745208.65       
 3953            	458642.18       	745053.70       
 3953            	458738.12       	745122.32       
 3954            	458412.38       	744386.53       
 3954            	458421.79       	744671.49       
 3954            	458442.35       	744771.90       
 3954            	458494.99       	744890.77       
 3955            	458393.77       	743822.81       
 3955            	458394.55       	743846.28       
 3956            	458437.19       	743367.66       
 3956            	458443.01       	743500.68       
 3957            	458295.96       	743052.38       
 3957            	458311.05       	743078.34       
 3957            	458403.24       	743236.63       
 3959            	458201.05       	742685.50       
 3959            	458200.96       	742710.13       
 3959            	458218.06       	742831.21       
 3960            	458274.32       	741758.42       
 3960            	458204.17       	741916.61       
 3961            	458511.10       	741621.28       
 3961            	458371.50       	741675.01       
 3962            	459084.94       	741689.12       
 3962            	458943.40       	741622.41       
 3963            	459468.60       	742027.31       
 3963            	459424.44       	742027.13       
 3963            	459296.88       	741975.37       
 3963            	459211.97       	741887.68       
 3963            	459177.16       	741795.69       
 3964            	460026.96       	742136.20       
 3964            	459853.55       	742028.85       
 3966            	460229.34       	738289.96       
 3966            	460259.08       	738319.80       
 3969            	461306.15       	739889.93       
 3970            	460614.54       	739891.81       
 3970            	460613.74       	739596.81       
 3970            	461096.15       	739595.50       
 3970            	461107.47       	739593.08       
 3970            	461112.96       	739582.52       
 3970            	461167.61       	739376.07       
 3970            	461174.53       	739322.28       
 3971            	461009.55       	740190.73       
 3972            	460345.37       	740492.54       
 3973            	461871.64       	740240.18       
 3973            	461766.13       	740226.60       
 3973            	461665.96       	740200.08       
 3973            	461503.54       	740155.85       
 3974            	462550.99       	740535.92       
 3974            	462573.54       	740501.85       
 3974            	462581.62       	740460.44       
 3975            	461418.11       	740489.62       
 3975            	461519.48       	740502.67       
 3975            	461723.64       	740556.71       
 3978            	461339.84       	740029.36       
 3978            	461324.44       	740148.98       
 3980            	462715.55       	738700.36       
 3980            	462719.93       	738678.18       
 3980            	462719.75       	738489.08       
 3981            	462662.09       	738736.24       
 3981            	462684.25       	738731.77       
 3981            	462703.02       	738719.18       
 3982            	461405.99       	738769.71       
 3982            	461461.28       	738739.79       
 3982            	461523.26       	738729.33       
 3982            	461879.13       	738728.37       
 3982            	462014.89       	738736.63       
 3983            	460257.95       	739017.43       
 3986            	461439.53       	738840.59       
 3986            	461496.62       	739006.41       
 3987            	461296.58       	738656.58       
 3988            	461383.66       	738449.71       
 3988            	461321.67       	738460.17       
 3988            	461267.58       	738488.08       
 3989            	462114.28       	738447.73       
 4160            	457482.63       	743497.83       
 4160            	457322.14       	743494.24       
 4166            	464021.52       	743680.40       
 4166            	464080.92       	743688.59       
 4166            	464136.23       	743700.87       
 4166            	464191.53       	743737.71       
 4167            	464146.23       	744845.83       
 4167            	464013.09       	744686.16       
 4167            	463982.36       	744659.55       
 4167            	463927.06       	744641.13       
 4167            	463605.29       	744605.84       
 4167            	463575.41       	744606.21       
 4167            	463528.35       	744617.97       
 4168            	463102.82       	745528.99       
 4168            	463170.29       	745516.15       
 4168            	463231.33       	745496.88       
 4168            	463305.23       	745464.78       
 4168            	463366.27       	745426.25       
 4168            	463693.99       	745175.81       
 4168            	463620.09       	745066.64       
 4168            	463604.03       	745037.74       
 4168            	463578.32       	744983.16       
 4168            	463562.26       	744938.21       
 4168            	463546.20       	744886.84       
 4169            	462893.98       	744967.11       
 4170            	462215.35       	744956.10       
 4170            	462295.10       	744949.68       
 4170            	462598.93       	744949.22       
 4171            	462599.38       	745247.45       
 4174            	463109.30       	744914.85       
 4174            	463067.53       	744943.75       
 4174            	463009.70       	744959.81       
 4175            	463241.61       	744752.46       
 4175            	463233.89       	744719.67       
 4175            	463233.89       	744534.53       
 4175            	462894.24       	744534.53       
 4175            	462894.24       	744254.89       
 4175            	463129.68       	744254.89       
 4176            	463127.80       	743974.58       
 4176            	462892.36       	743974.58       
 4176            	462892.36       	743693.00       
 4176            	463204.99       	743693.00       
 4181            	468095.27       	748290.47       
 4181            	468100.51       	748168.24       
 4183            	468162.44       	747826.02       
 4183            	468189.73       	747756.31       
 4183            	468220.06       	747693.42       
 4184            	468326.03       	747504.76       
 4185            	468502.34       	747395.41       
 4185            	468582.60       	747433.43       
 4185            	468679.54       	747468.84       
 4186            	468876.98       	747514.64       
 4186            	468961.50       	747522.74       
 4186            	469049.81       	747525.03       
 4186            	469157.49       	747520.98       
 4187            	469308.96       	747496.65       
 4187            	469396.43       	747472.14       
 4187            	469493.71       	747434.56       
 4189            	470132.84       	747343.62       
 4189            	469771.06       	747512.05       
 4191            	469810.42       	748265.06       
 4191            	469860.56       	748394.88       
 4191            	469669.77       	748463.10       
 4191            	469591.99       	748484.30       
 4191            	469478.86       	748510.21       
 4191            	469431.72       	748517.27       
 4191            	469397.15       	748517.27       
 4191            	469357.87       	748514.92       
 4191            	469307.59       	748500.00       
 4192            	469217.54       	748354.57       
 4192            	469227.05       	748296.83       
 4192            	469231.13       	748241.81       
 4192            	469233.07       	748112.35       
 4192            	469236.55       	747987.14       
 4192            	469235.25       	747875.60       
 4192            	469231.07       	747763.85       
 4192            	469223.24       	747629.32       
 4193            	468910.30       	748309.93       
 4193            	468873.31       	748295.16       
 4193            	468838.70       	748283.30       
 4193            	468799.14       	748270.46       
 4194            	468468.44       	748195.33       
 4194            	468402.19       	748183.47       
 4194            	468348.79       	748177.54       
 4194            	468290.45       	748172.60       
 4194            	468292.43       	748128.13       
 4194            	468300.34       	748045.12       
 4194            	468310.23       	747989.78       
 4196            	467913.52       	748054.33       
 4196            	467907.14       	748272.06       
 4196            	467902.99       	748315.22       
 4196            	467894.68       	748351.73       
 4196            	467878.07       	748385.76       
 4196            	467853.71       	748418.67       
 4196            	467823.81       	748443.56       
 4196            	467788.10       	748465.97       
 4196            	467746.58       	748480.08       
 4196            	467705.06       	748485.06       
 4196            	467652.75       	748485.06       
 4196            	467081.45       	748469.15       
 4196            	467061.81       	748467.18       
 4196            	467048.42       	748460.87       
 4196            	467035.79       	748450.01       
 4196            	467024.93       	748435.11       
 4196            	467021.05       	748419.21       
 4196            	467019.83       	748397.39       
 4196            	467019.68       	748174.56       
 4196            	467170.77       	748176.63       
 4198            	467176.98       	747886.02       
 4198            	467021.74       	747880.27       
 4198            	467017.60       	747588.62       
 4198            	467532.96       	747602.07       
 4198            	467576.43       	747606.21       
 4198            	467610.58       	747621.72       
 4198            	467650.94       	747650.68       
 4198            	467708.11       	747702.67       
 4199            	467950.99       	747562.17       
 4199            	468032.05       	747641.13       
 4199            	468080.86       	747560.08       
 4200            	467797.35       	747410.21       
 4200            	467737.22       	747371.49       
 4200            	467662.38       	747342.11       
 4200            	467591.55       	747326.08       
 4200            	467508.23       	747319.50       
 4200            	467007.10       	747302.14       
 4200            	467001.73       	746736.28       
 4200            	467091.27       	746734.94       
 4200            	467155.41       	746733.60       
 4201            	468147.19       	747442.20       
 4201            	468178.38       	747399.10       
 4201            	468152.50       	747373.24       
 4201            	468116.94       	747335.86       
 4201            	468089.07       	747307.34       
 4201            	468062.53       	747276.84       
 4201            	468029.35       	747235.06       
 4201            	467996.17       	747191.29       
 4201            	467956.35       	747133.60       
 4201            	467922.17       	747082.82       
 4201            	467887.00       	747014.51       
 4201            	467854.48       	746948.20       
 4202            	467829.27       	746883.21       
 4202            	467805.33       	746822.60       
 4202            	467787.41       	746760.93       
 4202            	467776.13       	746701.25       
 4202            	467762.86       	746629.63       
 4202            	467635.45       	746658.80       
 4202            	467517.68       	746688.59       
 4202            	467436.72       	746701.86       
 4202            	467346.47       	746713.79       
 4202            	467272.81       	746720.42       
 4204            	468060.06       	746941.42       
 4204            	468115.63       	747037.95       
 4204            	468177.82       	747119.93       
 4204            	468254.56       	747203.23       
 4204            	468340.57       	747282.57       
 4206            	468168.40       	746702.06       
 4206            	468153.56       	746642.74       
 4206            	468140.37       	746578.47       
 4206            	468132.13       	746524.09       
 4206            	468130.49       	746487.13       
 4206            	468130.49       	746406.39       
 4209            	468082.67       	745670.69       
 4211            	467798.33       	745515.50       
 4211            	467744.68       	745515.50       
 4211            	467694.74       	745517.35       
 4211            	467622.59       	745522.89       
 4211            	467546.75       	745533.99       
 4211            	467459.80       	745550.62       
 4211            	467383.96       	745569.11       
 4211            	467291.46       	745593.14       
 4211            	467235.96       	745598.69       
 4211            	467149.02       	745609.78       
 4211            	466991.78       	745620.87       
 4212            	466999.03       	746469.94       
 4212            	467032.33       	746468.09       
 4212            	467128.52       	746462.54       
 4212            	467254.31       	746453.30       
 4212            	467361.61       	746436.66       
 4212            	467509.60       	746410.78       
 4212            	467742.68       	746340.53       
 4216            	467930.25       	746366.66       
 4216            	467933.13       	746460.25       
 4216            	467941.82       	746574.65       
 4216            	467966.31       	746708.56       
 4216            	467987.92       	746774.80       
 4217            	467965.45       	745973.70       
 4222            	467989.63       	745513.87       
 4222            	467985.97       	745391.75       
 4222            	467973.75       	745278.17       
 4224            	467778.36       	745243.88       
 4224            	467680.44       	745240.86       
 4224            	467609.26       	745239.79       
 4224            	467526.21       	745249.49       
 4224            	467377.37       	745280.74       
 4224            	467256.58       	745310.92       
 4224            	467176.77       	745323.86       
 4224            	467091.56       	745333.56       
 4224            	466990.18       	745337.87       
 4226            	466989.64       	744512.29       
 4226            	467063.92       	744500.32       
 4226            	467119.03       	744490.74       
 4226            	467254.41       	744454.82       
 4226            	467345.46       	744436.86       
 4226            	467443.70       	744423.69       
 4226            	467555.12       	744412.92       
 4226            	467744.73       	744411.81       
 4227            	467724.36       	744629.71       
 4227            	467722.00       	744722.31       
 4227            	467727.99       	744842.03       
 4227            	467741.17       	744958.16       
 4229            	467910.61       	744722.93       
 4229            	467919.19       	744851.27       
 4229            	467935.05       	744991.81       
 4230            	467925.97       	744451.09       
 4230            	467942.72       	744359.03       
 4230            	467972.86       	744253.57       
 4230            	467998.25       	744176.07       
 4232            	468056.36       	744043.32       
 4232            	468101.97       	743963.56       
 4232            	468156.13       	743879.15       
 4232            	468223.50       	743795.24       
 4232            	468304.35       	743700.98       
 4234            	468550.60       	743502.53       
 4234            	468641.56       	743447.30       
 4234            	468762.45       	743389.77       
 4234            	468891.41       	743346.04       
 4234            	468991.57       	743317.28       
 4237            	470806.62       	743247.68       
 4237            	470815.29       	743114.84       
 4237            	470814.16       	742927.71       
 4241            	471720.69       	743513.81       
 4241            	471459.28       	743513.07       
 4243            	470601.96       	745184.59       
 4243            	470611.00       	745010.04       
 4243            	470623.04       	744871.60       
 4244            	470671.23       	748796.50       
 4245            	470679.91       	747068.77       
 4245            	470676.42       	746743.00       
 4245            	470671.84       	746544.93       
 4245            	470653.90       	746311.80       
 4245            	470637.93       	746175.53       
 4245            	470622.87       	745943.81       
 4245            	470610.83       	745778.29       
 4245            	470607.99       	745521.64       
 4246            	470471.05       	747078.55       
 4246            	470406.80       	747081.12       
 4246            	470343.20       	747086.26       
 4246            	470272.96       	747097.93       
 4246            	470184.95       	747121.04       
 4248            	468798.31       	747296.42       
 4248            	468659.66       	747243.25       
 4249            	469490.60       	747218.32       
 4249            	469666.09       	747126.15       
 4249            	469626.38       	747039.10       
 4249            	469602.05       	746980.22       
 4249            	469587.95       	746927.73       
 4249            	469580.34       	746866.67       
 4249            	469581.62       	746759.14       
 4249            	469586.74       	746285.48       
 4250            	469058.31       	746277.28       
 4250            	469042.94       	746338.72       
 4250            	468969.93       	746583.23       
 4250            	468949.56       	746645.33       
 4250            	468932.91       	746737.50       
 4250            	468917.54       	746818.15       
 4250            	468903.45       	746871.91       
 4251            	470425.18       	745332.27       
 4251            	470375.98       	745328.82       
 4251            	470344.90       	745322.78       
 4251            	470312.10       	745314.15       
 4251            	470249.09       	745290.00       
 4251            	470038.46       	745195.11       
 4251            	470004.80       	745180.44       
 4251            	469964.23       	745169.23       
 4251            	469923.66       	745163.19       
 4252            	469703.57       	745874.88       
 4252            	469150.83       	745864.02       
 4252            	469152.04       	745563.71       
 4252            	469106.72       	745554.75       
 4252            	469075.34       	745539.07       
 4252            	469045.17       	745517.36       
 4252            	469011.37       	745479.97       
 4252            	468988.44       	745432.94       
 4252            	468980.00       	745383.49       
 4254            	468980.33       	745168.44       
 4254            	468979.14       	745127.06       
 4254            	468975.59       	745089.22       
 4254            	468969.68       	745028.92       
 4254            	468969.68       	744987.54       
 4254            	468970.86       	744953.25       
 4254            	468971.28       	744890.19       
 4254            	468972.21       	744835.32       
 4254            	468975.93       	744787.88       
 4254            	468990.82       	744703.24       
 4254            	469006.64       	744639.07       
 4255            	469135.09       	744150.70       
 4255            	469149.14       	744122.61       
 4255            	469169.06       	744094.51       
 4255            	469201.86       	744061.73       
 4255            	469246.37       	744034.81       
 4255            	469265.12       	744024.27       
 4256            	469719.51       	744363.37       
 4257            	469361.58       	744026.90       
 4257            	469418.21       	744045.76       
 4257            	469492.73       	744067.61       
 4257            	469553.34       	744077.54       
 4257            	469590.10       	744079.52       
 4257            	469842.47       	744107.33       
 4257            	469888.17       	744117.26       
 4257            	469922.95       	744132.15       
 4257            	469965.67       	744159.95       
 4257            	470001.44       	744185.77       
 4257            	470044.16       	744210.59       
 4257            	470089.35       	744230.81       
 4257            	470144.00       	744246.70       
 4257            	470200.63       	744256.63       
 4257            	470258.26       	744258.61       
 4257            	470392.39       	744262.58       
 4258            	470534.69       	743638.08       
 4258            	470363.52       	743619.86       
 4259            	469079.83       	743398.45       
 4259            	469115.74       	743483.83       
 4259            	469249.46       	743788.23       
 4259            	469263.08       	743829.06       
 4259            	469271.75       	743889.69       
 4261            	469193.54       	743286.07       
 4261            	469291.06       	743278.88       
 4261            	469420.56       	743278.08       
 4261            	469542.86       	743290.06       
 4262            	468577.52       	743721.00       
 4262            	468743.71       	743612.01       
 4262            	468871.81       	743845.56       
 4262            	468889.12       	743897.46       
 4262            	468906.43       	743989.15       
 4262            	468901.24       	744077.38       
 4262            	468882.20       	744165.61       
 4262            	468859.35       	744215.30       
 4262            	468805.68       	744277.58       
 4262            	468764.14       	744332.94       
 4262            	468727.78       	744396.95       
 4263            	468703.55       	744460.96       
 4263            	468681.04       	744531.89       
 4263            	468667.19       	744601.09       
 4263            	468662.00       	744696.24       
 4263            	468686.24       	744969.58       
 4265            	471069.10       	743673.43       
 4265            	470985.09       	743658.31       
 4265            	470916.20       	744221.70       
 4265            	471010.30       	744230.10       
 4265            	471116.16       	744236.82       
 4265            	471201.85       	744241.85       
 4265            	471289.39       	744244.84       
 4265            	471385.63       	744246.39       
 4265            	471531.20       	744245.21       
 4266            	471868.94       	744243.53       
 4266            	471865.58       	743679.32       
 4268            	471875.80       	744524.41       
 4268            	471873.33       	744862.64       
 4268            	471873.33       	744930.30       
 4268            	471866.01       	745001.62       
 4268            	471839.51       	745072.48       
 4268            	471797.22       	745148.00       
 4268            	471754.04       	745132.72       
 4268            	471681.17       	745115.64       
 4268            	471633.49       	745104.85       
 4268            	471582.21       	745096.76       
 4268            	471523.74       	745090.46       
 4268            	471440.07       	745085.97       
 4268            	471369.90       	745086.87       
 4268            	471309.13       	745088.89       
 4268            	471248.85       	745093.39       
 4268            	471193.98       	745101.48       
 4268            	471122.01       	745114.96       
 4268            	471071.63       	745120.36       
 4270            	471389.82       	744523.87       
 4270            	471319.24       	744525.11       
 4270            	471262.41       	744526.99       
 4270            	471181.84       	744535.73       
 4270            	470992.96       	744563.13       
 4270            	470958.89       	744568.57       
 4270            	470918.64       	744570.62       
 4270            	470874.92       	744569.37       
 4270            	470827.00       	745143.70       
 4270            	470902.53       	745141.66       
 4272            	471131.01       	745316.73       
 4272            	471208.35       	745303.40       
 4272            	471279.69       	745289.41       
 4272            	471333.03       	745282.75       
 4272            	471387.04       	745281.41       
 4272            	471435.48       	745282.25       
 4272            	471520.83       	745286.92       
 4272            	471588.83       	745295.58       
 4272            	471674.18       	745314.24       
 4272            	471766.86       	745342.89       
 4273            	473073.10       	745844.62       
 4273            	473050.07       	745844.62       
 4273            	473027.03       	745846.26       
 4273            	472999.06       	745851.20       
 4273            	472932.42       	745870.11       
 4273            	472795.03       	745912.04       
 4273            	472733.33       	745925.19       
 4273            	472644.89       	745940.23       
 4273            	472566.73       	745950.10       
 4273            	472486.93       	745956.67       
 4273            	472432.63       	745959.96       
 4273            	472324.03       	745962.43       
 4273            	472231.07       	745959.96       
 4273            	472150.44       	745950.10       
 4273            	472103.55       	745936.12       
 4273            	472044.32       	745911.45       
 4273            	471994.92       	745880.69       
 4273            	471948.45       	745842.96       
 4274            	471869.31       	745737.75       
 4274            	471838.81       	745663.01       
 4274            	471825.02       	745586.10       
 4274            	471823.51       	745518.86       
 4274            	471831.49       	745460.81       
 4276            	471718.11       	745853.59       
 4276            	471692.30       	745803.30       
 4276            	471678.11       	745759.45       
 4276            	471661.33       	745698.84       
 4276            	471645.16       	745596.29       
 4276            	471627.10       	745542.12       
 4276            	471592.26       	745502.15       
 4276            	471547.09       	745476.36       
 4276            	471468.37       	745462.17       
 4276            	471379.33       	745462.17       
 4276            	471287.71       	745469.91       
 4276            	471131.57       	745493.12       
 4278            	471795.57       	745984.13       
 4278            	471805.31       	746024.71       
 4278            	471808.56       	746073.40       
 4278            	471810.19       	746301.30       
 4279            	471469.11       	746306.17       
 4279            	471404.14       	746311.04       
 4279            	471318.06       	746322.40       
 4279            	471233.60       	746330.52       
 4279            	471137.77       	746338.63       
 4279            	471028.95       	746346.75       
 4279            	470936.37       	746348.37       
 4279            	470876.28       	746346.75       
 4279            	470849.77       	746086.86       
 4279            	470825.41       	745799.57       
 4279            	470825.47       	745518.09       
 4282            	470908.46       	746647.46       
 4282            	471036.19       	746643.20       
 4282            	471172.44       	746634.69       
 4282            	471315.78       	746614.84       
 4282            	471447.77       	746590.73       
 4282            	471531.51       	746580.80       
 4283            	471808.56       	746584.85       
 4283            	471804.40       	747263.51       
 4284            	470934.40       	747260.67       
 4285            	471891.43       	745317.11       
 4285            	471916.85       	745280.41       
 4285            	471942.27       	745249.36       
 4285            	471983.70       	745207.02       
 4285            	472022.30       	745175.97       
 4285            	472084.44       	745143.04       
 4285            	472277.02       	745064.55       
 4285            	472431.42       	745008.10       
 4285            	472501.10       	744989.28       
 4285            	472598.07       	744965.76       
 4285            	472706.34       	744946.00       
 4285            	472830.62       	744931.89       
 4285            	472966.74       	744928.08       
 4285            	473181.40       	744929.02       
 4285            	473181.40       	745208.46       
 4285            	473032.64       	745207.52       
 4286            	473034.28       	745561.36       
 4286            	473181.30       	745568.59       
 4309            	471937.45       	758567.28       
 4310            	471608.07       	758609.03       
 4310            	471604.43       	759376.03       
 4311            	471624.38       	757818.43       
 4311            	471611.70       	757923.98       
 4311            	471618.04       	758056.96       
 4311            	471646.81       	758195.59       
 4311            	471687.63       	758285.29       
 4312            	471770.76       	758421.00       
 4313            	470895.96       	758566.88       
 4313            	471565.46       	758566.14       
 4314            	470469.99       	758169.17       
 4314            	470547.02       	757925.71       
 4314            	470588.93       	757702.38       
 4315            	470574.93       	756223.72       
 4315            	470533.02       	756003.88       
 4315            	470456.17       	755843.37       
 4316            	471522.87       	757588.86       
 4316            	471461.67       	757569.14       
 4316            	471412.32       	757557.30       
 4316            	471357.05       	757551.38       
 4316            	471293.88       	757551.38       
 4316            	471236.63       	757563.22       
 4316            	471118.18       	757598.73       
 4316            	471023.43       	757630.29       
 4316            	470964.20       	757648.05       
 4316            	470904.98       	757653.97       
 4316            	470786.54       	757659.88       
 4317            	470663.73       	739146.74       
 4319            	466889.77       	743033.85       
 4320            	469747.16       	739730.78       
 4320            	469949.73       	739715.78       
 4320            	470107.30       	739715.78       
 4320            	470208.59       	739727.03       
 4321            	469510.80       	739545.52       
 4321            	469476.05       	739455.22       
 4321            	469429.13       	739385.75       
 4321            	469377.00       	739335.39       
 4321            	469314.44       	739293.71       
 4321            	469262.31       	739264.19       
 4321            	469314.21       	739160.75       
 4321            	469362.86       	738938.46       
 4321            	469468.86       	738954.09       
 4321            	469545.32       	738962.78       
 4321            	469687.82       	738962.78       
 4321            	469675.65       	738493.89       
 4321            	469526.21       	738490.42       
 4321            	469416.73       	738495.63       
 4321            	469249.91       	738525.15       
 4321            	469093.51       	738589.41       
 4321            	468914.53       	738705.76       
 4321            	468963.18       	738776.96       
 4321            	469020.53       	738834.27       
 4321            	469083.09       	738860.32       
 4321            	469043.12       	739030.50       
 4321            	469020.53       	739172.91       
 4321            	468919.74       	739172.91       
 4322            	468834.59       	739181.59       
 4322            	468765.08       	739197.22       
 4322            	468681.67       	739221.53       
 4322            	468770.73       	739507.14       
 4322            	468684.53       	739534.92       
 4322            	468598.34       	739551.60       
 4322            	468528.83       	739548.82       
 4322            	468434.30       	739532.15       
 4322            	468362.01       	739501.58       
 4322            	468156.26       	739882.24       
 4322            	468125.68       	740012.84       
 4322            	468102.90       	740172.52       
 4322            	468083.44       	740264.21       
 4322            	467963.89       	740425.37       
 4322            	468100.12       	740528.18       
 4322            	468208.56       	740597.64       
 4322            	468291.97       	740636.54       
 4323            	467100.52       	742618.88       
 4324            	467101.23       	741701.42       
 4324            	467101.23       	741573.96       
 4324            	467112.48       	741442.74       
 4324            	467157.50       	741281.53       
 4324            	467225.31       	741134.30       
 4324            	467319.10       	740995.58       
 4324            	467570.44       	740718.15       
 4324            	468193.09       	741179.18       
 4325            	468388.26       	740958.09       
 4325            	468399.52       	740916.85       
 4325            	468395.77       	740661.92       
 4326            	467218.08       	742227.42       
 4326            	467305.79       	742259.45       
 4326            	467402.21       	742319.01       
 4326            	467473.06       	742391.49       
 4326            	467918.35       	742059.43       
 4326            	467876.18       	742007.17       
 4326            	467813.77       	741936.38       
 4326            	467746.30       	741877.38       
 4326            	467597.87       	741774.56       
 4327            	467663.85       	741686.03       
 4327            	467756.62       	741601.75       
 4327            	467856.13       	741530.96       
 4327            	468168.50       	741908.90       
 4327            	468375.77       	741736.30       
 4327            	468064.87       	741365.19       
 4328            	468475.41       	740653.03       
 4328            	468539.18       	740626.79       
 4328            	468587.95       	740596.80       
 4328            	468651.73       	740548.06       
 4328            	468700.50       	740484.33       
 4329            	468756.77       	740390.60       
 4329            	468944.34       	740105.68       
 4329            	469038.13       	740011.95       
 4329            	469165.68       	739906.98       
 4329            	469357.00       	739805.76       
 4329            	469548.33       	739749.52       
 4330            	469581.63       	739930.19       
 4330            	469743.93       	740481.63       
 4330            	469778.14       	740566.20       
 4330            	469828.56       	740645.37       
 4330            	469868.17       	740701.16       
 4330            	469619.69       	740870.30       
 4331            	469560.27       	740904.49       
 4331            	469422.97       	740959.26       
 4331            	469158.29       	741141.00       
 4331            	468699.14       	740844.10       
 4331            	468909.81       	740505.81       
 4403            	465224.68       	754667.90       
 4403            	465095.44       	754674.88       
 4430            	460256.03       	742136.64       
 4434            	461095.28       	738402.79       
 4439            	464258.62       	750245.64       
 4439            	464237.09       	750196.65       
 4439            	464213.02       	750148.85       
 4439            	464186.49       	750102.38       
 4440            	464157.56       	750057.36       
 4440            	464126.31       	750013.92       
 4440            	464092.83       	749972.17       
 4440            	464057.21       	749932.24       
 4445            	466093.42       	750069.04       
 4478            	466435.58       	754326.40       
 4486            	465387.60       	743257.74       
 4487            	466605.75       	743264.52       
 4501            	473990.38       	745339.23       
 4501            	474082.56       	745339.35       
 4504            	474384.87       	745412.22       
 4505            	474949.32       	745786.22       
 4507            	475726.81       	743926.76       
 4508            	475161.81       	743925.97       
 4508            	475131.77       	743928.23       
 4508            	475085.15       	743935.99       
 4508            	475032.58       	743951.97       
 4508            	474995.79       	743966.63       
 4508            	474959.02       	743987.99       
 22              	462361.07       	758537.90       
 22              	463007.10       	758249.50       
 22              	463283.97       	758872.46       
 22              	461957.30       	759541.56       

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	453297.44       	737020.52       	493320.26       	760544.17       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
