[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	910.9295    	5.216       	11              	;
 J-10            	946.8868    	2.978       	11              	;
 J-100           	873.7346    	1.794       	11              	;
 J-101           	913.5342    	2.215       	11              	;
 J-102           	1077.363    	1.364       	11              	;
 J-103           	1070.743    	3.001       	11              	;
 J-104           	911.5759    	4.087       	11              	;
 J-105           	949.6541    	0.962       	11              	;
 J-106           	844.8198    	0.145       	11              	;
 J-107           	911.53      	0.457       	11              	;
 J-108           	878.8645    	6.244       	11              	;
 J-109           	884.2694    	5.242       	11              	;
 J-11            	1284.016    	1.279       	11              	;
 J-110           	894.705     	2.421       	11              	;
 J-111           	793.0397    	2.917       	11              	;
 J-113           	866.5101    	0.939       	11              	;
 J-114           	969.5087    	0           	                	;
 J-115           	868.9144    	0.371       	11              	;
 J-116           	845.4252    	0.089       	11              	;
 J-117           	869.8613    	0.147       	11              	;
 J-118           	864.5       	0           	                	;
 J-119           	831.8525    	1.804       	11              	;
 J-12            	869.4212    	2.757       	11              	;
 J-120           	855.4727    	2.286       	11              	;
 J-121           	865.048     	0.749       	11              	;
 J-122           	889.9908    	2.215       	11              	;
 J-123           	905.8547    	0.803       	11              	;
 J-124           	941.5821    	3.403       	11              	;
 J-125           	858.1315    	1.52        	11              	;
 J-126           	889.3646    	2.034       	11              	;
 J-127           	867.1315    	1.906       	11              	;
 J-128           	842.6745    	0.124       	11              	;
 J-129           	911.0619    	0.271       	11              	;
 J-13            	922.5289    	1.096       	11              	;
 J-130           	856.7444    	1.247       	11              	;
 J-131           	928.6189    	0.541       	11              	;
 J-132           	890.2722    	0.559       	11              	;
 J-133           	871.437     	1.557       	11              	;
 J-134           	872.5357    	5.255       	11              	;
 J-135           	862.8616    	1.263       	11              	;
 J-136           	899.9942    	2.59        	11              	;
 J-137           	897.2423    	3.803       	11              	;
 J-138           	896.0107    	0.643       	11              	;
 J-139           	886.1169    	0.795       	11              	;
 J-14            	975.7794    	0.938       	11              	;
 J-140           	898.5971    	2.791       	11              	;
 J-141           	899.8969    	0.501       	11              	;
 J-142           	895.0644    	1.665       	11              	;
 J-143           	884.2805    	4.014       	11              	;
 J-144           	837.9       	0.304       	11              	;
 J-145           	1475.718    	2.139       	11              	;
 J-146           	850.5697    	0.4         	11              	;
 J-147           	808.6201    	1.972       	11              	;
 J-148           	829.0306    	0.869       	11              	;
 J-149           	850.6763    	2.994       	11              	;
 J-15            	873.707     	1.41        	11              	;
 J-150           	873.834     	3.706       	11              	;
 J-151           	902.9547    	0.811       	11              	;
 J-152           	1010.813    	1.628       	11              	;
 J-153           	1009.462    	2.737       	11              	;
 J-154           	1037.944    	5.293       	11              	;
 J-155           	857.8021    	0.62        	11              	;
 J-156           	858.4855    	0.354       	11              	;
 J-157           	888.071     	0.25        	11              	;
 J-158           	905.4678    	1.066       	11              	;
 J-159           	881.181     	0.175       	11              	;
 J-16            	873.8046    	1.649       	11              	;
 J-160           	904.007     	0.365       	11              	;
 J-161           	1204.991    	0.916       	11              	;
 J-162           	816.3106    	0           	                	;
 J-163           	851.4582    	4.332       	11              	;
 J-164           	953.9335    	2.933       	11              	;
 J-165           	1011.838    	1.321       	11              	;
 J-166           	1161.921    	1.279       	11              	;
 J-167           	881.122     	2.665       	11              	;
 J-168           	929.3681    	1.42        	11              	;
 J-169           	817.9205    	8.016       	11              	;
 J-17            	821.316     	0.443       	11              	;
 J-170           	920.4334    	4.818       	11              	;
 J-171           	907.8921    	1.54        	11              	;
 J-173           	986.5501    	5.881       	11              	;
 J-174           	864.2231    	1.358       	11              	;
 J-175           	977.2876    	0.461       	11              	;
 J-176           	865.7123    	2.688       	11              	;
 J-177           	938.1194    	1.957       	11              	;
 J-178           	1028.286    	6.217       	11              	;
 J-179           	861.959     	0.522       	11              	;
 J-18            	868.2047    	1.864       	11              	;
 J-180           	857.1237    	1.018       	11              	;
 J-181           	858.6425    	1.353       	11              	;
 J-182           	879.0841    	0.691       	11              	;
 J-183           	897.244     	0           	                	;
 J-184           	951.3792    	1.402       	11              	;
 J-185           	858.0267    	1.87        	11              	;
 J-186           	863.4764    	3.146       	11              	;
 J-187           	916.9565    	0.666       	11              	;
 J-188           	865.8304    	0.74        	11              	;
 J-189           	898.5654    	5.911       	11              	;
 J-19            	859.6194    	3.238       	11              	;
 J-190           	1015.941    	2.746       	11              	;
 J-191           	864.9523    	0           	                	;
 J-192           	872.2225    	1.751       	11              	;
 J-193           	853.5125    	0.738       	11              	;
 J-194           	859.9335    	0.515       	11              	;
 J-195           	858.1615    	1.524       	11              	;
 J-196           	915.3968    	0.344       	11              	;
 J-197           	907.5625    	0.529       	11              	;
 J-198           	1298.526    	0           	                	;
 J-199           	897.2482    	0.516       	11              	;
 J-2             	1035.814    	3.78        	11              	;
 J-20            	904.7936    	0.961       	11              	;
 J-200           	882.8318    	0.376       	11              	;
 J-201           	912.1286    	4.249       	11              	;
 J-202           	975.9441    	1.057       	11              	;
 J-203           	1274.924    	2.286       	11              	;
 J-204           	1020.614    	5.436       	11              	;
 J-205           	929.8282    	2.219       	11              	;
 J-206           	810.9816    	0.796       	11              	;
 J-207           	810.231     	4.055       	11              	;
 J-208           	797.0452    	5.296       	11              	;
 J-209           	833.761     	2.624       	11              	;
 J-21            	872.83      	2.685       	11              	;
 J-210           	881.0952    	0.613       	11              	;
 J-211           	870.8761    	1.588       	11              	;
 J-212           	915.023     	0.213       	11              	;
 J-213           	916.5871    	0.255       	11              	;
 J-214           	855.1732    	0.689       	11              	;
 J-215           	893.2797    	0           	                	;
 J-216           	899.2355    	0.059       	11              	;
 J-217           	940.975     	0.053       	11              	;
 J-218           	875.88      	0.376       	11              	;
 J-219           	837.5442    	2.461       	11              	;
 J-22            	919.4841    	4.585       	11              	;
 J-220           	879.9132    	4.198       	11              	;
 J-221           	1085.514    	3.202       	11              	;
 J-222           	873.9936    	2.001       	11              	;
 J-223           	860.3589    	0.869       	11              	;
 J-224           	875.0416    	0.915       	11              	;
 J-226           	869.5549    	0.369       	11              	;
 J-227           	899.2083    	0.725       	11              	;
 J-228           	1020.684    	0.878       	11              	;
 J-229           	932.679     	0.531       	11              	;
 J-23            	768.2193    	8.792       	11              	;
 J-230           	1277.227    	3.228       	11              	;
 J-231           	1136.799    	4.958       	11              	;
 J-232           	1203.467    	1.322       	11              	;
 J-233           	908.5156    	2.348       	11              	;
 J-234           	976.4861    	2.275       	11              	;
 J-235           	1069.859    	0.795       	11              	;
 J-236           	918.6333    	8.321       	11              	;
 J-237           	915.1697    	0.203       	11              	;
 J-239           	896.6388    	0.054       	11              	;
 J-24            	825.5844    	0.319       	11              	;
 J-240           	891.7151    	0.521       	11              	;
 J-241           	900.2406    	9.623       	11              	;
 J-242           	1130.982    	9.077       	11              	;
 J-243           	872.9894    	0.716       	11              	;
 J-244           	933.1938    	1.53        	11              	;
 J-245           	910.5057    	1.824       	11              	;
 J-246           	855.0912    	0.34        	11              	;
 J-247           	851.2573    	0.855       	11              	;
 J-248           	895.2034    	0.263       	11              	;
 J-249           	847.9325    	0.474       	11              	;
 J-25            	871.3768    	1.501       	11              	;
 J-250           	854.3499    	0.167       	11              	;
 J-251           	954.1266    	3.841       	11              	;
 J-252           	1060.42     	2.062       	11              	;
 J-253           	896.6505    	0.123       	11              	;
 J-254           	865.8737    	1.921       	11              	;
 J-255           	902.4641    	1.646       	11              	;
 J-256           	889.959     	1.049       	11              	;
 J-257           	915.0623    	1.69        	11              	;
 J-258           	882.0197    	0.107       	11              	;
 J-259           	857.5723    	0.286       	11              	;
 J-26            	802.1866    	2.163       	11              	;
 J-260           	780.7627    	1.813       	11              	;
 J-261           	731.7192    	1.303       	11              	;
 J-262           	801.576     	1.769       	11              	;
 J-263           	1503.891    	1.419       	11              	;
 J-264           	1394.023    	5.456       	11              	;
 J-265           	1486.987    	1.346       	11              	;
 J-266           	1652.198    	1.045       	11              	;
 J-267           	796.8025    	2.514       	11              	;
 J-268           	933.6047    	5.442       	11              	;
 J-269           	792.9393    	1.781       	11              	;
 J-27            	884.9385    	0.429       	11              	;
 J-270           	928.4474    	0.17        	11              	;
 J-271           	1041.089    	0.793       	11              	;
 J-272           	955.5141    	3.296       	11              	;
 J-273           	864.853     	0.729       	11              	;
 J-274           	906.9274    	0.555       	11              	;
 J-275           	857.1678    	0.473       	11              	;
 J-276           	853.0327    	0.767       	11              	;
 J-277           	900.4609    	0.856       	11              	;
 J-278           	959.5438    	0.708       	11              	;
 J-279           	943.0487    	1.462       	11              	;
 J-28            	857.9258    	1.888       	11              	;
 J-280           	939.7632    	4.046       	11              	;
 J-281           	1281.842    	1.609       	11              	;
 J-282           	907.3055    	3.74        	11              	;
 J-283           	917.2003    	3.508       	11              	;
 J-284           	821.1119    	4.406       	11              	;
 J-286           	1009.608    	0.897       	11              	;
 J-287           	1004.956    	0.377       	11              	;
 J-288           	996.0931    	0.667       	11              	;
 J-289           	911.8095    	1.909       	11              	;
 J-29            	845.8478    	1.525       	11              	;
 J-290           	876.6397    	2.159       	11              	;
 J-291           	882.3793    	2.964       	11              	;
 J-292           	865.2385    	0.52        	11              	;
 J-294           	958.9999    	0.036       	11              	;
 J-295           	961.3851    	0.173       	11              	;
 J-296           	888.8898    	5.631       	11              	;
 J-297           	1209.545    	0.33        	11              	;
 J-298           	1124.182    	0.486       	11              	;
 J-299           	811.7334    	6.832       	11              	;
 J-3             	905.9592    	2.546       	11              	;
 J-30            	892.6323    	6.511       	11              	;
 J-300           	879.9893    	1.801       	11              	;
 J-301           	807.3615    	1.424       	11              	;
 J-302           	859.6786    	0.87        	11              	;
 J-303           	854.8957    	5.518       	11              	;
 J-304           	891.0228    	0.164       	11              	;
 J-305           	891.0461    	0.469       	11              	;
 J-306           	957.9426    	1.05        	11              	;
 J-307           	867.726     	2.845       	11              	;
 J-308           	888.3326    	0.32        	11              	;
 J-309           	1007.329    	0.295       	11              	;
 J-31            	857.2095    	7.831       	11              	;
 J-310           	969.0999    	1.129       	11              	;
 J-311           	832.066     	3.565       	11              	;
 J-313           	877.1818    	0.196       	11              	;
 J-314           	916.7357    	0.232       	11              	;
 J-315           	882.6295    	1.484       	11              	;
 J-316           	863.3277    	0.591       	11              	;
 J-317           	862.3051    	1.097       	11              	;
 J-318           	894.0441    	6.278       	11              	;
 J-32            	855.0686    	0.761       	11              	;
 J-320           	844.4197    	1.309       	11              	;
 J-321           	1057.044    	0.151       	11              	;
 J-322           	1205.271    	0.796       	11              	;
 J-324           	826.4572    	2.084       	11              	;
 J-325           	916.9662    	1.006       	11              	;
 J-326           	926.6071    	2.372       	11              	;
 J-327           	1104.847    	2.69        	11              	;
 J-328           	1263.674    	1.53        	11              	;
 J-33            	993.8724    	2.771       	11              	;
 J-330           	852.6658    	1.167       	11              	;
 J-331           	895.9724    	3.944       	11              	;
 J-332           	1468.462    	2.838       	11              	;
 J-333           	1478.405    	3.101       	11              	;
 J-334           	897.9674    	1.681       	11              	;
 J-335           	910.0288    	3.377       	11              	;
 J-336           	873.205     	2.764       	11              	;
 J-337           	860.3036    	0.529       	11              	;
 J-338           	807.9829    	1.619       	11              	;
 J-339           	853.9338    	0.161       	11              	;
 J-34            	1569.882    	1.917       	11              	;
 J-340           	870.2347    	3.777       	11              	;
 J-341           	874.934     	1.375       	11              	;
 J-342           	943.7942    	0.343       	11              	;
 J-343           	918.5153    	1.185       	11              	;
 J-344           	916.2611    	1.714       	11              	;
 J-345           	787.8898    	2.282       	11              	;
 J-346           	1348.762    	4.35        	11              	;
 J-347           	923.1267    	1.009       	11              	;
 J-348           	875.9151    	0.493       	11              	;
 J-349           	871.4737    	0.397       	11              	;
 J-35            	946.3931    	1.293       	11              	;
 J-350           	966.1048    	0.48        	11              	;
 J-351           	859.9092    	1.605       	11              	;
 J-352           	904.6806    	0.415       	11              	;
 J-353           	888.1711    	0.904       	11              	;
 J-354           	917.8163    	0.746       	11              	;
 J-355           	910.079     	2.367       	11              	;
 J-356           	858.5777    	0.299       	11              	;
 J-357           	1225.613    	8.572       	11              	;
 J-358           	953.0703    	0.856       	11              	;
 J-359           	1182.432    	1.463       	11              	;
 J-36            	869.0413    	9.229       	11              	;
 J-361           	986.5096    	0.923       	11              	;
 J-362           	825.7568    	1.162       	11              	;
 J-363           	908.1333    	0.534       	11              	;
 J-364           	908.2796    	0.143       	11              	;
 J-365           	946.6546    	0.392       	11              	;
 J-366           	959.4054    	0.053       	11              	;
 J-367           	975.3076    	3.851       	11              	;
 J-368           	874.2568    	2.78        	11              	;
 J-369           	934.5998    	1.073       	11              	;
 J-37            	884.9142    	4.489       	11              	;
 J-370           	960.2401    	1.532       	11              	;
 J-371           	1042.229    	0.377       	11              	;
 J-372           	940.2241    	0.105       	11              	;
 J-373           	905.1574    	4.307       	11              	;
 J-374           	915.1223    	0.817       	11              	;
 J-375           	805.4102    	5.107       	11              	;
 J-376           	890.8901    	1.608       	11              	;
 J-377           	890.4012    	2.195       	11              	;
 J-378           	912.557     	0.982       	11              	;
 J-379           	928.5355    	0.201       	11              	;
 J-38            	936.85      	1.759       	11              	;
 J-380           	785.4839    	5.997       	11              	;
 J-381           	956.4138    	1.815       	11              	;
 J-382           	872.472     	0.281       	11              	;
 J-384           	865.5309    	5.3         	11              	;
 J-385           	862.8024    	1.088       	11              	;
 J-386           	916.2935    	2.954       	11              	;
 J-387           	982.2441    	0.22        	11              	;
 J-388           	871.1949    	2.126       	11              	;
 J-389           	934.653     	0.822       	11              	;
 J-39            	877.6287    	2.094       	11              	;
 J-390           	931.7991    	0.339       	11              	;
 J-391           	948.8831    	0.957       	11              	;
 J-392           	939.7407    	2.35        	11              	;
 J-393           	1036.368    	2.699       	11              	;
 J-394           	987.7914    	3.271       	11              	;
 J-395           	1265.977    	3.977       	11              	;
 J-396           	1275.458    	1.218       	11              	;
 J-397           	921.1927    	1.029       	11              	;
 J-399           	889.3684    	1.012       	11              	;
 J-4             	915.4558    	1.702       	11              	;
 J-40            	846.25      	2.195       	11              	;
 J-400           	882.0575    	0.392       	11              	;
 J-401           	856.1255    	0.469       	11              	;
 J-402           	857.9173    	2.141       	11              	;
 J-403           	861.4396    	1.469       	11              	;
 J-404           	886.0495    	1.18        	11              	;
 J-405           	901.3066    	0.37        	11              	;
 J-406           	972.3654    	9.262       	11              	;
 J-407           	911.1252    	0.16        	11              	;
 J-408           	904.5205    	0.386       	11              	;
 J-409           	854.1279    	0.122       	11              	;
 J-41            	876.9189    	0.956       	11              	;
 J-410           	897.6112    	0.186       	11              	;
 J-411           	858.3289    	0.366       	11              	;
 J-412           	876.1429    	0.086       	11              	;
 J-413           	901.1375    	1.222       	11              	;
 J-414           	1512.465    	2.154       	11              	;
 J-415           	1302.295    	1.547       	11              	;
 J-416           	888.0784    	0.323       	11              	;
 J-417           	1046.586    	1.066       	11              	;
 J-418           	1107.643    	1.115       	11              	;
 J-419           	910.4126    	0.076       	11              	;
 J-42            	786.3456    	2.941       	11              	;
 J-421           	871.345     	0.196       	11              	;
 J-422           	869.4531    	0.067       	11              	;
 J-423           	923.6902    	0.09        	11              	;
 J-424           	935.8748    	0.639       	11              	;
 J-425           	1109.446    	3.961       	11              	;
 J-426           	913.4969    	1.849       	11              	;
 J-427           	926.033     	0.156       	11              	;
 J-428           	1379.448    	0.694       	11              	;
 J-429           	898.2898    	5.025       	11              	;
 J-43            	904.52      	0.085       	11              	;
 J-430           	764.7927    	0.174       	11              	;
 J-431           	853.9481    	0.314       	11              	;
 J-432           	874.3638    	1.147       	11              	;
 J-433           	899.0455    	1.071       	11              	;
 J-434           	1150.511    	1.813       	11              	;
 J-435           	829.3761    	0.761       	11              	;
 J-436           	918.4193    	3.17        	11              	;
 J-437           	870.3122    	0.067       	11              	;
 J-438           	792.1823    	2.699       	11              	;
 J-44            	880.94      	0.209       	11              	;
 J-440           	938.7907    	0.912       	11              	;
 J-441           	820.6572    	4.078       	11              	;
 J-442           	832.2682    	3.199       	11              	;
 J-444           	997.1141    	0.982       	11              	;
 J-445           	956.1198    	0.901       	11              	;
 J-446           	948.6992    	1.383       	11              	;
 J-447           	856.5505    	0.08        	11              	;
 J-448           	1068.521    	0.077       	11              	;
 J-449           	1065.774    	0.225       	11              	;
 J-45            	866.54      	0.618       	11              	;
 J-450           	922.4603    	0.176       	11              	;
 J-451           	918.6608    	0.069       	11              	;
 J-452           	820.2157    	4.711       	11              	;
 J-453           	996.5876    	3.932       	11              	;
 J-454           	857.2524    	1.537       	11              	;
 J-455           	820.9841    	0.295       	11              	;
 J-456           	808.5272    	3.838       	11              	;
 J-457           	946.2092    	1.503       	11              	;
 J-458           	1218.739    	1.176       	11              	;
 J-46            	888.8423    	2.28        	11              	;
 J-460           	1133.428    	0.087       	11              	;
 J-461           	915.1122    	3.806       	11              	;
 J-462           	1026.175    	1.632       	11              	;
 J-463           	856.3391    	5.984       	11              	;
 J-464           	877.6062    	6.018       	11              	;
 J-465           	1427.467    	4.691       	11              	;
 J-466           	926.8088    	0.442       	11              	;
 J-467           	870.5936    	0.289       	11              	;
 J-469           	943.2756    	0.065       	11              	;
 J-47            	902.789     	0           	                	;
 J-470           	962.9944    	0.222       	11              	;
 J-472           	938.4179    	1.222       	11              	;
 J-473           	775.8064    	2.748       	11              	;
 J-474           	773.0842    	2.56        	11              	;
 J-476           	858.3407    	0.045       	11              	;
 J-477           	913.7922    	1.427       	11              	;
 J-478           	991.0442    	0.284       	11              	;
 J-479           	953.4218    	0.842       	11              	;
 J-48            	895.3137    	4.868       	11              	;
 J-480           	870.0417    	0.961       	11              	;
 J-481           	884.2433    	1.662       	11              	;
 J-482           	1014.038    	0.485       	11              	;
 J-484           	902.2664    	0.298       	11              	;
 J-485           	1044.903    	1.497       	11              	;
 J-486           	952.0574    	1.095       	11              	;
 J-488           	1025.508    	0.955       	11              	;
 J-49            	872.0357    	0.737       	11              	;
 J-490           	939.3114    	7.817       	11              	;
 J-491           	934.173     	5.903       	11              	;
 J-492           	1075.496    	2.853       	11              	;
 J-493           	1279.734    	0.306       	11              	;
 J-494           	878.4167    	0.526       	11              	;
 J-495           	785.1415    	4.885       	11              	;
 J-496           	948.5295    	3.791       	11              	;
 J-497           	857.3401    	0.269       	11              	;
 J-498           	877.9095    	2.671       	11              	;
 J-499           	921.391     	0.32        	11              	;
 J-5             	888.4332    	0           	                	;
 J-50            	875.6846    	2.084       	11              	;
 J-500           	1019.535    	1.321       	11              	;
 J-501           	777.7853    	3.273       	11              	;
 J-502           	836.3597    	7.262       	11              	;
 J-503           	895.2371    	3.386       	11              	;
 J-504           	956.7793    	3.669       	11              	;
 J-505           	1009.101    	0.553       	11              	;
 J-506           	986.8508    	2.042       	11              	;
 J-507           	1009.521    	0.546       	11              	;
 J-508           	929.9955    	2.536       	11              	;
 J-509           	966.9644    	1.092       	11              	;
 J-51            	799.6152    	0.719       	11              	;
 J-510           	998.3074    	1.104       	11              	;
 J-511           	1066.228    	1.358       	11              	;
 J-512           	947.1428    	0.36        	11              	;
 J-513           	1082.846    	0.94        	11              	;
 J-514           	876.5627    	2.027       	11              	;
 J-516           	855.1635    	0.267       	11              	;
 J-517           	897.1501    	0.248       	11              	;
 J-518           	960.6916    	0.755       	11              	;
 J-519           	981.1243    	0.543       	11              	;
 J-52            	808.5374    	5.87        	11              	;
 J-520           	959.3722    	1.885       	11              	;
 J-521           	1074.432    	1.069       	11              	;
 J-522           	967.6119    	0.367       	11              	;
 J-523           	964.1064    	0.202       	11              	;
 J-524           	970.805     	0.408       	11              	;
 J-525           	950.1495    	0.079       	11              	;
 J-526           	851.1884    	1.483       	11              	;
 J-527           	861.5182    	0.875       	11              	;
 J-528           	978.6781    	1.065       	11              	;
 J-53            	828.8377    	2.615       	11              	;
 J-530           	1023.878    	2.314       	11              	;
 J-531           	831.8243    	6.133       	11              	;
 J-532           	953.2395    	3.74        	11              	;
 J-533           	913.3972    	0.627       	11              	;
 J-534           	867.7884    	0.694       	11              	;
 J-535           	900.6401    	0.919       	11              	;
 J-536           	947.0266    	10.54       	11              	;
 J-537           	1019.573    	3.765       	11              	;
 J-538           	938.2294    	0.261       	11              	;
 J-539           	996.8821    	0.252       	11              	;
 J-54            	824.3687    	3.792       	11              	;
 J-540           	937.2123    	0.819       	11              	;
 J-542           	921.0335    	0.984       	11              	;
 J-543           	862.2979    	0.029       	11              	;
 J-544           	870.7891    	0.662       	11              	;
 J-545           	852.1924    	0.32        	11              	;
 J-547           	925.2291    	1.251       	11              	;
 J-548           	981.2397    	2.024       	11              	;
 J-55            	875.8926    	1.706       	11              	;
 J-551           	841.1976    	0.329       	11              	;
 J-552           	950.9146    	0.554       	11              	;
 J-554           	1049.871    	0.208       	11              	;
 J-555           	961.0862    	0.221       	11              	;
 J-556           	915.1844    	1.1         	11              	;
 J-557           	839.5115    	3.974       	11              	;
 J-558           	916.9732    	0.178       	11              	;
 J-559           	839.6017    	3.008       	11              	;
 J-56            	896.6143    	2.311       	11              	;
 J-561           	906.6212    	0.737       	11              	;
 J-562           	873.847     	1.06        	11              	;
 J-563           	954.1786    	0.439       	11              	;
 J-564           	892.3596    	0.396       	11              	;
 J-565           	985.6165    	2.469       	11              	;
 J-566           	1010.725    	0.285       	11              	;
 J-568           	831.8088    	5.089       	11              	;
 J-57            	909.3689    	1.083       	11              	;
 J-570           	1060.08     	0.801       	11              	;
 J-571           	918.5227    	0.268       	11              	;
 J-574           	952.7385    	1.294       	11              	;
 J-575           	912.772     	1.744       	11              	;
 J-576           	956.9435    	1.62        	11              	;
 J-577           	808.0842    	0.725       	11              	;
 J-578           	1361.233    	0.584       	11              	;
 J-579           	943.436     	0.568       	11              	;
 J-58            	917.2755    	0.703       	11              	;
 J-580           	884.9526    	0.056       	11              	;
 J-581           	882.7098    	0.164       	11              	;
 J-582           	840.6416    	0.173       	11              	;
 J-583           	874.1187    	2.913       	11              	;
 J-584           	1004.328    	0.249       	11              	;
 J-585           	928.87      	1.496       	11              	;
 J-586           	848.4766    	0.378       	11              	;
 J-587           	808.7008    	0.551       	11              	;
 J-588           	826.2064    	1.219       	11              	;
 J-589           	800.5443    	0.265       	11              	;
 J-59            	926.975     	0.199       	11              	;
 J-591           	1070.676    	2.709       	11              	;
 J-592           	949.321     	2.549       	11              	;
 J-593           	875.7114    	0.074       	11              	;
 J-596           	792.9758    	3.031       	11              	;
 J-597           	883.7429    	0.042       	11              	;
 J-598           	891.1812    	2.383       	11              	;
 J-599           	786.2389    	0.251       	11              	;
 J-6             	825.1       	0.107       	11              	;
 J-60            	848.1243    	8.417       	11              	;
 J-600           	968.3859    	1.833       	11              	;
 J-601           	818.9684    	0.743       	11              	;
 J-602           	860.22      	1.802       	11              	;
 J-603           	925.0679    	0.655       	11              	;
 J-604           	805.2017    	1.103       	11              	;
 J-605           	861.5221    	1.194       	11              	;
 J-606           	991.6851    	0.341       	11              	;
 J-608           	929.35      	0.25        	11              	;
 J-61            	861.8711    	6.338       	11              	;
 J-610           	887.1608    	0.078       	11              	;
 J-612           	847.6828    	0.339       	11              	;
 J-613           	780.4276    	1.897       	11              	;
 J-614           	901.6626    	0.301       	11              	;
 J-615           	791.3043    	2.221       	11              	;
 J-617           	956.8094    	1.233       	11              	;
 J-618           	923.0382    	0.093       	11              	;
 J-619           	966.519     	0.229       	11              	;
 J-62            	917.9244    	0.599       	11              	;
 J-63            	899.1619    	0.726       	11              	;
 J-64            	854.9982    	2.605       	11              	;
 J-65            	857.7144    	3.899       	11              	;
 J-66            	863.3135    	4.152       	11              	;
 J-67            	909.4307    	6.366       	11              	;
 J-68            	857.1318    	0.126       	11              	;
 J-69            	888.9512    	0           	                	;
 J-7             	856.7901    	2.031       	11              	;
 J-70            	877.9022    	5.581       	11              	;
 J-71            	905.5919    	5.133       	11              	;
 J-72            	838.3887    	0.353       	11              	;
 J-73            	874.5153    	0           	                	;
 J-74            	851.9447    	0.371       	11              	;
 J-75            	854.6694    	0.614       	11              	;
 J-76            	849.3143    	2.017       	11              	;
 J-77            	817.7749    	0.102       	11              	;
 J-78            	875.17      	1.695       	11              	;
 J-78a           	835.2324    	1.656       	11              	;
 J-79            	908.4188    	2.563       	11              	;
 J-8             	857.0432    	2.633       	11              	;
 J-80            	1559.724    	0           	                	;
 J-82            	832.6065    	0.176       	11              	;
 J-83            	946.9102    	0.446       	11              	;
 J-84            	944.2125    	1.374       	11              	;
 J-85            	833.71      	0.445       	11              	;
 J-86            	1029.325    	0.576       	11              	;
 J-87            	931.1101    	7.576       	11              	;
 J-88            	838.2935    	0.757       	11              	;
 J-89            	778.658     	3.323       	11              	;
 J-9             	844.6915    	1.615       	11              	;
 J-90            	930.6887    	0.719       	11              	;
 J-91            	917.9359    	0.166       	11              	;
 J-92            	1018.447    	3.611       	11              	;
 J-93            	988.9163    	5.753       	11              	;
 J-94            	948.9678    	1.4         	11              	;
 J-95            	1005.443    	1.271       	11              	;
 J-96            	870.0736    	0.046       	11              	;
 J-97            	907.5375    	1.177       	11              	;
 J-98            	791.3688    	1.168       	11              	;
 J-99            	796.1707    	0.675       	11              	;
 I-Pump-1        	928.5338    	0           	11              	;
 I-Pump-10       	905.5452    	0           	11              	;
 O-Pump-11       	888.006     	0           	11              	;
 O-Pump-12       	892.3919    	0           	11              	;
 I-Pump-13       	788.749     	0           	11              	;
 O-Pump-2        	1021.41     	0           	11              	;
 O-Pump-3        	1214.4      	0           	11              	;
 I-Pump-4        	883.7371    	0           	11              	;
 O-Pump-5        	1010.751    	0           	11              	;
 O-Pump-6        	1300.753    	0           	11              	;
 O-Pump-7        	812.355     	0           	11              	;
 O-Pump-8        	854.2194    	0           	11              	;
 I-Pump-9        	1074        	0           	11              	;
 I-RV-1          	1067.307    	0           	                	;
 I-RV-10         	1464.844    	0           	                	;
 I-RV-11         	985.0329    	0           	                	;
 I-RV-12         	1195.605    	0           	                	;
 I-RV-13         	980.4224    	0           	                	;
 I-RV-14         	1057.414    	0           	                	;
 I-RV-15         	1061.401    	0           	                	;
 I-RV-16         	1002.014    	0           	                	;
 I-RV-17         	995.6348    	0           	                	;
 I-RV-18         	1406.62     	0           	                	;
 O-RV-19         	946.736     	0           	                	;
 I-RV-2          	1109.057    	0           	                	;
 O-RV-20         	851.0228    	0           	                	;
 I-RV-21         	940.0917    	0           	                	;
 I-RV-22         	1067.943    	0           	                	;
 I-RV-23         	993.3105    	0           	                	;
 I-RV-24         	974.4718    	0           	                	;
 I-RV-25         	989.961     	0           	                	;
 I-RV-26         	1037.749    	0           	                	;
 I-RV-27         	982.9106    	0           	                	;
 I-RV-28         	925.6729    	0           	                	;
 I-RV-3          	1034.935    	0           	                	;
 I-RV-4          	1114.329    	0           	                	;
 O-RV-5          	1218.074    	0           	                	;
 I-RV-6          	1025.949    	0           	                	;
 O-RV-7          	1016.019    	0           	                	;
 I-RV-8          	1292.044    	0           	                	;
 O-RV-9          	1199.068    	0           	                	;
 O-Pump-1        	928.5338    	0           	11              	;
 O-Pump-10       	905.5452    	0           	11              	;
 I-Pump-11       	888.006     	0           	11              	;
 I-Pump-12       	892.3919    	0           	11              	;
 O-Pump-13       	788.749     	0           	11              	;
 I-Pump-2        	1021.41     	0           	11              	;
 I-Pump-3        	1214.4      	0           	11              	;
 O-Pump-4        	883.7371    	0           	11              	;
 I-Pump-5        	1010.751    	0           	11              	;
 I-Pump-6        	1300.753    	0           	11              	;
 I-Pump-7        	812.355     	0           	11              	;
 I-Pump-8        	854.2194    	0           	11              	;
 O-Pump-9        	1074        	0           	11              	;
 O-RV-1          	1067.307    	0           	                	;
 O-RV-10         	1464.844    	0           	                	;
 O-RV-11         	985.0329    	0           	                	;
 O-RV-12         	1195.605    	0           	                	;
 O-RV-13         	980.4224    	0           	                	;
 O-RV-14         	1057.414    	0           	                	;
 O-RV-15         	1061.401    	0           	                	;
 O-RV-16         	1002.014    	0           	                	;
 O-RV-17         	995.6348    	0           	                	;
 O-RV-18         	1406.62     	0           	                	;
 I-RV-19         	946.736     	0           	                	;
 O-RV-2          	1109.057    	0           	                	;
 I-RV-20         	851.0228    	0           	                	;
 O-RV-21         	940.0917    	0           	                	;
 O-RV-22         	1067.943    	0           	                	;
 O-RV-23         	993.3105    	0           	                	;
 O-RV-24         	974.4718    	0           	                	;
 O-RV-25         	989.961     	0           	                	;
 O-RV-26         	1037.749    	0           	                	;
 O-RV-27         	982.9106    	0           	                	;
 O-RV-28         	925.6729    	0           	                	;
 O-RV-3          	1034.935    	0           	                	;
 O-RV-4          	1114.329    	0           	                	;
 I-RV-5          	1218.074    	0           	                	;
 O-RV-6          	1025.949    	0           	                	;
 I-RV-7          	1016.019    	0           	                	;
 O-RV-8          	1292.044    	0           	                	;
 I-RV-9          	1199.068    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	971         	                	;
 R-2             	1214        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	1247.811    	77.18933    	67.18933    	87.18933    	29.17       	0           	                	;
 T-2             	1075.792    	52.20825    	44.20825    	64.20825    	36.9        	0           	                	;
 T-3             	1027.191    	131.8093    	107.8093    	142.8093    	56.22       	0           	                	;
 T-4             	947.9733    	124.0267    	117.0267    	137.0267    	29.17       	0           	                	;
 T-5             	1037.383    	127.6171    	117.6171    	142.6171    	30.32       	0           	                	;
 T-6             	1176.31     	30.68994    	15.68994    	38.68994    	60.83       	0           	                	;
 T-7             	1315.102    	45.89771    	14.89771    	54.89771    	45.43       	0           	                	;
 T-8             	1661.353    	56.64709    	18.64709    	59.64709    	20.37       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	I-RV-25         	7963.089    	4           	150         	0           	Open  	;
 P-10            	J-18            	J-37            	632.989     	6           	140         	0           	Open  	;
 P-100           	J-159           	J-160           	538.359     	6           	69.091      	0           	Open  	;
 P-101           	J-161           	T-1             	188.85      	6           	140         	0           	Open  	;
 P-102           	J-163           	J-164           	5458.149    	3           	122.8135    	0           	Open  	;
 P-103           	J-165           	I-RV-4          	2403.5      	4           	150         	0           	Open  	;
 P-104           	J-167           	J-168           	2641.959    	3           	150         	0           	Open  	;
 P-105           	J-169           	J-53            	193.449     	6           	150         	0           	Open  	;
 P-106           	J-170           	J-171           	2864.719    	3           	131.3043    	0           	Open  	;
 P-107           	J-173           	J-6             	14678.429   	4           	150         	0           	Open  	;
 P-108           	J-174           	J-175           	1143.069    	4           	140         	0           	Open  	;
 P-109           	J-176           	J-177           	3641.3      	3           	122.8135    	0           	Open  	;
 P-11            	J-20            	T-3             	1874.65     	10          	140         	0           	Open  	;
 P-110           	J-103           	J-178           	2098.02     	8           	140         	0           	Open  	;
 P-111           	J-179           	J-180           	1294.219    	4           	59.091      	0           	Open  	;
 P-112           	J-181           	J-182           	1286.329    	3           	122.8135    	0           	Open  	;
 P-113           	J-184           	J-530           	3478.429    	4           	128.0722    	0           	Open  	;
 P-114           	J-185           	J-186           	489.25      	3           	122.8135    	0           	Open  	;
 P-115           	J-187           	J-275           	828.09      	6           	150         	0           	Open  	;
 P-116           	J-189           	J-190           	6813.419    	4           	120         	0           	Open  	;
 P-117           	J-192           	J-44            	628.77      	6           	140         	0           	Open  	;
 P-118           	J-31            	J-193           	2747.86     	6           	102.6087    	0           	Open  	;
 P-119           	J-194           	J-195           	522.02      	3           	140         	0           	Open  	;
 P-12            	J-22            	J-23            	17063.949   	6           	140         	0           	Open  	;
 P-120           	J-196           	J-197           	149.91      	6           	140         	0           	Open  	;
 P-121           	J-86            	O-Pump-2        	364.769     	6           	140         	0           	Open  	;
 P-122           	J-139           	J-200           	907.78      	6           	140         	0           	Open  	;
 P-123           	J-201           	J-202           	1275.67     	1           	122.8135    	0           	Open  	;
 P-124           	J-203           	J-204           	5672.049    	4           	150         	0           	Open  	;
 P-125           	J-56            	J-205           	5506.419    	4           	120         	0           	Open  	;
 P-126           	J-206           	J-207           	444.57      	6           	150         	0           	Open  	;
 P-127           	J-208           	J-209           	3218.679    	4           	150         	0           	Open  	;
 P-128           	J-210           	J-31            	2279.79     	6           	102.6087    	0           	Open  	;
 P-129           	J-211           	J-18            	2955.429    	3           	140         	0           	Open  	;
 P-13            	J-24            	J-28            	353.519     	2           	140         	0           	Open  	;
 P-130           	J-212           	I-Pump-9        	565.76      	8           	140         	0           	Open  	;
 P-131           	J-58            	J-213           	473.69      	3           	150         	0           	Open  	;
 P-132           	J-27            	J-32            	342.739     	6           	86.1445     	0           	Open  	;
 P-133           	J-132           	J-20            	934.57      	8           	140         	0           	Open  	;
 P-134           	J-216           	J-38            	186.46      	6           	140         	0           	Open  	;
 P-135           	J-218           	J-72            	479.609     	8           	140         	0           	Open  	;
 P-136           	J-219           	J-155           	614.169     	6           	140         	0           	Open  	;
 P-137           	J-220           	I-RV-13         	9003.73     	6           	122.8135    	0           	Open  	;
 P-138           	J-130           	J-222           	4027.939    	6           	140         	0           	Open  	;
 P-139           	J-223           	J-224           	763.239     	3           	140         	0           	Open  	;
 P-14            	J-26            	T-2             	2143.229    	8           	140         	0           	Open  	;
 P-140           	J-32            	J-29            	655.099     	6           	86.1445     	0           	Open  	;
 P-141           	J-115           	J-226           	458.45      	6           	69.091      	0           	Open  	;
 P-142           	J-138           	J-227           	157.74      	3           	140         	0           	Open  	;
 P-143           	J-228           	J-114           	331.22      	6           	140         	0           	Open  	;
 P-144           	J-204           	O-RV-7          	509.95      	4           	150         	0           	Open  	;
 P-145           	J-178           	I-RV-12         	4365.529    	3           	140         	0           	Open  	;
 P-146           	J-231           	J-232           	3281.1      	4           	150         	0           	Open  	;
 P-147           	J-233           	I-Pump-10       	542.84      	4           	150         	0           	Open  	;
 P-148           	J-234           	I-RV-3          	1148.119    	4           	140         	0           	Open  	;
 P-149           	J-236           	J-187           	1650.38     	6           	150         	0           	Open  	;
 P-15            	J-28            	J-77            	126.239     	2           	150         	0           	Open  	;
 P-150           	J-237           	J-58            	378         	3           	150         	0           	Open  	;
 P-151           	J-188           	J-206           	2518.939    	6           	150         	0           	Open  	;
 P-152           	J-234           	J-321           	7190.74     	6           	140         	0           	Open  	;
 P-153           	J-239           	J-240           	87.169      	6           	140         	0           	Open  	;
 P-154           	J-241           	J-242           	16890.39    	3           	131.3043    	0           	Open  	;
 P-155           	J-3             	J-243           	1305.239    	6           	150         	0           	Open  	;
 P-156           	J-16            	J-244           	7380.799    	8           	140         	0           	Open  	;
 P-157           	J-245           	J-3             	1833.51     	6           	150         	0           	Open  	;
 P-158           	J-246           	J-247           	1288.81     	6           	140         	0           	Open  	;
 P-159           	J-248           	J-83            	827.28      	6           	129.9604    	0           	Open  	;
 P-16            	J-30            	J-31            	24113.25    	6           	131.3043    	0           	Open  	;
 P-160           	J-249           	J-250           	620.34      	6           	140         	0           	Open  	;
 P-161           	J-251           	I-RV-26         	4283.669    	4           	140         	0           	Open  	;
 P-162           	J-212           	J-253           	341.16      	6           	140         	0           	Open  	;
 P-163           	J-197           	J-240           	1488.089    	8           	140         	0           	Open  	;
 P-164           	J-254           	J-255           	3043.229    	4           	150         	0           	Open  	;
 P-165           	J-256           	J-257           	3473.79     	6           	150         	0           	Open  	;
 P-166           	J-258           	J-259           	314.019     	6           	140         	0           	Open  	;
 P-167           	J-260           	J-261           	4847.979    	6           	150         	0           	Open  	;
 P-168           	J-262           	J-51            	2555.37     	6           	150         	0           	Open  	;
 P-169           	J-137           	J-55            	3704.57     	4           	120         	0           	Open  	;
 P-17            	J-6             	J-324           	978.419     	4           	140         	0           	Open  	;
 P-170           	J-263           	J-264           	1745.119    	6           	150         	0           	Open  	;
 P-171           	J-265           	J-266           	2047.8      	6           	150         	0           	Open  	;
 P-172           	J-233           	J-104           	4622.399    	6           	150         	0           	Open  	;
 P-173           	J-267           	J-268           	3946.12     	6           	150         	0           	Open  	;
 P-174           	J-89            	J-269           	1216.859    	6           	150         	0           	Open  	;
 P-175           	J-270           	J-131           	79.94       	6           	69.091      	0           	Open  	;
 P-176           	J-271           	J-272           	1476.359    	3           	140         	0           	Open  	;
 P-177           	J-273           	J-274           	1033.42     	3           	141.8326    	0           	Open  	;
 P-178           	J-145           	J-263           	3534.51     	6           	150         	0           	Open  	;
 P-179           	J-275           	J-588           	463.95      	4           	144.7356    	0           	Open  	;
 P-18            	J-34            	T-8             	510.459     	4           	150         	0           	Open  	;
 P-180           	J-19            	J-277           	1062.319    	2           	140         	0           	Open  	;
 P-181           	J-278           	J-279           	2435.79     	6           	150         	0           	Open  	;
 P-182           	J-104           	J-280           	7834.2      	6           	150         	0           	Open  	;
 P-183           	J-92            	J-281           	3992.58     	4           	150         	0           	Open  	;
 P-184           	J-282           	I-Pump-11       	2396.86     	6           	140         	0           	Open  	;
 P-185           	J-284           	J-531           	9162.29     	4           	144.7356    	0           	Open  	;
 P-186           	J-286           	J-287           	234.039     	1           	140         	0           	Open  	;
 P-187           	J-288           	J-272           	1240.969    	3           	140         	0           	Open  	;
 P-188           	J-137           	J-289           	4736.06     	4           	120         	0           	Open  	;
 P-189           	J-290           	J-291           	3331.35     	8           	140         	0           	Open  	;
 P-19            	J-36            	J-37            	8148.879    	4           	141.8326    	0           	Open  	;
 P-190           	J-85            	J-72            	52.08       	12          	140         	0           	Open  	;
 P-191           	T-7             	J-198           	1936.77     	8           	140         	0           	Open  	;
 P-192           	J-294           	J-295           	134.07      	6           	69.091      	0           	Open  	;
 P-193           	J-296           	J-60            	9547.41     	3           	140         	0           	Open  	;
 P-194           	J-297           	J-298           	1156.349    	6           	131.3043    	0           	Open  	;
 P-195           	J-52            	J-299           	21724.88    	6           	150         	0           	Open  	;
 P-196           	J-300           	J-282           	4157.66     	6           	140         	0           	Open  	;
 P-197           	J-26            	O-Pump-7        	1242.79     	8           	140         	0           	Open  	;
 P-198           	J-302           	J-303           	2354.36     	6           	150         	0           	Open  	;
 P-199           	J-304           	J-305           	10.329      	6           	140         	0           	Open  	;
 P-2             	J-3             	J-4             	4221.689    	4           	150         	0           	Open  	;
 P-20            	J-89            	J-23            	5607.45     	6           	150         	0           	Open  	;
 P-200           	J-306           	J-50            	2606.29     	4           	140         	0           	Open  	;
 P-201           	J-307           	J-308           	397.14      	2           	140         	0           	Open  	;
 P-202           	J-309           	J-310           	732.9       	4           	140         	0           	Open  	;
 P-203           	J-311           	J-6             	5730.589    	6           	150         	0           	Open  	;
 P-204           	J-313           	J-314           	509.22      	6           	69.091      	0           	Open  	;
 P-205           	J-315           	J-241           	2030.729    	6           	131.3043    	0           	Open  	;
 P-206           	J-316           	J-317           	37.83       	4           	140         	0           	Open  	;
 P-207           	J-318           	J-315           	3438.61     	6           	131.3043    	0           	Open  	;
 P-208           	J-310           	J-35            	795.799     	6           	140         	0           	Open  	;
 P-209           	J-269           	J-267           	5411.02     	6           	150         	0           	Open  	;
 P-21            	J-440           	J-10            	2263.429    	4           	150         	0           	Open  	;
 P-210           	J-186           	J-122           	2271.479    	3           	122.8135    	0           	Open  	;
 P-211           	J-50            	J-320           	1471.439    	8           	140         	0           	Open  	;
 P-212           	J-321           	J-165           	2323.139    	6           	150         	0           	Open  	;
 P-213           	J-322           	J-161           	2961.08     	6           	131.3043    	0           	Open  	;
 P-214           	T-6             	J-389           	1421.25     	8           	140         	0           	Open  	;
 P-215           	J-325           	J-326           	2651.28     	6           	150         	0           	Open  	;
 P-216           	J-327           	J-92            	2173.379    	6           	150         	0           	Open  	;
 P-217           	J-328           	O-RV-9          	1742.54     	6           	150         	0           	Open  	;
 P-218           	J-183           	J-517           	243.71      	6           	86.1445     	0           	Open  	;
 P-219           	J-71            	J-331           	5558.919    	6           	120         	0           	Open  	;
 P-22            	J-41            	J-7             	2312.77     	4           	140         	0           	Open  	;
 P-220           	J-332           	J-333           	8388.5      	6           	150         	0           	Open  	;
 P-221           	J-160           	J-115           	652.369     	6           	69.091      	0           	Open  	;
 P-222           	J-333           	J-34            	3150.629    	6           	150         	0           	Open  	;
 P-223           	J-334           	J-335           	6255.18     	6           	150         	0           	Open  	;
 P-224           	J-336           	J-61            	5190.129    	8           	140         	0           	Open  	;
 P-225           	J-337           	J-320           	1017.799    	6           	140         	0           	Open  	;
 P-226           	J-338           	J-260           	1899.189    	6           	150         	0           	Open  	;
 P-227           	J-320           	J-147           	3668.06     	8           	140         	0           	Open  	;
 P-228           	J-317           	J-8             	2294.889    	4           	140         	0           	Open  	;
 P-229           	J-339           	J-304           	599.96      	6           	140         	0           	Open  	;
 P-23            	J-23            	J-42            	10048.599   	6           	140         	0           	Open  	;
 P-230           	J-340           	J-318           	5594.569    	6           	122.8135    	0           	Open  	;
 P-231           	J-317           	J-341           	389.89      	4           	140         	0           	Open  	;
 P-232           	J-342           	J-325           	1094.3      	6           	150         	0           	Open  	;
 P-233           	J-326           	J-343           	2522.09     	6           	150         	0           	Open  	;
 P-234           	J-344           	J-233           	498.07      	6           	150         	0           	Open  	;
 P-235           	J-345           	J-299           	3699.879    	6           	150         	0           	Open  	;
 P-236           	J-93            	J-346           	13931.059   	6           	150         	0           	Open  	;
 P-237           	J-343           	J-347           	1885.88     	6           	150         	0           	Open  	;
 P-238           	J-158           	J-196           	1509.25     	8           	140         	0           	Open  	;
 P-239           	J-348           	J-349           	1028.119    	6           	140         	0           	Open  	;
 P-24            	J-10            	I-Pump-5        	5465.08     	6           	140         	0           	Open  	;
 P-240           	J-350           	J-348           	511.97      	6           	59.091      	0           	Open  	;
 P-241           	J-268           	J-338           	4125.75     	6           	150         	0           	Open  	;
 P-242           	J-76            	J-351           	2990.659    	6           	140         	0           	Open  	;
 P-243           	J-352           	J-353           	636.65      	6           	150         	0           	Open  	;
 P-244           	J-347           	J-354           	1867.599    	6           	150         	0           	Open  	;
 P-245           	J-353           	J-167           	2728.909    	6           	150         	0           	Open  	;
 P-246           	J-355           	J-136           	8146.859    	6           	120         	0           	Open  	;
 P-247           	J-189           	J-71            	11777.54    	6           	120         	0           	Open  	;
 P-248           	J-305           	J-356           	587.719     	6           	140         	0           	Open  	;
 P-249           	J-167           	J-245           	1905.119    	6           	150         	0           	Open  	;
 P-25            	J-9             	J-146           	941.59      	8           	140         	0           	Open  	;
 P-250           	J-357           	O-RV-5          	713.179     	6           	150         	0           	Open  	;
 P-251           	J-17            	J-24            	83.199      	4           	140         	0           	Open  	;
 P-252           	J-358           	J-342           	181.38      	6           	150         	0           	Open  	;
 P-253           	J-153           	J-359           	1814.54     	2           	140         	0           	Open  	;
 P-254           	J-21            	J-100           	70.94       	4           	140         	0           	Open  	;
 P-255           	J-201           	J-361           	3436.489    	6           	122.8135    	0           	Open  	;
 P-256           	J-284           	J-362           	1768.79     	4           	140         	0           	Open  	;
 P-257           	J-363           	J-364           	353.549     	4           	140         	0           	Open  	;
 P-258           	J-84            	J-365           	1460.349    	6           	129.9604    	0           	Open  	;
 P-259           	J-127           	J-302           	880.719     	6           	150         	0           	Open  	;
 P-26            	J-9             	J-7             	498.38      	4           	150         	0           	Open  	;
 P-260           	J-366           	J-278           	198.36      	6           	150         	0           	Open  	;
 P-261           	J-318           	J-367           	7166.339    	3           	131.3043    	0           	Open  	;
 P-262           	J-368           	J-369           	1331.349    	2           	140         	0           	Open  	;
 P-263           	J-340           	J-370           	2850.139    	3           	122.8135    	0           	Open  	;
 P-264           	J-371           	J-372           	523.02      	8           	140         	0           	Open  	;
 P-265           	J-373           	J-374           	1013.869    	2           	140         	0           	Open  	;
 P-266           	J-375           	J-376           	3990.229    	4           	140         	0           	Open  	;
 P-267           	J-377           	J-378           	2435.739    	4           	140         	0           	Open  	;
 P-268           	J-379           	J-244           	211.279     	8           	140         	0           	Open  	;
 P-269           	J-354           	J-352           	909.21      	6           	150         	0           	Open  	;
 P-27            	O-Pump-10       	J-145           	12274.849   	4           	150         	0           	Open  	;
 P-270           	J-380           	J-381           	4504.12     	4           	140         	0           	Open  	;
 P-271           	J-114           	J-552           	278.07      	6           	59.091      	0           	Open  	;
 P-272           	J-384           	J-385           	1349.9      	2           	140         	0           	Open  	;
 P-273           	J-384           	J-386           	3665.05     	2           	140         	0           	Open  	;
 P-274           	J-13            	J-379           	781.75      	8           	140         	0           	Open  	;
 P-275           	J-382           	J-73            	204.61      	8           	140         	0           	Open  	;
 P-276           	J-224           	J-387           	272.63      	2           	140         	0           	Open  	;
 P-277           	J-163           	J-388           	1412.609    	6           	122.8135    	0           	Open  	;
 P-278           	J-228           	J-286           	215.52      	2           	140         	0           	Open  	;
 P-279           	J-389           	J-390           	179.36      	6           	140         	0           	Open  	;
 P-28            	J-48            	J-36            	18115.279   	6           	141.8326    	0           	Open  	;
 P-280           	J-310           	J-389           	2305.489    	6           	140         	0           	Open  	;
 P-281           	J-377           	J-391           	2373.149    	4           	140         	0           	Open  	;
 P-282           	J-392           	J-393           	4472.22     	4           	150         	0           	Open  	;
 P-283           	J-134           	I-RV-27         	7077.689    	4           	140         	0           	Open  	;
 P-284           	J-395           	J-396           	2261.55     	4           	150         	0           	Open  	;
 P-285           	J-185           	J-163           	2038.829    	6           	122.8135    	0           	Open  	;
 P-286           	J-286           	J-397           	429.549     	2           	140         	0           	Open  	;
 P-287           	J-47            	J-561           	50.459      	8           	130.6237    	0           	Open  	;
 P-288           	J-400           	J-44            	14.069      	6           	140         	0           	Open  	;
 P-289           	J-390           	J-228           	675.21      	6           	122.8135    	0           	Open  	;
 P-29            	J-49            	J-50            	2742.129    	6           	140         	0           	Open  	;
 P-290           	J-388           	J-176           	1776.92     	6           	122.8135    	0           	Open  	;
 P-291           	J-305           	J-258           	85.709      	6           	140         	0           	Open  	;
 P-292           	J-401           	J-552           	1018.179    	6           	140         	0           	Open  	;
 P-293           	J-402           	J-403           	2958.77     	6           	140         	0           	Open  	;
 P-294           	J-62            	J-107           	334.79      	8           	140         	0           	Open  	;
 P-295           	J-141           	J-62            	193.55      	8           	140         	0           	Open  	;
 P-296           	J-404           	J-133           	3052.669    	6           	140         	0           	Open  	;
 P-297           	J-405           	J-363           	37.529      	6           	59.091      	0           	Open  	;
 P-298           	J-295           	J-350           	508.91      	6           	69.091      	0           	Open  	;
 P-299           	J-406           	J-162           	19667.039   	8           	130.6237    	0           	Open  	;
 P-3             	O-Pump-9        	T-6             	332.44      	8           	140         	0           	Open  	;
 P-30            	J-51            	J-52            	117.849     	6           	150         	0           	Open  	;
 P-300           	J-407           	J-226           	300.48      	4           	69.091      	0           	Open  	;
 P-301           	J-259           	J-401           	50.159      	6           	140         	0           	Open  	;
 P-302           	J-363           	J-408           	1418.599    	6           	59.091      	0           	Open  	;
 P-303           	J-351           	J-174           	1905.579    	6           	140         	0           	Open  	;
 P-304           	J-174           	J-402           	1432.199    	6           	140         	0           	Open  	;
 P-305           	J-116           	J-68            	102.5       	6           	140         	0           	Open  	;
 P-306           	J-356           	J-409           	422.67      	6           	140         	0           	Open  	;
 P-307           	J-410           	J-411           	659.01      	6           	140         	0           	Open  	;
 P-308           	J-194           	J-412           	320.5       	6           	140         	0           	Open  	;
 P-309           	J-195           	J-413           	2273.53     	3           	140         	0           	Open  	;
 P-31            	J-53            	J-54            	96.489      	3           	150         	0           	Open  	;
 P-310           	J-414           	J-415           	5755.99     	6           	150         	0           	Open  	;
 P-311           	J-223           	J-416           	601.739     	3           	140         	0           	Open  	;
 P-312           	J-152           	J-417           	1322.88     	2           	140         	0           	Open  	;
 P-313           	J-65            	J-311           	7624.939    	6           	140         	0           	Open  	;
 P-314           	J-418           	J-170           	3496.639    	6           	131.3043    	0           	Open  	;
 P-315           	J-176           	J-220           	944.88      	6           	122.8135    	0           	Open  	;
 P-316           	J-419           	J-43            	40.97       	6           	59.091      	0           	Open  	;
 P-317           	J-226           	J-421           	315.679     	6           	69.091      	0           	Open  	;
 P-318           	J-399           	J-121           	2367.36     	6           	66.1358     	0           	Open  	;
 P-319           	J-422           	J-405           	153.44      	6           	140         	0           	Open  	;
 P-32            	J-55            	J-56            	228.919     	4           	120         	0           	Open  	;
 P-320           	J-423           	J-131           	370.329     	8           	140         	0           	Open  	;
 P-321           	J-292           	J-78            	2684.81     	12          	140         	0           	Open  	;
 P-322           	J-403           	J-18            	392.709     	6           	140         	0           	Open  	;
 P-323           	J-424           	J-392           	1356.65     	4           	150         	0           	Open  	;
 P-324           	J-393           	J-425           	2223.86     	4           	150         	0           	Open  	;
 P-325           	J-257           	J-426           	2815.36     	6           	150         	0           	Open  	;
 P-326           	J-427           	J-424           	227.979     	4           	150         	0           	Open  	;
 P-327           	J-223           	J-194           	252.529     	3           	140         	0           	Open  	;
 P-328           	J-400           	J-405           	1185.359    	6           	59.091      	0           	Open  	;
 P-329           	J-428           	J-357           	2598.229    	6           	150         	0           	Open  	;
 P-33            	J-57            	J-58            	84.98       	3           	150         	0           	Open  	;
 P-330           	J-429           	J-336           	3091.989    	8           	140         	0           	Open  	;
 P-331           	J-425           	I-RV-8          	6995.319    	4           	150         	0           	Open  	;
 P-332           	J-390           	J-397           	410.66      	6           	140         	0           	Open  	;
 P-333           	J-430           	J-42            	861.14      	8           	140         	0           	Open  	;
 P-334           	J-401           	J-431           	676.309     	6           	140         	0           	Open  	;
 P-335           	J-272           	J-429           	3416.399    	3           	140         	0           	Open  	;
 P-336           	J-432           	J-433           	808.679     	4           	140         	0           	Open  	;
 P-337           	J-321           	I-RV-2          	1097.16     	4           	150         	0           	Open  	;
 P-338           	J-253           	J-239           	115.41      	6           	140         	0           	Open  	;
 P-339           	J-148           	J-435           	143.55      	8           	140         	0           	Open  	;
 P-34            	J-58            	J-59            	370.7       	3           	150         	0           	Open  	;
 P-340           	J-433           	J-436           	1847.43     	4           	140         	0           	Open  	;
 P-341           	J-226           	J-437           	147.32      	6           	69.091      	0           	Open  	;
 P-342           	J-67            	J-438           	6696.609    	4           	150         	0           	Open  	;
 P-343           	J-368           	J-404           	1338.579    	6           	140         	0           	Open  	;
 P-344           	J-29            	J-330           	403.51      	6           	86.1445     	0           	Open  	;
 P-345           	J-197           	O-Pump-4        	468.45      	8           	128.0722    	0           	Open  	;
 P-346           	J-251           	J-234           	2009.619    	6           	140         	0           	Open  	;
 P-347           	J-89            	J-441           	3695.03     	4           	150         	0           	Open  	;
 P-348           	J-442           	J-1             	3563.469    	4           	150         	0           	Open  	;
 P-349           	J-282           	J-334           	3254.129    	6           	140         	0           	Open  	;
 P-35            	J-60            	J-61            	2941.969    	4           	140         	0           	Open  	;
 P-350           	J-326           	J-444           	2437.26     	4           	150         	0           	Open  	;
 P-351           	J-283           	J-445           	2235.31     	4           	140         	0           	Open  	;
 P-352           	J-109           	J-446           	3432.11     	4           	140         	0           	Open  	;
 P-353           	J-447           	J-356           	101.65      	6           	140         	0           	Open  	;
 P-354           	J-448           	J-449           	380.519     	8           	140         	0           	Open  	;
 P-355           	J-450           	J-451           	255.35      	6           	69.091      	0           	Open  	;
 P-356           	J-452           	I-RV-17         	9521.7      	4           	140         	0           	Open  	;
 P-357           	J-121           	J-132           	109.25      	8           	140         	0           	Open  	;
 P-358           	J-125           	J-194           	45.849      	6           	140         	0           	Open  	;
 P-359           	J-454           	J-455           	730.94      	4           	140         	0           	Open  	;
 P-36            	J-62            	J-63            	917.359     	3           	140         	0           	Open  	;
 P-360           	J-456           	J-457           	3727.77     	4           	140         	0           	Open  	;
 P-361           	J-434           	J-458           	2918.76     	4           	150         	0           	Open  	;
 P-362           	J-283           	J-10            	3217.179    	6           	140         	0           	Open  	;
 P-363           	J-449           	J-460           	432.059     	8           	140         	0           	Open  	;
 P-364           	J-280           	J-427           	157.699     	4           	150         	0           	Open  	;
 P-365           	J-461           	J-462           	4050.05     	4           	150         	0           	Open  	;
 P-366           	J-463           	J-273           	323.73      	3           	150         	0           	Open  	;
 P-367           	J-464           	I-RV-18         	11462.259   	4           	150         	0           	Open  	;
 P-368           	J-290           	J-466           	1095.569    	4           	140         	0           	Open  	;
 P-369           	J-351           	J-467           	716.469     	4           	140         	0           	Open  	;
 P-37            	J-64            	J-65            	1809.67     	6           	140         	0           	Open  	;
 P-370           	J-43            	J-400           	254.97      	6           	59.091      	0           	Open  	;
 P-371           	J-105           	J-470           	550.619     	4           	150         	0           	Open  	;
 P-372           	J-69            	I-Pump-4        	62.669      	8           	130.6237    	0           	Open  	;
 P-373           	J-120           	J-66            	1204.099    	4           	150         	0           	Open  	;
 P-374           	J-192           	J-191           	150.619     	2           	140         	0           	Open  	;
 P-375           	J-68            	J-118           	64.949      	6           	140         	0           	Open  	;
 P-376           	J-19            	J-368           	5013.129    	6           	140         	0           	Open  	;
 P-377           	J-86            	J-350           	768.919     	6           	140         	0           	Open  	;
 P-378           	J-473           	J-474           	3175.979    	2           	140         	0           	Open  	;
 P-379           	J-421           	J-117           	414.559     	6           	69.091      	0           	Open  	;
 P-38            	J-66            	J-67            	9096.94     	4           	150         	0           	Open  	;
 P-380           	J-40            	I-Pump-4        	2201.06     	6           	140         	0           	Open  	;
 P-381           	J-476           	J-382           	110.569     	8           	140         	0           	Open  	;
 P-382           	J-477           	J-478           	1201.05     	4           	140         	0           	Open  	;
 P-383           	J-101           	J-479           	2089.85     	4           	140         	0           	Open  	;
 P-384           	J-402           	J-480           	2384.5      	4           	140         	0           	Open  	;
 P-385           	J-186           	J-481           	3092.399    	3           	122.8135    	0           	Open  	;
 P-386           	J-482           	J-575           	2408.84     	8           	140         	0           	Open  	;
 P-387           	J-388           	J-201           	4722.31     	6           	122.8135    	0           	Open  	;
 P-388           	J-214           	J-32            	917.53      	3           	140         	0           	Open  	;
 P-389           	J-180           	J-484           	1110.51     	6           	140         	0           	Open  	;
 P-39            	J-68            	I-Pump-8        	179.46      	4           	140         	0           	Open  	;
 P-390           	J-349           	J-431           	293.829     	6           	140         	0           	Open  	;
 P-391           	J-335           	J-256           	432.359     	6           	150         	0           	Open  	;
 P-392           	J-64            	J-485           	2785.77     	3           	140         	0           	Open  	;
 P-393           	J-336           	J-486           	2038.28     	3           	140         	0           	Open  	;
 P-394           	O-RV-2          	J-434           	482.399     	4           	150         	0           	Open  	;
 P-395           	J-488           	O-RV-19         	419.17      	4           	140         	0           	Open  	;
 P-396           	J-406           	O-Pump-1        	1608.209    	12          	140         	0           	Open  	;
 P-397           	J-490           	O-Pump-12       	4520.779    	6           	150         	0           	Open  	;
 P-398           	J-491           	I-RV-1          	6293.979    	4           	150         	0           	Open  	;
 P-399           	J-396           	J-493           	759.619     	4           	150         	0           	Open  	;
 P-4             	J-7             	J-8             	3343.1      	6           	140         	0           	Open  	;
 P-40            	J-61            	J-64            	2313.57     	6           	140         	0           	Open  	;
 P-400           	J-494           	J-133           	1304.459    	4           	140         	0           	Open  	;
 P-401           	J-303           	J-461           	5394.49     	4           	150         	0           	Open  	;
 P-402           	J-495           	J-496           	4703.16     	2           	140         	0           	Open  	;
 P-403           	J-307           	J-497           	333.529     	2           	140         	0           	Open  	;
 P-404           	J-498           	J-499           	793.429     	4           	140         	0           	Open  	;
 P-405           	J-436           	I-RV-23         	1057.439    	2           	140         	0           	Open  	;
 P-406           	J-268           	J-501           	8121.6      	4           	150         	0           	Open  	;
 P-407           	J-502           	J-491           	7568.029    	4           	150         	0           	Open  	;
 P-408           	J-441           	J-502           	2050.36     	4           	150         	0           	Open  	;
 P-409           	J-502           	J-503           	8400.33     	4           	150         	0           	Open  	;
 P-41            	J-70            	J-71            	1175.719    	4           	120         	0           	Open  	;
 P-410           	J-504           	J-505           	1029.42     	3           	150         	0           	Open  	;
 P-411           	J-36            	J-463           	2672.199    	4           	141.8326    	0           	Open  	;
 P-412           	J-426           	J-507           	1016.7      	3           	150         	0           	Open  	;
 P-413           	J-508           	J-509           	3204.87     	4           	140         	0           	Open  	;
 P-414           	J-426           	J-57            	2032.339    	6           	150         	0           	Open  	;
 P-415           	J-436           	I-RV-24         	1959.17     	4           	140         	0           	Open  	;
 P-416           	J-154           	J-511           	3368.459    	4           	150         	0           	Open  	;
 P-417           	J-192           	J-512           	893.82      	4           	140         	0           	Open  	;
 P-418           	J-153           	J-513           	2331.879    	4           	140         	0           	Open  	;
 P-419           	J-380           	J-514           	5029.2      	4           	140         	0           	Open  	;
 P-42            	J-107           	J-215           	980.38      	8           	66.1358     	0           	Open  	;
 P-420           	J-74            	J-78a           	329.809     	6           	140         	0           	Open  	;
 P-421           	I-Pump-4        	J-517           	460.76      	6           	86.1445     	0           	Open  	;
 P-422           	J-518           	J-519           	1881.839    	6           	129.9604    	0           	Open  	;
 P-423           	J-520           	I-RV-15         	856.09      	2           	129.9604    	0           	Open  	;
 P-424           	J-522           	J-477           	911.26      	4           	140         	0           	Open  	;
 P-425           	J-523           	J-524           	615.89      	6           	129.9604    	0           	Open  	;
 P-426           	J-209           	J-464           	3292.209    	4           	150         	0           	Open  	;
 P-427           	J-525           	J-212           	294.339     	6           	140         	0           	Open  	;
 P-428           	J-441           	J-442           	4373.709    	4           	150         	0           	Open  	;
 P-429           	J-526           	J-527           	1085.219    	2           	128.0722    	0           	Open  	;
 P-43            	J-12            	I-RV-22         	6122.49     	4           	144.7356    	0           	Open  	;
 P-430           	J-528           	J-524           	905.869     	6           	129.9604    	0           	Open  	;
 P-431           	J-432           	J-300           	2449.679    	8           	140         	0           	Open  	;
 P-432           	J-83            	J-520           	161.49      	6           	129.9604    	0           	Open  	;
 P-433           	J-97            	J-399           	672.71      	6           	140         	0           	Open  	;
 P-434           	J-149           	O-Pump-4        	7379.649    	8           	140         	0           	Open  	;
 P-435           	J-207           	J-531           	5053.72     	6           	150         	0           	Open  	;
 P-436           	J-54            	I-RV-21         	6629.16     	3           	150         	0           	Open  	;
 P-437           	J-450           	J-270           	232.529     	6           	69.091      	0           	Open  	;
 P-438           	J-160           	J-450           	168.77      	6           	69.091      	0           	Open  	;
 P-439           	J-199           	J-129           	202.05      	6           	140         	0           	Open  	;
 P-44            	J-75            	J-76            	1497.449    	6           	140         	0           	Open  	;
 P-440           	J-247           	J-94            	1902.51     	6           	140         	0           	Open  	;
 P-441           	J-373           	J-533           	1555.54     	4           	140         	0           	Open  	;
 P-442           	J-254           	J-534           	1721.369    	4           	150         	0           	Open  	;
 P-443           	J-231           	J-327           	7838.37     	6           	150         	0           	Open  	;
 P-444           	J-243           	J-126           	1358.63     	6           	150         	0           	Open  	;
 P-445           	J-222           	J-535           	3419.219    	6           	140         	0           	Open  	;
 P-446           	J-536           	J-537           	9339.9      	4           	141.8326    	0           	Open  	;
 P-447           	J-504           	J-490           	6319.93     	6           	150         	0           	Open  	;
 P-448           	J-538           	J-539           	312.95      	2           	128.0722    	0           	Open  	;
 P-449           	J-245           	J-540           	1524.25     	3           	150         	0           	Open  	;
 P-45            	J-78a           	J-144           	1002.849    	8           	130.6237    	0           	Open  	;
 P-450           	J-266           	J-145           	1843.55     	6           	150         	0           	Open  	;
 P-451           	J-40            	J-516           	102.949     	6           	140         	0           	Open  	;
 P-452           	J-543           	J-313           	108.529     	6           	69.091      	0           	Open  	;
 P-453           	J-544           	J-348           	296.26      	6           	69.091      	0           	Open  	;
 P-454           	J-409           	J-545           	28.36       	6           	140         	0           	Open  	;
 P-455           	J-139           	J-63            	278.739     	8           	140         	0           	Open  	;
 P-456           	J-547           	J-78            	1581.91     	2           	130.6237    	0           	Open  	;
 P-457           	J-548           	J-528           	3059.209    	6           	129.9604    	0           	Open  	;
 P-458           	J-215           	J-218           	551.979     	8           	140         	0           	Open  	;
 P-459           	J-545           	J-551           	99.889      	6           	140         	0           	Open  	;
 P-46            	J-55            	J-79            	299.41      	4           	120         	0           	Open  	;
 P-460           	J-114           	J-229           	1613.829    	6           	140         	0           	Open  	;
 P-461           	J-520           	J-548           	3649.33     	6           	129.9604    	0           	Open  	;
 P-462           	J-521           	J-554           	258.25      	2           	129.9604    	0           	Open  	;
 P-463           	J-397           	J-544           	2133.239    	6           	140         	0           	Open  	;
 P-464           	J-548           	J-555           	822.719     	6           	129.9604    	0           	Open  	;
 P-465           	J-556           	J-60            	2047.619    	3           	140         	0           	Open  	;
 P-466           	J-331           	J-557           	9117        	6           	120         	0           	Open  	;
 P-467           	J-558           	J-355           	661.63      	6           	120         	0           	Open  	;
 P-468           	J-557           	J-559           	1205.78     	6           	120         	0           	Open  	;
 P-469           	J-106           	J-116           	120.769     	6           	66.1358     	0           	Open  	;
 P-47            	J-578           	J-346           	309.39      	4           	150         	0           	Open  	;
 P-470           	J-346           	I-RV-10         	1779.359    	6           	150         	0           	Open  	;
 P-471           	J-562           	J-563           	1088.16     	4           	140         	0           	Open  	;
 P-472           	J-130           	J-195           	39.52       	3           	140         	0           	Open  	;
 P-473           	J-165           	J-504           	5275.899    	6           	150         	0           	Open  	;
 P-474           	J-564           	J-39            	1473.369    	6           	129.9604    	0           	Open  	;
 P-475           	J-291           	J-15            	5133.959    	8           	140         	0           	Open  	;
 P-476           	J-565           	J-93            	2201.949    	6           	150         	0           	Open  	;
 P-477           	J-431           	J-447           	199.05      	6           	140         	0           	Open  	;
 P-478           	J-224           	J-566           	353.339     	2           	140         	0           	Open  	;
 P-479           	J-61            	J-559           	9245.44     	6           	120         	0           	Open  	;
 P-48            	J-15            	J-432           	1623.42     	8           	140         	0           	Open  	;
 P-480           	J-80            	J-265           	2899.649    	6           	150         	0           	Open  	;
 P-481           	J-220           	J-340           	2760.56     	6           	122.8135    	0           	Open  	;
 P-482           	J-568           	I-Pump-13       	6155.66     	6           	150         	0           	Open  	;
 P-483           	J-526           	J-33            	1508.099    	4           	128.0722    	0           	Open  	;
 P-484           	J-291           	J-384           	1560.17     	2           	140         	0           	Open  	;
 P-485           	J-411           	J-259           	705.049     	6           	59.091      	0           	Open  	;
 P-486           	J-84            	I-RV-16         	655.719     	2           	129.9604    	0           	Open  	;
 P-487           	J-498           	J-300           	708.57      	6           	140         	0           	Open  	;
 P-488           	J-91            	J-571           	530.09      	6           	69.091      	0           	Open  	;
 P-489           	I-Pump-7        	J-301           	975.7       	8           	140         	0           	Open  	;
 P-49            	J-83            	J-84            	675.429     	6           	129.9604    	0           	Open  	;
 P-490           	J-545           	J-305           	1059.829    	6           	140         	0           	Open  	;
 P-491           	J-574           	J-46            	3209.649    	4           	130.6237    	0           	Open  	;
 P-492           	J-575           	J-35            	1329        	4           	128.0722    	0           	Open  	;
 P-493           	J-270           	J-571           	215.55      	4           	69.091      	0           	Open  	;
 P-494           	J-303           	O-RV-20         	376.799     	6           	150         	0           	Open  	;
 P-495           	J-324           	J-169           	6866.06     	6           	150         	0           	Open  	;
 P-496           	J-53            	J-568           	9345.41     	6           	150         	0           	Open  	;
 P-497           	J-452           	J-435           	3630.629    	8           	140         	0           	Open  	;
 P-498           	J-437           	J-117           	99.05       	6           	69.091      	0           	Open  	;
 P-499           	J-208           	J-345           	4793.97     	6           	150         	0           	Open  	;
 P-5             	J-103           	J-11            	6024.259    	8           	140         	0           	Open  	;
 P-50            	T-5             	J-86            	304.619     	6           	140         	0           	Open  	;
 P-500           	J-280           	J-565           	6984.569    	6           	150         	0           	Open  	;
 P-501           	J-477           	J-316           	1428.9      	4           	140         	0           	Open  	;
 P-502           	J-150           	J-562           	1213.76     	8           	140         	0           	Open  	;
 P-503           	J-301           	J-577           	110.68      	8           	140         	0           	Open  	;
 P-504           	J-578           	J-332           	2171.719    	6           	150         	0           	Open  	;
 P-505           	J-579           	J-403           	1409.719    	4           	140         	0           	Open  	;
 P-506           	J-519           	J-523           	137.089     	6           	129.9604    	0           	Open  	;
 P-507           	J-580           	J-581           	207.35      	6           	140         	0           	Open  	;
 P-508           	J-185           	J-330           	3941.02     	6           	122.8135    	0           	Open  	;
 P-509           	J-582           	J-314           	395.94      	8           	140         	0           	Open  	;
 P-51            	J-72            	J-17            	1223.839    	8           	140         	0           	Open  	;
 P-510           	J-562           	J-583           	1866.119    	8           	140         	0           	Open  	;
 P-511           	J-341           	J-41            	59.15       	4           	140         	0           	Open  	;
 P-512           	J-200           	J-581           	112.059     	6           	140         	0           	Open  	;
 P-513           	J-518           	J-584           	927.289     	6           	129.9604    	0           	Open  	;
 P-514           	J-583           	J-585           	5547.919    	6           	140         	0           	Open  	;
 P-515           	J-150           	J-21            	5549.629    	4           	140         	0           	Open  	;
 P-516           	J-582           	J-586           	459.45      	8           	140         	0           	Open  	;
 P-517           	J-200           	J-218           	380.649     	6           	140         	0           	Open  	;
 P-518           	J-155           	J-249           	374.41      	6           	140         	0           	Open  	;
 P-519           	J-587           	J-98            	2400.659    	8           	140         	0           	Open  	;
 P-52            	J-57            	J-87            	1825.76     	6           	150         	0           	Open  	;
 P-520           	J-111           	J-452           	231.83      	8           	140         	0           	Open  	;
 P-521           	J-588           	J-589           	657.739     	4           	144.7356    	0           	Open  	;
 P-522           	J-161           	J-297           	71.819      	6           	140         	0           	Open  	;
 P-523           	J-219           	J-307           	2798.83     	2           	140         	0           	Open  	;
 P-524           	J-214           	J-27            	453.75      	6           	128.0722    	0           	Open  	;
 P-525           	J-592           	J-143           	6324.75     	4           	140         	0           	Open  	;
 P-526           	J-214           	J-593           	183.039     	4           	128.0722    	0           	Open  	;
 P-527           	J-279           	J-358           	3001.949    	6           	150         	0           	Open  	;
 P-528           	J-362           	J-456           	1113.27     	4           	140         	0           	Open  	;
 P-529           	J-551           	J-586           	1299.42     	8           	140         	0           	Open  	;
 P-53            	J-12            	J-15            	118.919     	4           	144.7356    	0           	Open  	;
 P-530           	J-199           	J-141           	1977.689    	8           	140         	0           	Open  	;
 P-531           	J-571           	J-407           	97.51       	4           	69.091      	0           	Open  	;
 P-532           	J-163           	J-181           	876.479     	3           	122.8135    	0           	Open  	;
 P-533           	J-314           	J-423           	75.239      	8           	140         	0           	Open  	;
 P-534           	J-122           	J-181           	355.54      	3           	122.8135    	0           	Open  	;
 P-535           	J-85            	J-561           	2143.699    	8           	130.6237    	0           	Open  	;
 P-536           	J-337           	J-377           	634.619     	4           	140         	0           	Open  	;
 P-537           	J-298           	J-418           	652.4       	6           	131.3043    	0           	Open  	;
 P-538           	J-249           	J-94            	767.5       	6           	140         	0           	Open  	;
 P-539           	T-8             	J-80            	514.46      	8           	150         	0           	Open  	;
 P-54            	J-90            	J-91            	90.339      	6           	69.091      	0           	Open  	;
 P-540           	J-585           	J-508           	19.62       	6           	140         	0           	Open  	;
 P-541           	J-147           	J-596           	1205.099    	4           	140         	0           	Open  	;
 P-542           	J-349           	J-597           	155.5       	6           	140         	0           	Open  	;
 P-543           	J-240           	J-180           	737.33      	6           	140         	0           	Open  	;
 P-544           	J-315           	J-598           	53.439      	6           	131.3043    	0           	Open  	;
 P-545           	J-30            	J-598           	113.769     	6           	131.3043    	0           	Open  	;
 P-546           	J-335           	J-344           	5878.87     	6           	150         	0           	Open  	;
 P-547           	J-449           	O-RV-14         	237.88      	8           	140         	0           	Open  	;
 P-548           	J-42            	J-587           	334.66      	8           	140         	0           	Open  	;
 P-549           	J-157           	J-5             	227.559     	8           	140         	0           	Open  	;
 P-55            	J-92            	J-93            	5277.419    	6           	150         	0           	Open  	;
 P-550           	J-98            	J-599           	43.02       	8           	140         	0           	Open  	;
 P-551           	J-178           	J-429           	12731.429   	8           	140         	0           	Open  	;
 P-552           	J-600           	I-RV-11         	791.94      	8           	140         	0           	Open  	;
 P-553           	J-583           	J-290           	5192.52     	8           	140         	0           	Open  	;
 P-554           	J-600           	J-498           	8040.709    	6           	140         	0           	Open  	;
 P-555           	J-596           	J-601           	1842.699    	4           	140         	0           	Open  	;
 P-556           	J-596           	J-602           	4470.729    	4           	140         	0           	Open  	;
 P-557           	J-63            	J-215           	325.45      	8           	140         	0           	Open  	;
 P-558           	J-313           	J-159           	110.55      	6           	69.091      	0           	Open  	;
 P-559           	J-586           	J-476           	112.879     	8           	140         	0           	Open  	;
 P-56            	J-94            	J-95            	2365.86     	3           	140         	0           	Open  	;
 P-560           	J-508           	J-251           	4610.24     	6           	140         	0           	Open  	;
 P-561           	J-603           	J-143           	1625.65     	4           	140         	0           	Open  	;
 P-562           	J-599           	J-495           	1202.579    	8           	140         	0           	Open  	;
 P-563           	J-604           	J-454           	3936.889    	8           	140         	0           	Open  	;
 P-564           	J-605           	J-341           	2962.1      	4           	140         	0           	Open  	;
 P-565           	J-473           	J-604           	439.059     	4           	140         	0           	Open  	;
 P-566           	J-101           	J-606           	2087.639    	4           	140         	0           	Open  	;
 P-567           	J-255           	J-21            	1039.55     	4           	140         	0           	Open  	;
 P-568           	J-608           	J-90            	621.419     	4           	128.0722    	0           	Open  	;
 P-569           	J-581           	J-610           	291.44      	6           	140         	0           	Open  	;
 P-57            	J-96            	J-45            	37.79       	6           	140         	0           	Open  	;
 P-570           	I-Pump-6        	J-600           	6992.37     	8           	140         	0           	Open  	;
 P-571           	T-4             	J-476           	594.38      	6           	140         	0           	Open  	;
 P-572           	J-598           	J-170           	8700.299    	6           	131.3043    	0           	Open  	;
 P-573           	J-551           	J-219           	148.509     	6           	140         	0           	Open  	;
 P-574           	J-227           	J-612           	630.14      	3           	140         	0           	Open  	;
 P-575           	J-495           	J-26            	4225.879    	8           	140         	0           	Open  	;
 P-576           	J-456           	J-613           	4679.22     	4           	140         	0           	Open  	;
 P-577           	J-227           	J-614           	559.84      	3           	140         	0           	Open  	;
 P-578           	J-615           	J-604           	658.77      	8           	140         	0           	Open  	;
 P-579           	R-1             	I-Pump-1        	657.58      	8           	140         	0           	Open  	;
 P-58            	J-98            	J-99            	1673.869    	4           	140         	0           	Open  	;
 P-580           	J-615           	J-375           	1578.329    	4           	140         	0           	Open  	;
 P-581           	J-380           	J-615           	7204.529    	8           	140         	0           	Open  	;
 P-582           	J-454           	J-111           	2226.389    	8           	140         	0           	Open  	;
 P-583           	J-100           	J-617           	1529.219    	2           	140         	0           	Open  	;
 P-584           	J-375           	J-373           	7104.169    	4           	140         	0           	Open  	;
 P-585           	J-613           	J-473           	26.44       	4           	140         	0           	Open  	;
 P-586           	J-129           	J-618           	345.359     	6           	140         	0           	Open  	;
 P-587           	J-132           	J-619           	569.27      	4           	140         	0           	Open  	;
 P-588           	J-577           	J-380           	3489.429    	8           	140         	0           	Open  	;
 P-589           	J-531           	J-262           	4027.28     	6           	150         	0           	Open  	;
 P-59            	J-100           	J-101           	1319.339    	4           	140         	0           	Open  	;
 P-590           	J-28            	J-25            	1861.67     	2           	140         	0           	Open  	;
 P-591           	J-33            	J-576           	4019.58     	4           	128.0722    	0           	Open  	;
 P-592           	I-Pump-12       	J-169           	18252.619   	6           	150         	0           	Open  	;
 P-593           	J-37            	J-19            	3850.82     	6           	140         	0           	Open  	;
 P-594           	J-35            	J-33            	1346.52     	4           	128.0722    	0           	Open  	;
 P-595           	J-410           	J-216           	32.58       	6           	128.0722    	0           	Open  	;
 P-596           	J-275           	J-188           	234.559     	6           	150         	0           	Open  	;
 P-597           	J-463           	I-RV-28         	11578.36    	4           	141.8326    	0           	Open  	;
 P-598           	J-283           	O-Pump-11       	4088.02     	6           	140         	0           	Open  	;
 P-599           	J-536           	J-506           	5065.39     	4           	141.8326    	0           	Open  	;
 P-6             	J-198           	O-Pump-6        	599.979     	8           	140         	0           	Open  	;
 P-60            	J-102           	J-103           	846.08      	1           	140         	0           	Open  	;
 P-600           	J-552           	I-Pump-2        	405.369     	6           	59.091      	0           	Open  	;
 P-601           	J-575           	J-158           	3588        	8           	140         	0           	Open  	;
 P-602           	J-588           	J-276           	1903.79     	4           	144.7356    	0           	Open  	;
 P-603           	J-162           	J-148           	231.13      	8           	130.6237    	0           	Open  	;
 P-604           	O-RV-3          	J-235           	824.95      	4           	140         	0           	Open  	;
 P-605           	O-Pump-5        	J-264           	9279.769    	6           	150         	0           	Open  	;
 P-606           	J-217           	J-538           	5.369       	6           	128.0722    	0           	Open  	;
 P-607           	J-538           	J-229           	30.639      	6           	128.0722    	0           	Open  	;
 P-608           	J-38            	J-217           	191.699     	6           	140         	0           	Open  	;
 P-609           	J-39            	J-248           	151.61      	6           	129.9604    	0           	Open  	;
 P-61            	J-104           	J-105           	1835.31     	4           	150         	0           	Open  	;
 P-610           	J-40            	J-542           	3661.31     	6           	140         	0           	Open  	;
 P-611           	J-469           	J-419           	240.19      	6           	140         	0           	Open  	;
 P-612           	J-408           	J-43            	17.079      	6           	59.091      	0           	Open  	;
 P-613           	J-44            	J-96            	134.979     	6           	140         	0           	Open  	;
 P-614           	J-45            	J-74            	161.88      	6           	140         	0           	Open  	;
 P-615           	J-516           	J-74            	888.669     	6           	140         	0           	Open  	;
 P-616           	J-113           	J-45            	6.829       	6           	140         	0           	Open  	;
 P-617           	J-78a           	J-69            	3323.87     	8           	130.6237    	0           	Open  	;
 P-618           	J-46            	J-406           	6717.85     	12          	140         	0           	Open  	;
 P-619           	J-78            	J-46            	618.63      	12          	140         	0           	Open  	;
 P-62            	J-38            	J-39            	6165.66     	6           	140         	0           	Open  	;
 P-620           	J-82            	J-292           	1184.839    	12          	140         	0           	Open  	;
 P-621           	J-119           	J-82            	21.879      	12          	140         	0           	Open  	;
 P-622           	J-85            	J-82            	106.4       	12          	140         	0           	Open  	;
 P-623           	J-530           	J-97            	2262.09     	4           	128.0722    	0           	Open  	;
 P-624           	J-88            	J-47            	3595.3      	8           	130.6237    	0           	Open  	;
 P-625           	J-88            	J-106           	107.269     	8           	130.6237    	0           	Open  	;
 P-626           	J-107           	J-399           	965.369     	8           	140         	0           	Open  	;
 P-627           	J-97            	J-47            	314.72      	6           	140         	0           	Open  	;
 P-628           	J-117           	J-544           	32.7        	6           	69.091      	0           	Open  	;
 P-629           	J-144           	J-116           	108.3       	6           	140         	0           	Open  	;
 P-63            	J-108           	J-109           	3974.149    	6           	140         	0           	Open  	;
 P-630           	J-199           	J-73            	312.859     	8           	140         	0           	Open  	;
 P-631           	J-20            	O-Pump-8        	1051.04     	10          	140         	0           	Open  	;
 P-632           	J-183           	J-27            	555.619     	6           	86.1445     	0           	Open  	;
 P-633           	J-191           	J-472           	1365.839    	2           	140         	0           	Open  	;
 P-634           	J-118           	J-422           	31.77       	6           	140         	0           	Open  	;
 P-635           	J-322           	O-Pump-3        	1211.15     	6           	140         	0           	Open  	;
 P-636           	I-Pump-3        	R-2             	1344.099    	6           	140         	0           	Open  	;
 P-637           	O-RV-4          	J-166           	768.539     	4           	150         	0           	Open  	;
 P-638           	I-RV-5          	J-236           	28603.279   	6           	150         	0           	Open  	;
 P-639           	O-RV-6          	J-154           	428.059     	4           	150         	0           	Open  	;
 P-64            	J-110           	J-111           	3002.78     	2           	140         	0           	Open  	;
 P-640           	I-RV-7          	J-87            	7305.149    	4           	150         	0           	Open  	;
 P-641           	O-RV-8          	J-395           	608.5       	4           	150         	0           	Open  	;
 P-642           	I-RV-9          	J-231           	3949.649    	6           	150         	0           	Open  	;
 P-643           	O-RV-10         	J-414           	478.75      	6           	150         	0           	Open  	;
 P-644           	O-RV-11         	J-152           	341.16      	8           	140         	0           	Open  	;
 P-645           	O-RV-12         	J-230           	1640.56     	3           	140         	0           	Open  	;
 P-646           	O-RV-13         	J-221           	2913.419    	6           	122.8135    	0           	Open  	;
 P-647           	I-RV-14         	J-371           	65.37       	8           	140         	0           	Open  	;
 P-648           	O-RV-15         	J-521           	211.639     	2           	129.9604    	0           	Open  	;
 P-649           	O-RV-16         	J-570           	337.76      	2           	129.9604    	0           	Open  	;
 P-65            	O-RV-1          	J-492           	784.59      	4           	150         	0           	Open  	;
 P-650           	O-RV-17         	J-453           	234.889     	4           	140         	0           	Open  	;
 P-651           	O-RV-18         	J-465           	176.46      	4           	150         	0           	Open  	;
 P-652           	I-RV-19         	J-301           	1950.13     	4           	140         	0           	Open  	;
 P-653           	I-RV-20         	J-208           	9710.33     	6           	150         	0           	Open  	;
 P-654           	O-RV-21         	J-532           	329.94      	3           	150         	0           	Open  	;
 P-655           	O-RV-22         	J-591           	598.729     	4           	144.7356    	0           	Open  	;
 P-656           	O-RV-23         	J-500           	581.39      	2           	140         	0           	Open  	;
 P-657           	O-RV-24         	J-510           	779.739     	4           	140         	0           	Open  	;
 P-658           	O-Pump-13       	J-207           	3439.149    	6           	150         	0           	Open  	;
 P-659           	O-RV-25         	J-2             	1414.52     	4           	150         	0           	Open  	;
 P-66            	J-113           	J-118           	1167.599    	2           	59.091      	0           	Open  	;
 P-660           	O-RV-26         	J-252           	831.559     	4           	140         	0           	Open  	;
 P-661           	O-RV-27         	J-394           	1037.969    	4           	140         	0           	Open  	;
 P-662           	O-RV-28         	J-536           	165.08      	4           	141.8326    	0           	Open  	;
 P-67            	J-115           	J-144           	273.299     	6           	140         	0           	Open  	;
 P-68            	J-45            	J-191           	723.2       	2           	59.091      	0           	Open  	;
 P-69            	J-119           	J-120           	4468.439    	4           	150         	0           	Open  	;
 P-7             	J-13            	J-14            	4655.209    	8           	140         	0           	Open  	;
 P-70            	J-121           	J-106           	339.13      	6           	66.1358     	0           	Open  	;
 P-71            	J-122           	J-123           	1494.5      	3           	122.8135    	0           	Open  	;
 P-72            	J-108           	J-124           	8443.059    	4           	140         	0           	Open  	;
 P-73            	J-65            	J-125           	5076.339    	6           	140         	0           	Open  	;
 P-74            	J-126           	J-127           	6211.759    	6           	150         	0           	Open  	;
 P-75            	J-128           	J-129           	461.75      	6           	140         	0           	Open  	;
 P-76            	J-125           	J-130           	536.95      	6           	140         	0           	Open  	;
 P-77            	J-79            	J-70            	6058.97     	4           	120         	0           	Open  	;
 P-78            	J-131           	J-90            	1102.829    	4           	59.091      	0           	Open  	;
 P-79            	I-Pump-8        	J-132           	298.88      	4           	140         	0           	Open  	;
 P-8             	J-11            	J-198           	323.029     	8           	140         	0           	Open  	;
 P-80            	J-133           	J-134           	785.01      	6           	140         	0           	Open  	;
 P-81            	J-75            	J-135           	81.93       	6           	140         	0           	Open  	;
 P-82            	J-136           	J-137           	994.369     	4           	120         	0           	Open  	;
 P-83            	J-138           	J-139           	921.479     	3           	140         	0           	Open  	;
 P-84            	J-109           	J-140           	10385.419   	6           	140         	0           	Open  	;
 P-85            	J-141           	J-138           	117.98      	3           	140         	0           	Open  	;
 P-86            	J-70            	J-142           	4131.049    	4           	120         	0           	Open  	;
 P-87            	J-143           	J-8             	3012.699    	6           	140         	0           	Open  	;
 P-88            	J-135           	J-29            	4620.069    	6           	140         	0           	Open  	;
 P-89            	J-5             	J-371           	818.96      	8           	140         	0           	Open  	;
 P-9             	J-16            	J-17            	802.429     	8           	140         	0           	Open  	;
 P-90            	J-146           	J-75            	706.359     	6           	140         	0           	Open  	;
 P-91            	J-147           	J-148           	3705.879    	8           	140         	0           	Open  	;
 P-92            	J-149           	J-146           	74.91       	6           	140         	0           	Open  	;
 P-93            	J-150           	J-9             	6072.359    	8           	140         	0           	Open  	;
 P-94            	J-76            	J-151           	1005.859    	2           	140         	0           	Open  	;
 P-95            	J-152           	J-153           	829.77      	4           	140         	0           	Open  	;
 P-96            	J-87            	I-RV-6          	9333.73     	4           	150         	0           	Open  	;
 P-97            	J-155           	J-156           	879.289     	4           	140         	0           	Open  	;
 P-98            	J-157           	J-158           	143.929     	6           	140         	0           	Open  	;
 P-99            	J-134           	J-108           	6599.009    	6           	140         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 50	;
 ~@Pump-10       	I-Pump-10       	O-Pump-10       	POWER 19	;
 ~@Pump-11       	I-Pump-11       	O-Pump-11       	POWER 8	;
 ~@Pump-12       	I-Pump-12       	O-Pump-12       	POWER 10	;
 ~@Pump-13       	I-Pump-13       	O-Pump-13       	POWER 1	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 25	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 25	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 40	;
 ~@Pump-5        	I-Pump-5        	O-Pump-5        	POWER 60	;
 ~@Pump-6        	I-Pump-6        	O-Pump-6        	POWER 15	;
 ~@Pump-7        	I-Pump-7        	O-Pump-7        	POWER 4	;
 ~@Pump-8        	I-Pump-8        	O-Pump-8        	POWER 40	;
 ~@Pump-9        	I-Pump-9        	O-Pump-9        	POWER 52	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 ~@RV-1          	I-RV-1          	O-RV-1          	1000        	PRV 	89.99       	0           	;
 ~@RV-10         	I-RV-10         	O-RV-10         	1000        	PRV 	74.99       	0           	;
 ~@RV-11         	I-RV-11         	O-RV-11         	1000        	PRV 	119.99      	0           	;
 ~@RV-12         	I-RV-12         	O-RV-12         	1000        	PRV 	79.99       	0           	;
 ~@RV-13         	I-RV-13         	O-RV-13         	1000        	PRV 	90          	0           	;
 ~@RV-14         	I-RV-14         	O-RV-14         	1000        	PRV 	74.99       	0           	;
 ~@RV-15         	I-RV-15         	O-RV-15         	1000        	PRV 	69.99       	0           	;
 ~@RV-16         	I-RV-16         	O-RV-16         	1000        	PRV 	79.99       	0           	;
 ~@RV-17         	I-RV-17         	O-RV-17         	1000        	PRV 	50          	0           	;
 ~@RV-18         	I-RV-18         	O-RV-18         	8           	PSV 	60          	0           	;
 ~@RV-19         	I-RV-19         	O-RV-19         	1000        	PRV 	69.99       	0           	;
 ~@RV-2          	I-RV-2          	O-RV-2          	1000        	PRV 	89.99       	0           	;
 ~@RV-20         	I-RV-20         	O-RV-20         	1000        	PRV 	99.99       	0           	;
 ~@RV-21         	I-RV-21         	O-RV-21         	1000        	PRV 	60          	0           	;
 ~@RV-22         	I-RV-22         	O-RV-22         	1000        	PRV 	50          	0           	;
 ~@RV-23         	I-RV-23         	O-RV-23         	1000        	PRV 	55          	0           	;
 ~@RV-24         	I-RV-24         	O-RV-24         	1000        	PRV 	55          	0           	;
 ~@RV-25         	I-RV-25         	O-RV-25         	1000        	PRV 	65          	0           	;
 ~@RV-26         	I-RV-26         	O-RV-26         	1000        	PRV 	60          	0           	;
 ~@RV-28         	I-RV-28         	O-RV-28         	1000        	PRV 	85          	0           	;
 ~@RV-3          	I-RV-3          	O-RV-3          	1000        	PRV 	89.99       	0           	;
 ~@RV-4          	I-RV-4          	O-RV-4          	1000        	PRV 	89.99       	0           	;
 ~@RV-5          	I-RV-5          	O-RV-5          	1000        	PRV 	110         	0           	;
 ~@RV-6          	I-RV-6          	O-RV-6          	1000        	PRV 	89.99       	0           	;
 ~@RV-7          	I-RV-7          	O-RV-7          	1000        	PRV 	145         	0           	;
 ~@RV-8          	I-RV-8          	O-RV-8          	1000        	PRV 	69.99       	0           	;
 ~@RV-9          	I-RV-9          	O-RV-9          	1000        	PSV 	69.99       	0           	;
 1               	I-RV-27         	O-RV-27         	12          	PSV 	55          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 ~@Pump-1        	Closed

[PATTERNS]
;ID              	Multipliers
;
 11              	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 11              	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 11              	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 11              	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-3  OPEN  IF NODE T-1           BELOW  68.189 
LINK ~@Pump-3 1  IF NODE T-1               BELOW  68.189 
LINK ~@Pump-3  CLOSED  IF NODE T-1         ABOVE  86.189 
LINK ~@Pump-1  OPEN  IF NODE T-4           BELOW  118.026 
LINK ~@Pump-1  CLOSED  IF NODE T-4         ABOVE  129.026 
LINK ~@Pump-2  OPEN  IF NODE T-5           BELOW  121.617 
LINK ~@Pump-2 0.75  IF NODE T-5            BELOW  121.617 
LINK ~@Pump-2  CLOSED  IF NODE T-5         ABOVE  140.617 
LINK ~@Pump-8  OPEN  IF NODE T-3           BELOW  114.809 
LINK ~@Pump-8  CLOSED  IF NODE T-3         ABOVE  140.809 
LINK ~@Pump-7  OPEN  IF NODE T-2           BELOW  46.208 
LINK ~@Pump-7  CLOSED  IF NODE T-2         ABOVE  62.208 
LINK ~@Pump-6  OPEN  IF NODE T-7           BELOW  26.897 
LINK ~@Pump-6  CLOSED  IF NODE T-7         ABOVE  52.897 
LINK ~@Pump-9  OPEN  IF NODE T-6           BELOW  17.689 
LINK ~@Pump-9  CLOSED  IF NODE T-6         ABOVE  36.689 

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	0:01
 Quality Timestep   	0:01
 Pattern Timestep   	1:00 
 Pattern Start      	0:00
 Report Timestep    	1:00 
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	100
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	11
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	Chemical mg/L
 Diffusivity        	0.05
 Tolerance          	0.0001

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	5517100.57      	3638786.00      
 J-10            	5533439.08      	3558186.00      
 J-100           	5509007.49      	3567729.00      
 J-101           	5508476.54      	3566532.00      
 J-102           	5533574.18      	3573533.00      
 J-103           	5534169.61      	3572932.00      
 J-104           	5530458.31      	3544307.00      
 J-105           	5528798.13      	3543714.00      
 J-106           	5501609.59      	3585671.00      
 J-107           	5502544.16      	3589084.00      
 J-108           	5489205.85      	3552320.00      
 J-109           	5487557.15      	3548839.00      
 J-11            	5529954.23      	3569178.00      
 J-110           	5515711.87      	3613243.00      
 J-111           	5518161.72      	3612127.00      
 J-113           	5501159.76      	3584464.00      
 J-114           	5498274.92      	3585601.00      
 J-115           	5501213.74      	3585726.00      
 J-116           	5501558.04      	3585562.00      
 J-117           	5500608.20      	3585754.00      
 J-118           	5501711.00      	3585494.00      
 J-119           	5504336.65      	3590254.00      
 J-12            	5520077.72      	3563068.00      
 J-120           	5506806.29      	3592924.00      
 J-121           	5501762.94      	3585973.00      
 J-122           	5497749.46      	3573780.00      
 J-123           	5498955.23      	3572897.00      
 J-124           	5482085.50      	3552353.00      
 J-125           	5557670.33      	3589454.00      
 J-126           	5549542.45      	3620149.00      
 J-127           	5545715.15      	3622565.00      
 J-128           	5500271.73      	3588511.00      
 J-129           	5500656.26      	3588445.00      
 J-13            	5497678.32      	3595558.00      
 J-130           	5558077.74      	3589803.00      
 J-131           	5500888.28      	3586450.00      
 J-132           	5501868.71      	3585946.00      
 J-133           	5495049.87      	3556282.00      
 J-134           	5494336.42      	3555962.00      
 J-135           	5503231.25      	3576359.00      
 J-136           	5560247.19      	3566676.00      
 J-137           	5560992.76      	3566591.00      
 J-138           	5502171.76      	3589612.00      
 J-139           	5502884.64      	3590175.00      
 J-14            	5493483.49      	3595407.00      
 J-140           	5485262.47      	3539234.00      
 J-141           	5502234.77      	3589512.00      
 J-142           	5562266.62      	3574242.00      
 J-143           	5510026.86      	3578816.00      
 J-144           	5501460.33      	3585608.00      
 J-145           	5543171.08      	3548311.00      
 J-146           	5503856.12      	3575979.00      
 J-147           	5512756.95      	3609999.00      
 J-148           	5516203.08      	3608981.00      
 J-149           	5503904.11      	3576036.00      
 J-15            	5520166.01      	3562988.00      
 J-150           	5509537.71      	3572656.00      
 J-151           	5502411.13      	3574816.00      
 J-152           	5529494.37      	3564857.00      
 J-153           	5530318.68      	3564815.00      
 J-154           	5514354.45      	3537737.00      
 J-155           	5499226.72      	3588421.00      
 J-156           	5499960.85      	3588027.00      
 J-157           	5498803.61      	3580062.00      
 J-158           	5498865.84      	3580191.00      
 J-159           	5501446.23      	3586754.00      
 J-16            	5503363.24      	3591700.00      
 J-160           	5501282.32      	3586366.00      
 J-161           	5473924.91      	3564230.00      
 J-162           	5516226.30      	3608751.00      
 J-163           	5497153.57      	3574265.00      
 J-164           	5495030.52      	3578956.00      
 J-165           	5528456.05      	3582758.00      
 J-166           	5527157.20      	3585405.00      
 J-167           	5555359.28      	3620986.00      
 J-168           	5556227.11      	3623395.00      
 J-169           	5543958.65      	3604913.00      
 J-17            	5503363.19      	3590934.00      
 J-170           	5476661.14      	3565794.00      
 J-171           	5475717.97      	3568282.00      
 J-173           	5561411.08      	3607268.00      
 J-174           	5502825.01      	3570541.00      
 J-175           	5501851.34      	3570049.00      
 J-176           	5494330.70      	3574318.00      
 J-177           	5493313.28      	3577727.00      
 J-178           	5536214.36      	3573246.00      
 J-179           	5500619.14      	3584007.00      
 J-18            	5502758.69      	3566026.00      
 J-180           	5500385.48      	3582747.00      
 J-181           	5497454.74      	3573585.00      
 J-182           	5497239.76      	3572531.00      
 J-183           	5500420.23      	3581082.00      
 J-184           	5506038.57      	3586967.00      
 J-185           	5498547.75      	3575681.00      
 J-186           	5499017.81      	3575564.00      
 J-187           	5534810.52      	3612335.00      
 J-188           	5535572.65      	3612867.00      
 J-189           	5560237.70      	3566715.00      
 J-19            	5501080.36      	3562187.00      
 J-190           	5555013.24      	3563987.00      
 J-191           	5501080.00      	3583749.00      
 J-192           	5501229.74      	3583765.00      
 J-193           	5486891.24      	3586775.00      
 J-194           	5557714.34      	3589441.00      
 J-195           	5558110.76      	3589781.00      
 J-196           	5499765.08      	3581361.00      
 J-197           	5499879.55      	3581458.00      
 J-198           	5529650.50      	3569068.00      
 J-199           	5500809.06      	3588313.00      
 J-2             	5509656.22      	3635551.00      
 J-20            	5502647.42      	3586164.00      
 J-200           	5503542.39      	3590236.00      
 J-201           	5493419.48      	3570099.00      
 J-202           	5494496.41      	3570532.00      
 J-203           	5520880.57      	3532086.00      
 J-204           	5519815.74      	3536821.00      
 J-205           	5567020.61      	3568855.00      
 J-206           	5537826.73      	3613661.00      
 J-207           	5537816.77      	3613985.00      
 J-208           	5539930.61      	3630480.00      
 J-209           	5542861.19      	3631204.00      
 J-21            	5509043.85      	3567790.00      
 J-210           	5482647.48      	3588226.00      
 J-211           	5504010.66      	3568305.00      
 J-212           	5499144.69      	3582772.00      
 J-213           	5521333.86      	3544146.00      
 J-214           	5500823.80      	3580619.00      
 J-215           	5503284.26      	3589724.00      
 J-216           	5497710.64      	3586973.00      
 J-217           	5497410.43      	3586743.00      
 J-218           	5503789.46      	3589947.00      
 J-219           	5499315.62      	3587822.00      
 J-22            	5512410.86      	3627096.00      
 J-220           	5493400.36      	3574475.00      
 J-221           	5483634.05      	3579209.00      
 J-222           	5561883.72      	3590320.00      
 J-223           	5557495.61      	3589315.00      
 J-224           	5556805.68      	3589037.00      
 J-226           	5500853.21      	3585758.00      
 J-227           	5502075.22      	3589736.00      
 J-228           	5498392.26      	3585292.00      
 J-229           	5497445.83      	3586736.00      
 J-23            	5524801.36      	3633621.00      
 J-230           	5536138.24      	3567370.00      
 J-231           	5543899.84      	3521946.00      
 J-232           	5541588.13      	3520047.00      
 J-233           	5531792.82      	3548120.00      
 J-234           	5523458.75      	3575545.00      
 J-235           	5525042.09      	3574498.00      
 J-236           	5534320.38      	3611072.00      
 J-237           	5521984.80      	3544592.00      
 J-239           	5499595.95      	3582722.00      
 J-24            	5503413.69      	3591001.00      
 J-240           	5499671.97      	3582682.00      
 J-241           	5482971.54      	3567246.00      
 J-242           	5475297.21      	3555215.00      
 J-243           	5550741.87      	3620370.00      
 J-244           	5497531.41      	3594576.00      
 J-245           	5553564.75      	3620973.00      
 J-246           	5496756.69      	3588165.00      
 J-247           	5497961.85      	3587786.00      
 J-248           	5492679.09      	3587134.00      
 J-249           	5499041.46      	3588746.00      
 J-25            	5505360.21      	3592057.00      
 J-250           	5498642.24      	3588273.00      
 J-251           	5521991.80      	3574206.00      
 J-252           	5524549.67      	3570349.00      
 J-253           	5499485.45      	3582756.00      
 J-254           	5511962.95      	3569331.00      
 J-255           	5509957.23      	3568235.00      
 J-256           	5526617.69      	3549474.00      
 J-257           	5524717.08      	3546746.00      
 J-258           	5498730.34      	3586934.00      
 J-259           	5498728.15      	3586620.00      
 J-26            	5526143.21      	3622933.00      
 J-260           	5518016.82      	3649008.00      
 J-261           	5520357.02      	3652840.00      
 J-262           	5537556.04      	3618853.00      
 J-263           	5541551.64      	3550712.00      
 J-264           	5542693.07      	3551885.00      
 J-265           	5543632.13      	3545171.00      
 J-266           	5543694.02      	3546931.00      
 J-267           	5524373.17      	3642338.00      
 J-268           	5521787.76      	3644489.00      
 J-269           	5526507.28      	3638343.00      
 J-27            	5500379.28      	3580528.00      
 J-270           	5500881.05      	3586371.00      
 J-271           	5540770.07      	3583914.00      
 J-272           	5541808.63      	3582947.00      
 J-273           	5505775.23      	3556827.00      
 J-274           	5504774.88      	3557025.00      
 J-275           	5535338.33      	3612864.00      
 J-276           	5533679.03      	3612238.00      
 J-277           	5500073.78      	3562339.00      
 J-278           	5567975.04      	3615726.00      
 J-279           	5566318.74      	3617466.00      
 J-28            	5503726.17      	3591166.00      
 J-280           	5532013.63      	3537848.00      
 J-281           	5543275.22      	3530828.00      
 J-282           	5524128.47      	3558143.00      
 J-283           	5530294.87      	3558621.00      
 J-284           	5526694.18      	3616643.00      
 J-286           	5498605.77      	3585278.00      
 J-287           	5498826.76      	3585355.00      
 J-288           	5540837.55      	3582252.00      
 J-289           	5564163.60      	3563646.00      
 J-29            	5500267.02      	3579541.00      
 J-290           	5515857.34      	3568427.00      
 J-291           	5516108.48      	3565180.00      
 J-292           	5505511.26      	3590012.00      
 J-294           	5499484.52      	3586326.00      
 J-295           	5499609.53      	3586281.00      
 J-296           	5546440.53      	3594590.00      
 J-297           	5473995.67      	3564218.00      
 J-298           	5474109.94      	3563149.00      
 J-299           	5533238.30      	3630485.00      
 J-3             	5552020.95      	3620164.00      
 J-30            	5483773.59      	3569149.00      
 J-300           	5521250.73      	3560397.00      
 J-301           	5526173.80      	3620784.00      
 J-302           	5544855.34      	3622739.00      
 J-303           	5542574.31      	3622689.00      
 J-304           	5498730.06      	3587018.00      
 J-305           	5498740.32      	3587019.00      
 J-306           	5509787.27      	3615010.00      
 J-307           	5496779.10      	3587591.00      
 J-308           	5496429.39      	3587405.00      
 J-309           	5495957.18      	3583311.00      
 J-31            	5484788.35      	3588030.00      
 J-310           	5496117.34      	3583698.00      
 J-311           	5549093.89      	3596241.00      
 J-313           	5501452.20      	3586864.00      
 J-314           	5500943.68      	3586885.00      
 J-315           	5483726.88      	3569003.00      
 J-316           	5505199.14      	3577998.00      
 J-317           	5505190.16      	3577961.00      
 J-318           	5486868.54      	3569847.00      
 J-32            	5500352.06      	3580186.00      
 J-320           	5509586.39      	3611781.00      
 J-321           	5526663.21      	3581662.00      
 J-322           	5471624.63      	3562938.00      
 J-324           	5549146.32      	3600911.00      
 J-325           	5565703.01      	3620805.00      
 J-326           	5564024.95      	3622638.00      
 J-327           	5539998.77      	3527306.00      
 J-328           	5546982.66      	3517591.00      
 J-33            	5494328.39      	3584265.00      
 J-330           	5499919.55      	3579352.00      
 J-331           	5557024.82      	3578067.00      
 J-332           	5550386.55      	3535763.00      
 J-333           	5545999.61      	3540822.00      
 J-334           	5524151.28      	3555127.00      
 J-335           	5526587.33      	3549904.00      
 J-336           	5546657.39      	3584419.00      
 J-337           	5508784.21      	3612365.00      
 J-338           	5519143.37      	3647483.00      
 J-339           	5498158.71      	3587155.00      
 J-34            	5543618.96      	3542639.00      
 J-340           	5491033.60      	3573162.00      
 J-341           	5505074.99      	3577592.00      
 J-342           	5566626.69      	3620258.00      
 J-343           	5561802.93      	3621736.00      
 J-344           	5531488.26      	3548513.00      
 J-345           	5535673.34      	3631647.00      
 J-346           	5549986.70      	3534069.00      
 J-347           	5560519.77      	3620467.00      
 J-348           	5500391.38      	3586001.00      
 J-349           	5499630.19      	3586654.00      
 J-35            	5495364.93      	3583440.00      
 J-350           	5499983.14      	3585948.00      
 J-351           	5502128.77      	3572310.00      
 J-352           	5558063.95      	3619674.00      
 J-353           	5557522.00      	3619444.00      
 J-354           	5558694.03      	3620321.00      
 J-355           	5561622.55      	3559614.00      
 J-356           	5499318.32      	3587122.00      
 J-357           	5525137.16      	3586263.00      
 J-358           	5566763.49      	3620140.00      
 J-359           	5530665.71      	3566596.00      
 J-36            	5507145.91      	3559195.00      
 J-361           	5491663.41      	3567232.00      
 J-362           	5525649.29      	3615290.00      
 J-363           	5501913.60      	3585401.00      
 J-364           	5502116.52      	3585690.00      
 J-365           	5494611.30      	3588504.00      
 J-366           	5568077.23      	3615556.00      
 J-367           	5488162.97      	3563431.00      
 J-368           	5498354.44      	3558618.00      
 J-369           	5498907.24      	3557437.00      
 J-37            	5502825.21      	3565397.00      
 J-370           	5488800.88      	3574720.00      
 J-371           	5497801.83      	3580138.00      
 J-372           	5497928.45      	3579640.00      
 J-373           	5513015.37      	3617748.00      
 J-374           	5513315.37      	3618712.00      
 J-375           	5519202.48      	3615899.00      
 J-376           	5517807.48      	3619575.00      
 J-377           	5508811.87      	3611760.00      
 J-378           	5509608.04      	3610199.00      
 J-379           	5497570.53      	3594784.00      
 J-38            	5497562.62      	3586859.00      
 J-380           	5525189.59      	3617780.00      
 J-381           	5520979.00      	3618757.00      
 J-382           	5500709.93      	3587807.00      
 J-384           	5515613.28      	3563946.00      
 J-385           	5514812.49      	3564941.00      
 J-386           	5516617.90      	3560825.00      
 J-387           	5556615.98      	3588841.00      
 J-388           	5495921.93      	3573620.00      
 J-389           	5498170.44      	3584559.00      
 J-39            	5492615.63      	3586997.00      
 J-390           	5498324.67      	3584651.00      
 J-391           	5506889.68      	3610411.00      
 J-392           	5531682.05      	3536346.00      
 J-393           	5532088.87      	3532553.00      
 J-394           	5495099.69      	3549218.00      
 J-395           	5532350.68      	3524138.00      
 J-396           	5533556.77      	3522283.00      
 J-397           	5498679.13      	3584855.00      
 J-399           	5502428.15      	3588171.00      
 J-4             	5552176.02      	3616400.00      
 J-40            	5500913.41      	3583564.00      
 J-400           	5501321.36      	3584371.00      
 J-401           	5498778.17      	3586623.00      
 J-402           	5503184.38      	3569156.00      
 J-403           	5502714.58      	3566417.00      
 J-404           	5497055.19      	3558318.00      
 J-405           	5501879.60      	3585417.00      
 J-406           	5514455.77      	3591847.00      
 J-407           	5500876.64      	3586058.00      
 J-408           	5501557.01      	3584268.00      
 J-409           	5499318.46      	3587545.00      
 J-41            	5505044.02      	3577542.00      
 J-410           	5497717.02      	3587005.00      
 J-411           	5498219.29      	3587066.00      
 J-412           	5557973.66      	3589256.00      
 J-413           	5559498.97      	3588329.00      
 J-414           	5551966.06      	3533220.00      
 J-415           	5556609.82      	3532378.00      
 J-416           	5557606.54      	3588727.00      
 J-417           	5528601.54      	3564142.00      
 J-418           	5474703.68      	3563231.00      
 J-419           	5501583.34      	3584234.00      
 J-42            	5531693.18      	3627973.00      
 J-421           	5500881.80      	3585444.00      
 J-422           	5501740.07      	3585481.00      
 J-423           	5500953.94      	3586810.00      
 J-424           	5531792.71      	3537532.00      
 J-425           	5530763.49      	3530836.00      
 J-426           	5523682.47      	3544221.00      
 J-427           	5531926.18      	3537717.00      
 J-428           	5523650.69      	3586452.00      
 J-429           	5544789.25      	3582004.00      
 J-43            	5501547.72      	3584254.00      
 J-430           	5532336.52      	3628545.00      
 J-431           	5499399.89      	3586836.00      
 J-432           	5521721.67      	3562566.00      
 J-433           	5522188.26      	3563203.00      
 J-434           	5525146.35      	3581851.00      
 J-435           	5516341.51      	3609019.00      
 J-436           	5523623.39      	3563880.00      
 J-437           	5500706.21      	3585767.00      
 J-438           	5507390.68      	3604762.00      
 J-44            	5501308.92      	3584378.00      
 J-440           	5533583.26      	3560414.00      
 J-441           	5523290.25      	3636503.00      
 J-442           	5520448.44      	3639360.00      
 J-444           	5564258.29      	3624984.00      
 J-445           	5530660.32      	3560760.00      
 J-446           	5484378.76      	3547770.00      
 J-447           	5499327.34      	3587021.00      
 J-448           	5497367.92      	3580658.00      
 J-449           	5497633.50      	3580387.00      
 J-45            	5501156.15      	3584458.00      
 J-450           	5501113.56      	3586368.00      
 J-451           	5501080.14      	3586115.00      
 J-452           	5517958.50      	3612024.00      
 J-453           	5523569.94      	3605334.00      
 J-454           	5520095.77      	3611239.00      
 J-455           	5520762.59      	3610998.00      
 J-456           	5524561.56      	3615100.00      
 J-457           	5526429.89      	3613085.00      
 J-458           	5522841.41      	3583167.00      
 J-46            	5508599.59      	3589135.00      
 J-460           	5497294.26      	3580279.00      
 J-461           	5544257.87      	3618082.00      
 J-462           	5544259.17      	3614409.00      
 J-463           	5506094.75      	3556806.00      
 J-464           	5545983.85      	3630793.00      
 J-465           	5555188.75      	3631710.00      
 J-466           	5516442.90      	3569252.00      
 J-467           	5501448.51      	3572216.00      
 J-469           	5501796.84      	3584124.00      
 J-47            	5502631.68      	3588960.00      
 J-470           	5528499.98      	3543275.00      
 J-472           	5501936.13      	3583327.00      
 J-473           	5520662.07      	3614795.00      
 J-474           	5520120.09      	3611909.00      
 J-476           	5500669.45      	3587704.00      
 J-477           	5505446.79      	3579390.00      
 J-478           	5506647.84      	3579390.00      
 J-479           	5508032.04      	3564577.00      
 J-48            	5521498.84      	3559816.00      
 J-480           	5501266.09      	3568027.00      
 J-481           	5501373.85      	3573683.00      
 J-482           	5494634.08      	3580635.00      
 J-484           	5499632.38      	3582069.00      
 J-485           	5553899.89      	3587952.00      
 J-486           	5546654.66      	3582562.00      
 J-488           	5524990.31      	3621546.00      
 J-49            	5506368.32      	3613675.00      
 J-490           	5536459.02      	3589018.00      
 J-491           	5515340.99      	3635243.00      
 J-492           	5509547.92      	3632391.00      
 J-493           	5533907.95      	3521640.00      
 J-494           	5494344.42      	3556861.00      
 J-495           	5528466.43      	3625959.00      
 J-496           	5524113.76      	3627217.00      
 J-497           	5496643.52      	3587896.00      
 J-498           	5521794.89      	3560845.00      
 J-499           	5522045.52      	3561322.00      
 J-5             	5498618.83      	3580195.00      
 J-50            	5508745.83      	3612818.00      
 J-500           	5523377.47      	3565411.00      
 J-501           	5527260.41      	3647082.00      
 J-502           	5522183.80      	3635289.00      
 J-503           	5518260.77      	3629697.00      
 J-504           	5531945.16      	3586173.00      
 J-505           	5530956.84      	3586266.00      
 J-506           	5506309.27      	3542455.00      
 J-507           	5524483.42      	3543628.00      
 J-508           	5517831.64      	3573334.00      
 J-509           	5519545.85      	3570837.00      
 J-51            	5538130.39      	3621234.00      
 J-510           	5525765.46      	3564869.00      
 J-511           	5514131.36      	3534491.00      
 J-512           	5501815.85      	3583452.00      
 J-513           	5532018.69      	3565992.00      
 J-514           	5522080.01      	3621559.00      
 J-516           	5500913.98      	3583667.00      
 J-517           	5500426.71      	3581325.00      
 J-518           	5488963.50      	3589924.00      
 J-519           	5489957.70      	3591227.00      
 J-52            	5538104.60      	3621349.00      
 J-520           	5493065.69      	3587670.00      
 J-521           	5492084.62      	3587890.00      
 J-522           	5505713.57      	3580254.00      
 J-523           	5489994.73      	3591096.00      
 J-524           	5489873.14      	3590493.00      
 J-525           	5498895.72      	3582621.00      
 J-526           	5493187.92      	3585065.00      
 J-527           	5492669.61      	3584131.00      
 J-528           	5489689.11      	3589608.00      
 J-53            	5543836.76      	3605063.00      
 J-530           	5504585.60      	3589541.00      
 J-531           	5534887.96      	3617161.00      
 J-532           	5548388.10      	3609614.00      
 J-533           	5511621.68      	3618329.00      
 J-534           	5510995.04      	3570685.00      
 J-535           	5564897.16      	3591708.00      
 J-536           	5505945.29      	3547048.00      
 J-537           	5500062.82      	3540944.00      
 J-538           	5497415.72      	3586742.00      
 J-539           	5497236.22      	3586797.00      
 J-54            	5543911.51      	3605124.00      
 J-540           	5553081.60      	3622365.00      
 J-542           	5504035.65      	3582675.00      
 J-543           	5501457.91      	3586973.00      
 J-544           	5500585.20      	3585777.00      
 J-545           	5499318.44      	3587573.00      
 J-547           	5508697.12      	3590773.00      
 J-548           	5491228.70      	3588452.00      
 J-55            	5561725.04      	3569202.00      
 J-551           	5499317.16      	3587673.00      
 J-552           	5498548.48      	3585651.00      
 J-554           	5491924.07      	3588089.00      
 J-555           	5491166.40      	3587673.00      
 J-556           	5549992.41      	3590066.00      
 J-557           	5551577.64      	3581947.00      
 J-558           	5562130.20      	3559275.00      
 J-559           	5550388.27      	3581761.00      
 J-56            	5561878.59      	3569034.00      
 J-561           	5502622.65      	3589010.00      
 J-562           	5510722.09      	3572395.00      
 J-563           	5511508.18      	3573083.00      
 J-564           	5492629.48      	3585640.00      
 J-565           	5536664.94      	3535067.00      
 J-566           	5556460.14      	3589111.00      
 J-568           	5537182.87      	3607722.00      
 J-57            	5521761.10      	3544302.00      
 J-570           	5493305.35      	3589101.00      
 J-571           	5500878.11      	3586155.00      
 J-574           	5510144.58      	3586517.00      
 J-575           	5495984.95      	3582306.00      
 J-576           	5492915.93      	3581919.00      
 J-577           	5526217.08      	3620682.00      
 J-578           	5549769.88      	3534290.00      
 J-579           	5501832.55      	3566338.00      
 J-58            	5521708.57      	3544368.00      
 J-580           	5503504.08      	3590456.00      
 J-581           	5503636.62      	3590297.00      
 J-582           	5500887.07      	3587277.00      
 J-583           	5512550.49      	3572086.00      
 J-584           	5488310.86      	3589434.00      
 J-585           	5517812.36      	3573330.00      
 J-586           	5500588.47      	3587626.00      
 J-587           	5531450.99      	3627742.00      
 J-588           	5535089.79      	3613230.00      
 J-589           	5535327.05      	3613825.00      
 J-59            	5521575.47      	3544710.00      
 J-591           	5523324.04      	3567959.00      
 J-592           	5515550.93      	3581182.00      
 J-593           	5500759.51      	3580790.00      
 J-596           	5513025.23      	3608854.00      
 J-597           	5499523.22      	3586546.00      
 J-598           	5483711.61      	3569054.00      
 J-599           	5529583.32      	3626405.00      
 J-6             	5550064.56      	3600663.00      
 J-60            	5551985.46      	3590128.00      
 J-600           	5528474.89      	3564700.00      
 J-601           	5512521.81      	3607594.00      
 J-602           	5509468.83      	3606277.00      
 J-603           	5510105.19      	3580435.00      
 J-604           	5520375.06      	3614821.00      
 J-605           	5502727.56      	3578964.00      
 J-606           	5506501.21      	3566519.00      
 J-608           	5499897.23      	3586731.00      
 J-61            	5550566.08      	3587767.00      
 J-610           	5503825.18      	3590075.00      
 J-612           	5502414.11      	3590181.00      
 J-613           	5520670.32      	3614770.00      
 J-614           	5501551.00      	3589540.00      
 J-615           	5520667.15      	3615408.00      
 J-617           	5507750.51      	3568430.00      
 J-618           	5500539.45      	3588658.00      
 J-619           	5502230.60      	3586376.00      
 J-62            	5502353.82      	3589359.00      
 J-63            	5503052.95      	3589953.00      
 J-64            	5552219.44      	3589374.00      
 J-65            	5553223.62      	3590579.00      
 J-66            	5507051.74      	3594055.00      
 J-67            	5506563.61      	3600185.00      
 J-68            	5501651.55      	3585520.00      
 J-69            	5500267.91      	3581789.00      
 J-7             	5504928.20      	3575851.00      
 J-70            	5558592.82      	3572978.00      
 J-71            	5558295.76      	3574061.00      
 J-72            	5504206.67      	3590180.00      
 J-73            	5500766.37      	3588003.00      
 J-74            	5501013.05      	3584534.00      
 J-75            	5503289.27      	3576302.00      
 J-76            	5503350.39      	3574849.00      
 J-77            	5503797.40      	3591062.00      
 J-78            	5508059.41      	3589356.00      
 J-78a           	5500948.56      	3584748.00      
 J-79            	5561848.96      	3569471.00      
 J-8             	5507299.48      	3578005.00      
 J-80            	5543601.42      	3542696.00      
 J-82            	5504352.67      	3590239.00      
 J-83            	5493226.96      	3587675.00      
 J-84            	5493463.32      	3588280.00      
 J-85            	5504251.53      	3590206.00      
 J-86            	5499296.66      	3585827.00      
 J-87            	5521437.26      	3542644.00      
 J-88            	5501502.31      	3585671.00      
 J-89            	5526809.84      	3637179.00      
 J-9             	5504631.54      	3575450.00      
 J-90            	5500432.17      	3586416.00      
 J-91            	5500413.81      	3586328.00      
 J-92            	5540094.17      	3529462.00      
 J-93            	5538466.71      	3533998.00      
 J-94            	5498592.50      	3589184.00      
 J-95            	5496513.85      	3589804.00      
 J-96            	5501189.56      	3584441.00      
 J-97            	5502823.26      	3588711.00      
 J-98            	5529622.32      	3626423.00      
 J-99            	5530715.57      	3625568.00      
 I-Pump-1        	5515811.17      	3591584.00      
 I-Pump-10       	5532118.23      	3548522.00      
 O-Pump-11       	5526463.68      	3557735.00      
 O-Pump-12       	5537893.07      	3592620.00      
 I-Pump-13       	5540680.62      	3612454.00      
 O-Pump-2        	5498948.16      	3585719.00      
 O-Pump-3        	5470414.55      	3562887.00      
 I-Pump-4        	5500261.87      	3581727.00      
 O-Pump-5        	5538696.59      	3558355.00      
 O-Pump-6        	5529264.11      	3568609.00      
 O-Pump-7        	5525920.04      	3621712.00      
 O-Pump-8        	5501733.02      	3585680.00      
 I-Pump-9        	5498885.70      	3583230.00      
 I-RV-1          	5510266.26      	3632105.00      
 I-RV-10         	5551501.78      	3533273.00      
 I-RV-11         	5529215.43      	3564661.00      
 I-RV-12         	5536204.05      	3568968.00      
 I-RV-13         	5485378.83      	3577310.00      
 I-RV-14         	5497781.04      	3580200.00      
 I-RV-15         	5492227.21      	3587736.00      
 I-RV-16         	5493273.90      	3588884.00      
 I-RV-17         	5523475.87      	3605550.00      
 I-RV-18         	5555035.97      	3631684.00      
 O-RV-19         	5525212.18      	3621193.00      
 I-RV-2          	5525624.34      	3581804.00      
 O-RV-20         	5542278.25      	3622913.00      
 I-RV-21         	5548289.19      	3609301.00      
 I-RV-22         	5522896.87      	3567549.00      
 I-RV-23         	5523656.12      	3564902.00      
 I-RV-24         	5525445.65      	3564159.00      
 I-RV-25         	5510701.26      	3636370.00      
 I-RV-26         	5524335.72      	3571138.00      
 I-RV-27         	5494165.42      	3549495.67      
 I-RV-28         	5506064.52      	3547162.00      
 I-RV-3          	5524440.15      	3575062.00      
 I-RV-4          	5527179.40      	3584690.00      
 O-RV-5          	5525593.28      	3586770.00      
 I-RV-6          	5514520.85      	3538129.00      
 O-RV-7          	5519879.12      	3537326.00      
 I-RV-8          	5532013.76      	3524629.00      
 O-RV-9          	5545811.52      	3518740.00      
 O-Pump-1        	5515811.17      	3591584.00      
 O-Pump-10       	5532118.23      	3548522.00      
 I-Pump-11       	5526463.68      	3557735.00      
 I-Pump-12       	5537893.07      	3592620.00      
 O-Pump-13       	5540680.62      	3612454.00      
 I-Pump-2        	5498948.16      	3585719.00      
 I-Pump-3        	5470414.55      	3562887.00      
 O-Pump-4        	5500261.87      	3581727.00      
 I-Pump-5        	5538696.59      	3558355.00      
 I-Pump-6        	5529264.11      	3568609.00      
 I-Pump-7        	5525920.04      	3621712.00      
 I-Pump-8        	5501733.02      	3585680.00      
 O-Pump-9        	5498885.70      	3583230.00      
 O-RV-1          	5510266.26      	3632105.00      
 O-RV-10         	5551501.78      	3533273.00      
 O-RV-11         	5529215.43      	3564661.00      
 O-RV-12         	5536204.05      	3568968.00      
 O-RV-13         	5485378.83      	3577310.00      
 O-RV-14         	5497781.04      	3580200.00      
 O-RV-15         	5492227.21      	3587736.00      
 O-RV-16         	5493273.90      	3588884.00      
 O-RV-17         	5523475.87      	3605550.00      
 O-RV-18         	5555035.97      	3631684.00      
 I-RV-19         	5525212.18      	3621193.00      
 O-RV-2          	5525624.34      	3581804.00      
 I-RV-20         	5542278.25      	3622913.00      
 O-RV-21         	5548289.19      	3609301.00      
 O-RV-22         	5522896.87      	3567549.00      
 O-RV-23         	5523656.12      	3564902.00      
 O-RV-24         	5525445.65      	3564159.00      
 O-RV-25         	5510701.26      	3636370.00      
 O-RV-26         	5524335.72      	3571138.00      
 O-RV-27         	5494165.26      	3549482.00      
 O-RV-28         	5506064.52      	3547162.00      
 O-RV-3          	5524440.15      	3575062.00      
 O-RV-4          	5527179.40      	3584690.00      
 I-RV-5          	5525593.28      	3586770.00      
 O-RV-6          	5514520.85      	3538129.00      
 I-RV-7          	5519879.12      	3537326.00      
 O-RV-8          	5532013.76      	3524629.00      
 I-RV-9          	5545811.52      	3518740.00      
 R-1             	5516198.82      	3591053.00      
 R-2             	5469174.09      	3562369.00      
 T-1             	5474022.00      	3564383.00      
 T-2             	5525489.04      	3624388.00      
 T-3             	5504275.41      	3585629.00      
 T-4             	5501063.50      	3587639.00      
 T-5             	5499428.10      	3586052.00      
 T-6             	5498628.45      	3583415.00      
 T-7             	5528344.61      	3570374.00      
 T-8             	5544108.56      	3542783.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-283           	5494250.84      	3552722.00      
 P-283           	5494208.05      	3551102.00      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	5464228.93      	3510828.55      	5573022.39      	3659602.45      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
