[JUNCTIONS]
   1003   7097.00    4.0200         1
   1010   6965.00    4.0200         1
   1012   7060.00    4.0200         1
   1020   7130.00    4.0200         1
   1021   6965.00    4.0200         1
   1022   7030.00    4.0200         1
   1023   7125.00    4.0200         1
   1024   7025.00    4.0200         1
   1025   7005.00    4.0200         1
   1026   6965.00    4.0200         1
   1027   6980.00    4.0200         1
   1028   7020.00    4.0200         1
   1029   7005.00    4.0200         1
   1030   7020.00    4.0200         1
   1031   7020.00    4.0200         1
   1032   7000.00    4.0200         1
   1033   6990.00    4.0200         1
   1034   6977.00    4.0200         1
   1035   6965.00    4.0200         1
   1036   6996.00    4.0200         1
   1037   6985.00    4.0200         1
   1038   7040.00    4.0200         1
   1040   7080.00    4.0200         1
   1041   7020.00    4.0200         1
   1042   6995.00    4.0200         1
   1043   7040.00    4.0200         1
   1044   7030.00    4.0200         1
   1046   7010.00    4.0200         1
   1047   7005.00    4.0200         1
   1048   7010.00    4.0200         1
   1049   7025.00    4.0200         1
   1051   7110.00    4.0200         1
   1052   7120.00    4.0200         1
   1053   7100.00    4.0200         1
   1055   7077.00    4.0200         1
   1056   7050.00    4.0200         1
   1059   7030.00    4.0200         1
   1060   7050.00    4.0200         1
   1061   7010.00    4.0200         1
   1062   7050.00    4.0200         1
   1064   7045.00    4.0200         1
   1065   7070.00    4.0200         1
   1066   7082.00    4.0200         1
   1067   7125.00    4.0200         1
   1068   7130.00    4.0200         1
   1070   7095.00    4.0200         1
   1071   7120.00    4.0200         1
   1074   7050.00    4.0200         1
   1076   7060.00    4.0200         1
   1077   7100.00    4.0200         1
   1078   7075.00    4.0200         1
   1079   7126.00    4.0200         1
   1080   7115.00    4.0200         1
   1086   7135.00    4.0200         1
   1087   7125.00    4.0200         1
   1088   7125.00    4.0200         1
   1089   7162.00    4.0200         1
   1090   7157.00    4.0200         1
   1092   6980.00    4.0200         1
   1093   7149.00    4.0200         1
   1095   7139.00    4.0200         1
   1096   7129.00    4.0200         1
   1097   7003.00    4.0200         1
   1098   7037.00    4.0200         1
   1099   7100.00    4.0200         1
   1100   7170.00    4.0200         1
   1101   7105.00    4.0200         1
   1102   7063.00    4.0200         1
   1103   7030.00    4.0200         1
   1104   7175.00    4.0200         1
   1105   7055.00    4.0200         1
   1106   7000.00    4.0200         1
   1107   6998.00    4.0200         1
   1108   7000.00    4.0200         1
   1110   6985.00    4.0200         1
   1111   7030.00    4.0200         1
   1114   7060.00    4.0200         1
   1115   7050.00    4.0200         1
   1117   7050.00    4.0200         1
   1118   7040.00    4.0200         1
   1120   7020.00    4.0200         1
   1121   7037.00    4.0200         1
   1122   7040.00    4.0200         1
   1123   7035.00    4.0200         1
   1124   7030.00    4.0200         1
   1125   7035.00    4.0200         1
   1126   7055.00    4.0200         1
   1127   7065.00    4.0200         1
   1128   7040.00    4.0200         1
   1129   7050.00    4.0200         1
   1130   7050.00    4.0200         1
   1131   7057.00    4.0200         1
   1133   7077.00    4.0200         1
   1135   7015.00    4.0200         1
   1136   7055.00    4.0200         1
   1137   7065.00    4.0200         1
   1138   7082.00    4.0200         1
   1139   7020.00    4.0200         1
   1141   7112.00    4.0200         1
   1142   7065.00    4.0200         1
   1144   7040.00    4.0200         1
   1146   7040.00    4.0200         1
   1147   7153.00    4.0200         1
   1148   7070.00    4.0200         1
   1149   7100.00    4.0200         1
   1150   7140.00    4.0200         1
   1151   7148.00    4.0200         1
   1152   7140.00    4.0200         1
   1153   7150.00    4.0200         1
   1154   7151.00    4.0200         1
   1155   7122.00    4.0200         1
   1156   7140.00    4.0200         1
   1157   7107.00    4.0200         1
   1158   7118.00    4.0200         1
   1159   7130.00    4.0200         1
   1161   7120.00    4.0200         1
   1162   7113.00    4.0200         1
   1163   7108.00    4.0200         1
   1164   7096.00    4.0200         1
   1165   7099.00    4.0200         1
   1166   7070.00    4.0200         1
   1167   7076.00    4.0200         1
   1168   7070.00    4.0200         1
   1169   7080.00    4.0200         1
   1170   7162.00    4.0200         1
   1171   7090.00    4.0200         1
   1172   7100.00    4.0200         1
   1173   7070.00    4.0200         1
   1174   7110.00    4.0200         1
   1175   7130.00    4.0200         1
   1176   7098.00    4.0200         1
   1177   7088.00    4.0200         1
   1178   7096.00    4.0200         1
   1179   7045.00    4.0200         1
   6005   7194.00    8.4300         1
   6006   7155.00    8.4300         1
   6008   7175.00    8.4300         1
   6009   7145.00    8.4300         1
   6011   7090.00    8.4300         1
   6013   7150.00    8.4300         1
   6014   7030.00    8.4300         1
   6015   6985.00    8.4300         1
   6018   6985.00    8.4300         1
   6035   6961.00    8.4300         1
   6056   6998.00    8.4300         1
   6057   7010.00    8.4300         1
   6058   7012.00    8.4300         1
   6059   7017.00    8.4300         1
   6060   7030.00    8.4300         1
   6061   7029.00    8.4300         1
   6062   7030.00    8.4300         1
   6063   7020.00    8.4300         1
   6064   7020.00    8.4300         1
   6065   7047.00    8.4300         1
   6066   7047.00    8.4300         1
   6067   7052.00    8.4300         1
   6068   7050.00    8.4300         1
   6069   7050.00    8.4300         1
   6070   7064.00    8.4300         1
   6071   7074.00    8.4300         1
   6072   7085.00    8.4300         1
   6073   7100.00    8.4300         1
   6074   7103.00    8.4300         1
   6075   7132.00    8.4300         1
   6076   7140.00    8.4300         1
   6077   7169.00    8.4300         1
   6083   7001.00    8.4300         1
   6084   7000.00    8.4300         1
   6085   7000.00    8.4300         1
   6086   7004.00    8.4300         1
   6087   7004.00    8.4300         1
   6088   7019.00    8.4300         1
   6089   7019.00    8.4300         1
   6090   7000.00    8.4300         1
   6091   7006.00    8.4300         1
   6092   7025.00    8.4300         1
   6093   7025.00    8.4300         1
   6094   7046.00    8.4300         1
   6095   7046.00    8.4300         1
   6096   7047.00    8.4300         1
   6097   7034.00    8.4300         1
   6098   7040.00    8.4300         1
   6099   7055.00    8.4300         1
   6100   7020.00    8.4300         1
   6101   7008.00    8.4300         1
   6102   7008.00    8.4300         1
   6103   7020.00    8.4300         1
   6104   7038.00    8.4300         1
   6105   7032.00    8.4300         1
   6106   7023.00    8.4300         1
   6107   7018.00    8.4300         1
   6108   7020.00    8.4300         1
   6109   7030.00    8.4300         1
   6110   7040.00    8.4300         1
   6111   7030.00    8.4300         1
   6112   7005.00    8.4300         1
   6113   7013.00    8.4300         1
   6114   7090.00    8.4300         1
   6115   7075.00    8.4300         1
   6116   7060.00    8.4300         1
   6117   7059.00    8.4300         1
   6118   7051.00    8.4300         1
   6119   7061.00    8.4300         1
   6120   7067.00    8.4300         1
   6121   7074.00    8.4300         1
   6122   7050.00    8.4300         1
   6123   7060.00    8.4300         1
   6124   7060.00    8.4300         1
   6125   7070.00    8.4300         1
   6126   7074.00    8.4300         1
   6127   7125.00    8.4300         1
   6128   7087.00    8.4300         1
   6129   7094.00    8.4300         1
   6130   7087.00    8.4300         1
   6131   7102.00    8.4300         1
   6132   7112.00    8.4300         1
   6133   7112.00    8.4300         1
   6134   7100.00    8.4300         1
   6135   7110.00    8.4300         1
   6136   7110.00    8.4300         1
   6137   7087.00    8.4300         1
   6138   7060.00    8.4300         1
   6139   7060.00    8.4300         1
   6140   7070.00    8.4300         1
   6141   7070.00    8.4300         1
   6142   7115.00    8.4300         1
   6143   7100.00    8.4300         1
   6144   7129.00    8.4300         1
   6145   7100.00    8.4300         1
   6146   7121.00    8.4300         1
   6147   7100.00    8.4300         1
   6148   7141.00    8.4300         1
   6149   7141.00    8.4300         1
   6150   7130.00    8.4300         1
   6151   7151.00    8.4300         1
   6152   7153.00    8.4300         1
   6153   7150.00    8.4300         1
   6154   7160.00    8.4300         1
   6156   7190.00    8.4300         1
   6157   7180.00    8.4300         1
   6158   7174.00    8.4300         1
   6159   7183.00    8.4300         1
   6160   7168.00    8.4300         1
   6161   7161.00    8.4300         1
   6178   7191.00    8.4300         1
   6179   7185.00    8.4300         1
   6199   7125.00    8.4300         1
   6200   7111.00    8.4300         1
   6201   7101.00    8.4300         1
   6202   7070.00    8.4300         1
   6203   7100.00    8.4300         1
   6204   7093.00    8.4300         1
   6205   7082.00    8.4300         1
   6206   7101.00    8.4300         1
   6207   7129.00    8.4300         1
   6208   7117.00    8.4300         1
   6209   7116.00    8.4300         1
   6210   7109.00    8.4300         1
   6211   7116.00    8.4300         1
   6212   7122.00    8.4300         1
   6213   7126.00    8.4300         1
   6214   7127.00    8.4300         1
   6215   7130.00    8.4300         1
   6216   7141.00    8.4300         1
   6217   7138.00    8.4300         1
   6218   7036.00    8.4300         1
   6219   7021.00    8.4300         1
   6220   7012.00    8.4300         1
   6221   7039.00    8.4300         1
   6222   7040.00    8.4300         1
   6223   7060.00    8.4300         1
   6224   7055.00    8.4300         1
   6225   7076.00    8.4300         1
   6226   7070.00    8.4300         1
   6227   7138.00    8.4300         1
   6228   7142.00    8.4300         1
   6229   7106.00    8.4300         1
   6230   7148.00    8.4300         1
   6231   7139.00    8.4300         1
   6232   7133.00    8.4300         1
   6233   7148.00    8.4300         1
   6234   7137.00    8.4300         1
   6235   7133.00    8.4300         1
   6236   7142.00    8.4300         1
   6237   7150.00    8.4300         1
   6238   7090.00    8.4300         1
   6239   7090.00    8.4300         1
   6240   7125.00    8.4300         1
   6241   7055.00    8.4300         1
   6242   7080.00    8.4300         1
   6243   7080.00    8.4300         1
   6244   7087.00    8.4300         1
   6245   7071.00    8.4300         1
   6246   7050.00    8.4300         1
   6247   7086.00    8.4300         1
   6248   7043.00    8.4300         1
   6249   7085.00    8.4300         1
   6250   7039.00    8.4300         1
   6251   7012.00    8.4300         1
   6252   7048.00    8.4300         1
   6253   7012.00    8.4300         1
   6255   6976.00    8.4300         1
   6256   6994.00    8.4300         1
   6257   7012.00    8.4300         1
   6258   6985.00    8.4300         1
   6259   6985.00    8.4300         1
   6260   6990.00    8.4300         1
   6261   6990.00    8.4300         1
   6262   6985.00    8.4300         1
   6263   7100.00    8.4300         1
   6264   7142.00    8.4300         1
   9001   7100.00
   9002   7100.00
   9003   7100.00
   9004   7100.00
   9005   7100.00
   9006   7100.00
   9017   7100.00
   9018   7100.00
   9019   7100.00
   9020   7100.00
   9021   7100.00
   9022   7100.00
  11004   7142.00    4.0200         1
  11005   7151.00    4.0200         1
  11006   7140.00    4.0200         1
  11007   7157.00    4.0200         1
  11009   7086.00    4.0200         1
  11011   7149.00    4.0100         1
  11013   7150.00    4.0100         1
  11017   7143.00    4.0200         1
  11018   7146.00    4.0200         1
  11019   6965.00    4.0200         1
  11021   6955.00    4.0200         1
  11023   6965.00    4.0200         1
  11024   7005.00    4.0200         1
  11029   6980.00    4.0200         1
  11030   6965.00    4.0200         1
  11031   6965.00    4.0200         1
  11032   6995.00    4.0200         1
  11033   6990.00    4.0200         1
  11034   6990.00    4.0200         1
  11035   6985.00    4.0200         1
  11037   6995.00    4.0200         1
  11038   7015.00    4.0200         1
  11039   7005.00    4.0200         1
  11043   7080.00    4.0200         1
  11046   7055.00    4.0200         1
  11047   7040.00    4.0200         1
  11049   6985.00    4.0200         1
  11052   7000.00    4.0200         1
  11055   7015.00    4.0200         1
  11057   7030.00    4.0200         1
  11060   7005.00    4.0200         1
  11062   7008.00    4.0200         1
  11063   7025.00    4.0200         1
  11064   7030.00    4.0200         1
  11065   7040.00    4.0200         1
  11067   7040.00    4.0200         1
  11070   7080.00    4.0200         1
  11076   7110.00    4.0200         1
  11077   7110.00    4.0200         1
  11078   7120.00    4.0200         1
  11080   7070.00    4.0200         1
  11081   7045.00    4.0200         1
  11084   7040.00    4.0200         1
  11085   7077.00    4.0200         1
  11087   7030.00    4.0200         1
  11089   7075.00    4.0200         1
  11092   7080.00    4.0200         1
  11097   7130.00    4.0200         1
  11099   7085.00    4.0200         1
  11107   7065.00    4.0200         1
  11108   7050.00    4.0200         1
  11109   7075.00    4.0200         1
  11114   7115.00    4.0200         1
  11115   7123.00    4.0200         1
  11116   7101.00    4.0200         1
  11119   6985.00    4.0200         1
  11123   6978.00    4.0200         1
  11127   7024.00    4.0200         1
  11128   7028.00    4.0200         1
  11130   7020.00    4.0200         1
  11131   7006.00    4.0200         1
  11132   7037.00    4.0200         1
  11133   7017.00    4.0200         1
  11134   6992.00    4.0200         1
  11135   7040.00    4.0200         1
  11136   7056.00    4.0200         1
  11137   7060.00    4.0200         1
  11138   7032.00    4.0200         1
  11139   7057.00    4.0200         1
  11140   7051.00    4.0200         1
  11141   7053.00    4.0200         1
  11142   7042.00    4.0200         1
  11143   7045.00    4.0200         1
  11144   7075.00    4.0200         1
  11145   7064.00    4.0200         1
  11146   7139.00    4.0200         1
  11147   7074.00    4.0200         1
  11148   7114.00    4.0200         1
  11150   7038.00    4.0200         1
  11151   7040.00    4.0200         1
  11152   7102.00    4.0200         1
  11153   7147.50
  11164   7040.00    4.0200         1
  11165   7003.00    4.0200         1
  11169   7207.00    4.0200         1
  11170   7169.00    4.0200         1
  11171   7195.00    4.0200         1
  11172   7010.00    4.0200         1
  11173   7045.00    4.0200         1
  11174   7168.00    4.0200         1
  11175   7061.00    4.0200         1
  11176   7195.00    4.0200         1
  11177   7027.00    4.0200         1
  11178   7051.00    4.0200         1
  11179   7022.00    4.0200         1
  11180   7015.00    4.0200         1
  11181   7187.00    4.0200         1
  11182   7018.00    4.0200         1
  11184   7197.00    4.0200         1
  11185   7049.00    4.0200         1
  11186   7066.00    4.0200         1
  11187   7174.00    4.0200         1
  11188   7174.00    4.0200         1
  11189   7170.00    4.0200         1
  11190   7186.00    4.0200         1
  11191   7180.00    4.0200         1
  11192   7020.00    4.0200         1
  11193   7043.00    4.0200         1
  11194   7114.00    4.0200         1
  11195   7126.00
  11196   7065.00    4.0200         1
  11197   7173.00    4.0200         1
  11199   7039.00    4.0200         1
  11200   7169.00    4.0200         1
  11201   7133.00    4.0200         1
  11202   7058.00    4.0200         1
  11206   7067.00    4.0200         1
  11207   7030.00    4.0200         1
  11208   7186.00    4.0200         1
  11209   7179.00    4.0200         1
  11210   6998.00    4.0200         1
  11211   7013.00    4.0200         1
  11212   6999.00    4.0200         1
  11214   7009.00    4.0200         1
  11215   7030.00    4.0200         1
  11216   7023.00    4.0200         1
  11217   7030.00    4.0200         1
  11219   7034.00    4.0200         1
  11220   7045.00    4.0200         1
  11221   7049.00    4.0200         1
  11222   7035.00    4.0200         1
  12001   6967.00
  12002   6957.00
  12005   6967.00
  12010   6982.00
  12011   6997.00
  12012   6995.00    4.0200         1
  12013   6967.00
  12015   7007.00
  12017   7022.00
  12018   7007.00
  12019   7017.00
  12020   6992.00
  12021   6987.00
  12023   6997.00
  12025   6997.00
  12029   7062.00
  12030   7042.00
  12031   7032.00
  12032   6987.00
  12033   7022.00
  12038   7002.00
  12041   7017.00
  12043   7045.00    4.0200         1
  12044   7032.00
  12046   7027.00
  12047   7032.00
  12048   7032.00
  12049   7042.00
  12050   7042.00
  12051   7030.00    4.0200         1
  12052   7042.00
  12053   7057.00
  12055   7082.00
  12057   7082.00
  12061   7102.00
  12062   7112.00
  12064   7077.00
  12070   7112.00
  12071   7079.00
  12072   7072.00
  12075   7045.00    4.0200         1
  12078   7047.00
  12079   7047.00
  12080   7042.00
  12082   7032.00
  12084   7055.00
  12085   7047.00
  12088   7025.00
  12090   7022.00
  12092   7007.00
  12094   7010.00
  12095   7052.00
  12096   7062.00
  12107   7012.00
  12108   7047.00
  12112   7166.00    4.0200         1
  12114   7076.00    4.0200         1
  12115   7088.00    4.0200         1
  12117   7068.00
  12118   7051.00
  12119   7042.00
  12126   7005.00
  12129   7102.00
  12131   7077.00
  12133   7067.00
  12134   7082.00
  12139   7112.00
  12140   7122.00
  12141   7097.00
  12142   7122.00
  12147   7110.00    4.0200         1
  12152   7127.00
  12153   7132.00
  12154   7125.00    4.0200         1
  12157   7137.00
  12159   7127.00
  12160   7087.00
  12173   7027.00
  12174   7025.00    4.0200         1
  12175   7117.00
  12176   7024.00
  12177   7114.50
  12178   7116.50
  12179   7067.00
  12180   7124.00    4.0200         1
  12181   7053.00
  12182   7045.00
  12183   7022.00
  12184   7020.00
  12186   7029.00
  12187   7017.00
  12191   7032.00
  12192   7141.50
  12193   7044.00
  12196   7041.00
  12198   7069.00    4.0200         1
  12199   7071.00
  12202   7060.00
  12203   7135.00
  12204   7069.50
  12205   7078.50
  12206   7092.50
  12207   7090.00    4.0200         1
  12208   7085.00    4.0200         1
  12209   7099.00    4.0200         1
  12210   7087.50
  12211   7101.50
  12212   7090.50
  12213   7098.00    4.0200         1
  12214   7100.50
  12215   7098.50
  12216   7108.00    4.0200         1
  12217   7110.50
  12218   7090.00    4.0200         1
  12219   7092.50
  12220   7110.00    4.0200         1
  12221   7112.50
  12222   7120.00
  12223   7109.00
  12224   7093.00    4.0200         1
  12225   7095.50
  12226   7103.50
  12227   7125.50
  12228   7127.00    4.0200         1
  12229   7129.50
  12230   7124.50
  12231   7132.00
  12232   7141.00
  12233   7153.40
  12234   7151.00    0.0100         2
  12236   7148.60
  12237   7155.30
  12238   7163.30    0.0100         3
  12239   7153.00
  12240   7142.50
  12243   7060.00    4.0200         1
  12250   7152.30    0.0100         4
  12257   7148.50
  12258   7145.50
  12259   7122.00
  12260   7115.50
  12261   7102.00    4.0200         1
  12262   7104.50
  12263   7133.50
  12264   7134.00    4.0200         1
  12265   7136.50
  12266   7145.00    4.0200         1
  12267   7147.00
  12268   7130.50
  12269   7127.00    4.0200         1
  12270   7127.50
  12271   7119.00    4.0200         1
  12272   7121.50
  12273   7115.50
  12274   7120.00    4.0200         1
  12275   7129.50
  12276   7150.50
  12277   7138.50
  12278   7072.50
  12279   7082.50
  12280   7082.00    4.0200         1
  12281   7084.00
  12282   7106.00    4.0200         1
  12283   7108.50
  12284   7117.00    4.0200         1
  12285   7119.00
  12286   7128.00    4.0200         1
  12287   7125.00
  12288   7120.00    4.0200         1
  12289   7122.50
  12290   7046.00    4.0200         1
  12291   7048.50
  12292   7080.00    4.0200         1
  12293   7075.00    4.0200         1
  12294   7077.00
  12295   7082.50
  12296   7084.50
  12297   7112.00
  12298   7107.50
  12299   7074.00    4.0200         1
  12300   7064.00    4.0200         1
  12301   7069.00    4.0200         1
  12302   7071.50
  12303   7113.00    4.0200         1
  12304   7084.00    4.0200         1
  12305   7085.00    4.0200         1
  12306   7097.00    4.0200         1
  12307   7099.50
  12308   7085.00    4.0200         1
  12309   7084.00    4.0200         1
  12310   7096.50
  12311   7103.00    4.0200         1
  12312   7105.50
  12313   7093.00
  12314   7090.00    4.0200         1
  12316   7073.00
  12317   7076.00    4.0200         1
  12318   7078.00
  12319   7064.00    4.0200         1
  12320   7066.50
  12321   7061.00    4.0200         1
  12322   7063.00
  12323   7055.00    4.0200         1
  12324   7057.50
  12325   7055.50
  12326   7091.00    4.0200         1
  12327   7047.00
  12328   7066.50
  12329   7076.00
  12330   7116.00
  12331   7055.00    4.0200         1
  12332   7040.00
  12333   7042.00
  12334   7045.00    4.0200         1
  12335   7094.00    4.0200         1
  12336   7072.00    4.0200         1
  12337   7058.00    4.0200         1
  12338   7057.00    4.0200         1
  12339   7059.50
  12340   7068.00    4.0200         1
  12341   7070.00
  12342   7077.00    4.0200         1
  12343   7064.00    4.0200         1
  12344   7071.00    4.0200         1
  12345   7073.50
  12346   7066.00
  12347   7086.00
  12348   7087.50
  12349   7066.50
  12350   7063.00    4.0200         1
  12351   7065.00
  12352   7050.00    4.0200         1
  12353   7052.50
  12354   7071.00    4.0200         1
  12355   7074.00    4.0200         1
  12356   7073.50
  12357   7076.50
  12358   7050.00    4.0200         1
  12359   7049.00    4.0200         1
  12360   7055.00    4.0200         1
  12361   7057.50
  12362   7038.00    4.0200         1
  12363   7040.50
  12364   7051.50
  12365   7047.50
  12367   7077.50
  12368   7090.00    4.0200         1
  12369   7060.50
  12370   7065.62    4.0200         1
  12371   7053.00    4.0200         1
  12372   7055.50
  12373   7033.50
  12374   7037.50
  12375   7043.00    4.0200         1
  12376   7037.00    4.0200         1
  12377   7045.50
  12378   7047.00    4.0200         1
  12379   7049.50
  12380   7039.50
  12381   7062.50
  12382   7044.00    4.0200         1
  12383   7046.50
  12384   7058.50
  12385   7050.00    4.0200         1
  12386   7052.50
  12387   7042.00
  12388   7053.50
  12389   7059.00
  12390   7034.00
  12392   7030.00
  12393   7022.00
  12394   7006.00    4.0200         1
  12395   7026.50
  12396   7036.50
  12397   7030.00    4.0200         1
  12398   7032.50
  12399   7025.00
  12400   7032.00
  12401   7032.00
  12402   7040.00    4.0200         1
  12403   7042.00
  12404   7042.00    4.0200         1
  12405   7047.00    4.0200         1
  12406   7045.00
  12408   7031.00    4.0200         1
  12409   7113.00    4.0200         1
  12411   7047.50
  12412   7032.00    4.0200         1
  12413   7034.50
  12414   7024.00    4.0200         1
  12415   7020.00    4.0200         1
  12416   7039.50
  12417   7008.00
  12418   6994.00
  12419   6987.00
  12420   7017.00
  12421   7014.00
  12422   7008.00
  12423   7015.00    4.0200         1
  12425   7000.00
  12426   7012.00
  12427   7006.00    4.0200         1
  12435   6980.00
  12539   7030.00    4.0200         1
  12547   7023.00    4.0200         1
  12548   7053.00    4.0200         1
  12549   7045.00    4.0200         1
  12550   7045.00    4.0200         1
  12551   7040.00    4.0200         1
  12552   7030.00    4.0200         1
  12553   7020.00    4.0200         1
  12558   7147.00    4.0200         1
  12559   7161.00    4.0100         1
  12571   7125.00    4.0200         1
  12572   7123.00    4.0200         1
  12573   7131.00    4.0200         1
  12574   7136.00    4.0200         1
  12575   7127.00    4.0200         1
  12576   7113.00    4.0200         1
  12578   7071.00    4.0200         1
  12579   6987.00    4.0200         1
  12580   6989.00    4.0200         1
  12581   6987.00    4.0200         1
  12582   7000.00    4.0200         1
  12583   7000.00    4.0200         1
  12585   7013.00    4.0200         1
  12586   7000.00    4.0200         1
  12629   7015.00    4.0200         1
  12630   7031.00    4.0200         1
  12631   7033.00    4.0200         1
  12659   6998.00    4.0200         1
  12660   7000.00    4.0200         1
  12661   6995.00    4.0200         1
  12662   6997.00    4.0200         1
  12748   6994.00    4.0200         1
  12749   6996.00    4.0200         1
  12750   6998.00    4.0200         1
  12751   7000.00    4.0200         1
  12752   7010.00    4.0200         1
  12753   7012.00    4.0200         1
  12754   7005.00    4.0200         1
  12755   7007.00    4.0200         1
  12756   7027.00    4.0200         1
  12757   7029.00    4.0200         1
  12758   7013.00    4.0200         1
  12759   6999.00    4.0200         1
  12760   7001.00    4.0200         1
  12761   7013.00    4.0200         1
  12762   7013.00    4.0200         1
  12763   7015.00    4.0200         1
  12764   7022.00    4.0200         1
  12765   7024.00    4.0200         1
  12766   7005.00    4.0200         1
  12767   7005.00    4.0200         1
  12768   7007.00    4.0200         1
  12769   7022.00    4.0200         1
  12770   7024.00    4.0200         1
  12771   7004.00    4.0200         1
  12772   7004.00    4.0200         1
  12773   7005.00    4.0200         1
  12774   7007.00    4.0200         1
  12775   7006.00    4.0200         1
  12776   7012.00    4.0200         1
  12777   7014.00    4.0200         1
  12778   7013.00    4.0200         1
  12779   7015.00    4.0200         1
  12780   7009.00    4.0200         1
  12781   7011.00    4.0200         1
  12782   7020.00    4.0200         1
  12783   7022.00    4.0200         1
  12784   7007.00    4.0200         1
  12785   7007.00    4.0200         1
  12786   7009.00    4.0200         1
  12787   7029.00    4.0200         1
  12788   7031.00    4.0200         1
  12789   7012.00    4.0200         1
  12790   7012.00    4.0200         1
  12791   7014.00    4.0200         1
  12792   7005.00    4.0200         1
  12793   7007.00    4.0200         1
  12794   7025.00    4.0200         1
  12795   7027.00    4.0200         1
  12796   7011.00    4.0200         1
  12797   7011.00    4.0200         1
  12798   7013.00    4.0200         1
  12799   7020.00    4.0200         1
  12800   7022.00    4.0200         1
  12801   7060.00    4.0200         1
  12804   7040.00    4.0200         1
  12805   7042.00
  12810   6982.00    4.0200         1
  12811   6958.00    4.0200         1
  12812   6969.00    4.0200         1
  12813   6973.00    4.0200         1
  12814   6958.00    4.0200         1
  12815   6960.50    4.0200         1
  12816   6948.00    4.0200         1
  12817   6950.70    4.0200         1
  12818   6936.00    4.0200         1
  12819   6938.80    4.0200         1
  12820   6931.00    4.0200         1
  12821   6933.00    4.0200         1
  12822   6945.00    4.0200         1
  12823   6947.00    4.0200         1
  12824   6959.00    4.0200         1
  12825   6961.20    4.0200         1
  12826   6973.00 1311.0000         1
  12827   7138.00    4.0200         1
  12828   7140.00
  12831   7082.00    4.0200         1
  12832   7056.80    4.0200         1
  12833   7058.80
  12834   6960.00    4.0200         1
  12835   6962.00
  12836   6970.00    4.0200         1
  12837   6972.00
  12838   6990.00    4.0200         1
  12839   6992.00
  12840   7050.00    4.0200         1
  12841   7052.00
  12842   7070.00    4.0200         1
  12843   7072.00
  12844   7057.00    4.0200         1
  12845   7059.00
  12846   7131.50
  12847   7048.00    4.0200         1
  12848   7050.00
  12849   7035.00    4.0200         1
  12850   7037.00
  12851   6995.00    4.0200         1
  12852   6997.00
  12853   7110.00    4.0200         1
  12854   7112.00
  12855   7175.00    4.0200         1
  12856   7122.00    4.0200         1
  12857   7124.00
  12858   7105.00    4.0200         1
  12859   7107.00
  12860   7085.00    4.0200         1
  12861   7087.00
  12862   7105.00    4.0200         1
  12863   7107.00
  12864   7050.00    4.0200         1
  12865   7052.00
  12866   7140.00    4.0200         1
  12867   7125.00    4.0200         1
  12868   7025.00    4.0200         1
  12869   7027.00
  12870   7043.00    4.0200         1
  12871   7045.00
  12872   7038.00    4.0200         1
  12873   7040.00
  12874   6965.00    4.0200         1
  12875   6967.00
  12876   6985.00    4.0200         1
  12877   6990.00    4.0200         1
  12878   6987.00
  12879   6992.00
  12880   6990.00    4.0200         1
  12881   6992.00
  12882   6990.00    4.0200         1
  12883   6992.00
  12884   7025.00    4.0200         1
  12885   7027.00
  12886   7020.00    4.0200         1
  12887   7022.00
  12888   7008.00    4.0200         1
  12889   7008.00    4.0200         1
  12890   7010.00
  12891   7010.00    4.0200         1
  12892   7015.00    4.0200         1
  12893   7017.00
  12894   7012.00
  12895   7028.00    4.0200         1
  12896   7025.00    4.0200         1
  12897   7030.00
  12898   7027.00
  12899   7010.00    4.0200         1
  12900   7012.00
  12901   7100.00    4.0200         1
  12902   7102.00
  12903   7060.00    4.0200         1
  12904   7062.00
  12905   7080.00    4.0200         1
  12906   7082.00
  12907   7120.00    4.0200         1
  12908   7122.00
  12909   6980.00    4.0200         1
  12910   6982.00
  12911   7030.00    4.0200         1
  12912   7030.00    4.0200         1
  12913   7045.00    4.0200         1
  12914   7050.00    4.0200         1
  12915   7032.00
  12916   7032.00
  12917   7047.00
  12918   7052.00
  12919   7025.00    4.0200         1
  12920   7027.00
  12921   7010.00    4.0200         1
  12922   7015.00    4.0200         1
  12923   7036.00    4.0200         1
  12924   7037.00    4.0200         1
  12925   7045.00    4.0200         1
  12926   7012.00
  12927   7017.00
  12928   7038.00
  12929   7039.00
  12930   7047.00
  12931   7050.00    4.0200         1
  12932   7055.00    4.0200         1
  12933   7052.00
  12934   7057.00
  12935   7067.00    4.0200         1
  12936   7060.00    4.0200         1
  12937   7045.00    4.0200         1
  12938   7069.00
  12939   7062.00
  12940   7047.00
  12941   7042.00    4.0200         1
  12942   7040.00    4.0200         1
  12943   7042.00
  12944   7044.00
  12945   7045.00    4.0200         1
  12946   7047.00
  12947   7005.00    4.0200         1
  12948   7013.00    4.0200         1
  12949   7025.00    4.0200         1
  12950   7018.00    4.0200         1
  12951   7007.00
  12952   7015.00
  12953   7027.00
  12954   7020.00
  12955   7018.00    4.0200         1
  12956   7025.00    4.0200         1
  12957   7041.00    4.0200         1
  12958   7042.00    4.0200         1
  12959   7020.00
  12960   7027.00
  12961   7044.00
  12962   7043.00
  12963   7065.00    4.0200         1
  12964   7062.00    4.0200         1
  12965   7060.00    4.0200         1
  12966   7040.00    4.0200         1
  12967   7067.00
  12968   7064.00
  12969   7062.00
  12970   7042.00
  12971   7010.00    4.0200         1
  12972   7007.00    4.0200         1
  12973   6994.00    4.0200         1
  12974   7000.00    4.0200         1
  12975   7012.00
  12976   7009.00
  12977   6996.00
  12978   7002.00
  12979   6990.00    4.0200         1
  12980   6990.00    4.0200         1
  12981   6989.00    4.0200         1
  12982   6986.00    4.0200         1
  12983   6995.00    4.0200         1
  12984   7000.00    4.0200         1
  12985   6980.00    4.0200         1
  12986   7023.00    4.0200         1
  12987   7022.00    4.0200         1
  12988   7015.00    4.0200         1
  12989   7010.00    4.0200         1
  12990   7015.00    4.0200         1
  12991   7057.00    4.0200         1
  12992   7045.00    4.0200         1
  12993   7045.00    4.0200         1
  12994   7045.00    4.0200         1
  12995   7055.00    4.0200         1
  12996   7040.00    4.0200         1
  12997   7037.00    4.0200         1
  12998   7045.00    4.0200         1
  12999   7053.00    4.0200         1
  13000   7052.00    4.0200         1
  13001   7045.00    4.0200         1
  13002   7035.00    4.0200         1
  13003   7030.00    4.0200         1
  13004   7030.00    4.0200         1
  13005   7030.00    4.0200         1
  13006   7059.00
  13007   7047.00
  13008   7047.00
  13009   7047.00
  13010   7057.00
  13011   7042.00
  13012   7039.00
  13013   7047.00
  13014   7055.00
  13015   7054.00
  13016   7047.00
  13017   7037.00
  13018   7032.00
  13019   7032.00
  13020   7032.00
  13021   7025.00
  13022   7024.00
  13023   7017.00
  13024   7012.00
  13025   7017.00
  13026   6992.00
  13027   6992.00
  13028   6991.00
  13029   6982.00
  13030   6988.00
  13031   7005.00    4.0200         1
  13032   7000.00    4.0200         1
  13033   7007.00
  13034   7002.00
  13035   6997.00
  13036   7002.00
  13037   7157.00
  13038   7010.00
  13039   7012.00
  61027   6990.00    8.4300         1
  61046   7194.00    8.4300         1
  61097   7147.00    8.4300         1
  61098   7150.00    8.4300         1
  61099   7140.00    8.4300         1
  61101   7150.00    8.4300         1
  61128   7006.00    8.4300         1
  61129   6960.00    8.4300         1
  61151   6998.00    8.4300         1
  61154   7012.00    8.4300         1
  61155   7005.00    8.4300         1
  61156   7012.00    8.4300         1
  61157   7021.00    8.4300         1
  61158   7036.00    8.4300         1
  61159   7017.00    8.4300         1
  61160   7010.00    8.4300         1
  61161   7010.00    8.4300         1
  61163   7013.00    8.4300         1
  61164   7010.00    8.4300         1
  61165   7013.00    8.4300         1
  61167   7000.00    8.4300         1
  61168   7012.00    8.4300         1
  61169   7030.00    8.4300         1
  61170   7029.00    8.4300         1
  61171   7048.00    8.4300         1
  61172   7060.00    8.4300         1
  61173   7040.00    8.4300         1
  61174   7039.00    8.4300         1
  61175   7047.00    8.4300         1
  61176   7052.00    8.4300         1
  61177   7055.00    8.4300         1
  61178   7050.00    8.4300         1
  61179   7070.00    8.4300         1
  61180   7064.00    8.4300         1
  61181   7074.00    8.4300         1
  61182   7076.00    8.4300         1
  61183   7132.00    8.4300         1
  61184   7138.00    8.4300         1
  61185   7138.00    8.4300         1
  61186   7141.00    8.4300         1
  61187   7114.00    8.4300         1
  61188   7104.00    8.4300         1
  61189   7104.00    8.4300         1
  61190   7120.00    8.4300         1
  61191   7121.00    8.4300         1
  61192   7115.00    8.4300         1
  61193   7115.00    8.4300         1
  61194   7103.00    8.4300         1
  61195   7102.00    8.4300         1
  61196   7099.00    8.4300         1
  61197   7085.00    8.4300         1
  61198   7090.00    8.4300         1
  61199   7082.00    8.4300         1
  61200   7087.00    8.4300         1
  61201   7082.00    8.4300         1
  61202   7070.00    8.4300         1
  61203   7090.00    8.4300         1
  61204   7100.00    8.4300         1
  61205   7093.00    8.4300         1
  61206   7109.00    8.4300         1
  61207   7117.00    8.4300         1
  61208   7129.00    8.4300         1
  61209   7150.00    8.4300         1
  61210   7155.00    8.4300         1
  61211   7141.00    8.4300         1
  61212   7140.00    8.4300         1
  61213   7127.00    8.4300         1
  61214   7136.00    8.4300         1
  61215   7138.00    8.4300         1
  61216   7126.00    8.4300         1
  61217   7116.00    8.4300         1
  61218   7122.00    8.4300         1
  61219   7114.00    8.4300         1
  61220   7101.00    8.4300         1
  61222   6985.00    8.4300         1
  61223   7010.00    8.4300         1
  61224   7008.00    8.4300         1
  61225   7020.00    8.4300         1
  61226   7006.00    8.4300         1
  61227   7001.00    8.4300         1
  61229   6980.00    8.4300         1
  61230   6994.00    8.4300         1
  61231   7004.00    8.4300         1
  61232   7007.00    8.4300         1
  61233   7019.00    8.4300         1
  61234   6990.00    8.4300         1
  61235   7030.00    8.4300         1
  61236   7004.00    8.4300         1
  61237   7005.00    8.4300         1
  61238   7013.00    8.4300         1
  61239   7032.00    8.4300         1
  61240   7038.00    8.4300         1
  61241   7010.00    8.4300         1
  61242   7017.00    8.4300         1
  61243   7030.00    8.4300         1
  61244   7023.00    8.4300         1
  61245   7018.00    8.4300         1
  61246   7020.00    8.4300         1
  61247   7038.00    8.4300         1
  61248   7040.00    8.4300         1
  61249   7055.00    8.4300         1
  61250   7090.00    8.4300         1
  61251   7041.00    8.4300         1
  61252   7047.00    8.4300         1
  61253   7046.00    8.4300         1
  61254   7034.00    8.4300         1
  61255   7036.00    8.4300         1
  61256   7051.00    8.4300         1
  61257   7068.00    8.4300         1
  61258   7059.00    8.4300         1
  61259   7081.00    8.4300         1
  61260   7074.00    8.4300         1
  61261   7074.00    8.4300         1
  61262   7061.00    8.4300         1
  61263   7067.00    8.4300         1
  61264   7075.00    8.4300         1
  61265   7060.00    8.4300         1
  61266   7063.00    8.4300         1
  61267   7073.00    8.4300         1
  61268   7083.00    8.4300         1
  61269   7096.00    8.4300         1
  61270   7100.00    8.4300         1
  61271   7122.00    8.4300         1
  61272   7102.00    8.4300         1
  61273   7112.00    8.4300         1
  61274   7102.00    8.4300         1
  61275   7094.00    8.4300         1
  61276   7087.00    8.4300         1
  61277   7121.00    8.4300         1
  61278   7113.00    8.4300         1
  61279   7129.00    8.4300         1
  61280   7141.00    8.4300         1
  61281   7125.00    8.4300         1
  61282   7141.00    8.4300         1
  61283   7090.00    8.4300         1
  61284   7141.00    8.4300         1
  61285   7176.00    8.4300         1
  61286   7176.00    8.4300         1
  61287   7145.00    8.4300         1
  61288   7155.00    8.4300         1
  61289   7155.00    8.4300         1
  61290   7150.00    8.4300         1
  61291   7151.00    8.4300         1
  61292   7141.00    8.4300         1
  61293   7153.00    8.4300         1
  61294   7175.00    8.4300         1
  61295   7179.00    8.4300         1
  61296   7150.00    8.4300         1
  61297   7168.00    8.4300         1
  61298   7183.00    8.4300         1
  61299   7168.00    8.4300         1
  61300   7165.00    8.4300         1
  61301   7165.00    8.4300         1
  61302   7155.00    8.4300         1
  61303   7180.00    8.4300         1
  61304   7170.00    8.4300         1
  61305   7186.00    8.4300         1
  61306   7185.00    8.4300         1
  61307   7174.00    8.4300         1
  61308   7191.00    8.4300         1
  61309   7170.00    8.4300         1
  61310   7186.00    8.4300         1
  61364   7000.00    8.4300         1
  61373   7157.00
  61383   7152.00
  61384   7142.00
  61393   7152.00
  61426   6962.00
  61427   7008.00
  61429   6982.00
  61447   7019.00
  61459   7092.00
  61460   7115.00
  61461   7131.00
  61462   7123.00
  61463   7143.00
  61464   7127.00
  61465   7143.00
  61466   7143.00
  61472   7124.00
  61473   7098.00
  61474   7092.00
  61475   7065.00
  61476   7075.00
  61477   7085.00
  61478   7104.00
  61479   7114.00
  61480   7104.00
  61481   7089.00
  61482   7096.00
  61483   7043.00
  61484   7036.00
  61485   7038.00
  61486   7048.00
  61487   7032.00
  61488   6987.00
  61489   7012.00
  61490   7010.00
  61491   7057.00
  61492   7042.00
  61493   7077.00
  61494   7083.00
  61495   7076.00
  61496   7069.00
  61497   7076.00
  61498   7069.00
  61499   7070.00
  61500   7062.00
  61501   7061.00
  61502   7049.00
  61503   7053.00
  61504   7022.00
  61505   7008.00
  61506   7003.00
  61507   7009.00
  61508   7021.00
  61509   7040.00
  61510   7038.00
  61511   7034.00
  61512   7032.00
  61513   7025.00
  61514   7012.00
  61515   7020.00
  61516   7015.00
  61517   7007.00
  61518   7006.00
  61519   7022.00
  61520   6992.00
  61521   7006.00
  61522   6996.00
  61523   7157.00
  61524   7143.00
  61525   7142.00
  61526   7152.00
  61527   7140.00
  61528   7143.00
  61529   7134.00
  61530   7140.00
  61531   7116.00
  61532   7123.00
  61533   7117.00
  61534   7106.00
  61535   7105.00
  61536   7104.00
  61537   7101.00
  61538   7092.00
  61539   7087.00
  61540   7076.00
  61541   7078.00
  61542   7052.00
  61543   7066.00
  61544   7072.00
  61545   7072.00
  61546   7089.00
  61547   7084.00
  61548   7092.00
  61549   7095.00
  61550   7102.00
  61551   7119.00
  61552   7118.00
  61553   7103.00
  61554   7111.00
  61555   7116.00
  61556   7131.00
  61557   7128.00
  61558   7124.00
  61559   7129.00
  61560   7132.00
  61561   7138.00
  61564   7002.00
  61565   7014.00
  61566   7015.00
  61567   7012.00
  61568   7000.00
  61569   7007.00
  61570   7014.00
  61571   7014.00
  61574   7012.00
  61575   7018.00
  61576   7023.00
  61577   7038.00
  61578   7032.00
  61579   7041.00
  61580   7031.00
  61581   7042.00
  61582   7049.00
  61583   7054.00
  61584   7057.00
  61585   7062.00
  61586   7050.00
  61587   7114.00    8.4300         1
  61588   7142.00    8.4300         1
  61589   7145.00    8.4300         1
  61590   7120.00    8.4300         1
  61591   7106.00    8.4300         1
  61592   7135.00    8.4300         1
  61593   7115.00    8.4300         1
  61594   7276.00
  61595   7137.00    8.4300         1
  61596   7148.00    8.4300         1
  61597   7133.00    8.4300         1
  61598   7139.00    8.4300         1
  61599   7116.00    8.4300         1
  61600   7113.00    8.4300         1
  61601   7153.00    8.4300         1
  61602   7136.00    8.4300         1
  61603   7123.00    8.4300         1
  61604   7101.00    8.4300         1
  61605   7125.00    8.4300         1
  61606   7111.00    8.4300         1
  61607   7085.00    8.4300         1
  61608   7047.00    8.4300         1
  61609   7022.00    8.4300         1
  61610   7125.00    8.4300         1
  61611   7123.00    8.4300         1
  61612   7109.00    8.4300         1
  61613   7110.00    8.4300         1
  61614   7150.00
  61615   7144.00
  61616   7139.00
  61617   7141.00
  61618   7135.00
  61619   7118.00
  61620   7115.00
  61621   7127.00
  61622   7125.00
  61623   7087.00    8.4300         1
  61624   7089.00
  61625   7100.00    8.4300         1
  61626   7102.00
  61627   7112.00
  61628   7085.00    8.4300         1
  61629   7087.00
  61630   7111.00
  61631   7087.00    8.4300         1
  61632   7089.00
  61633   7067.00    8.4300         1
  61634   7069.00
  61635   7058.00    8.4300         1
  61636   7060.00
  61637   7039.00    8.4300         1
  61638   7041.00
  61639   7049.00    8.4300         1
  61640   7051.00
  61641   7056.00    8.4300         1
  61642   7058.00
  61643   7071.00    8.4300         1
  61644   7073.00
  61645   7144.00
  61646   7146.00
  61647   7147.00
  61648   7122.00
  61649   7108.00
  61650   7137.00
  61651   7117.00
  61652   7086.00    8.4300         1
  61653   7088.00    8.4300         1
  61654   7072.00    8.4300         1
  61655   7055.00    8.4300         1
  61656   7048.00    8.4300         1
  61657   7076.00    8.4300         1
  61658   7059.00    8.4300         1
  61659   7043.00    8.4300         1
  61660   7088.00
  61661   7090.00
  61662   7057.00
  61663   7050.00
  61664   7078.00
  61665   7074.00
  61666   7061.00
  61667   7045.00
  61668   7035.00    8.4300         1
  61669   7012.00    8.4300         1
  61670   6994.00    8.4300         1
  61671   7012.00    8.4300         1
  61672   7012.00    8.4300         1
  61673   7027.00    8.4300         1
  61674   7037.00
  61675   7014.00
  61676   6996.00
  61677   7029.00
  61678   7014.00
  61679   7014.00
  61680   6980.00    8.4300         1
  61681   6968.00    8.4300         1
  61682   6976.00    8.4300         1
  61683   7001.00    8.4300         1
  61684   6991.00    8.4300         1
  61685   6985.00    8.4300         1
  61686   6982.00
  61687   6970.00
  61688   6978.00
  61689   7003.00
  61690   6993.00
  61691   6987.00
  61692   7024.00
  61693   7049.00
  61694   7087.00
  61695   7101.00    8.4300         1
  61696   7103.00
  61697   7113.00
  61698   7127.00
  61699   7152.00
  61700   7138.00
  61701   7125.00
  61702   7103.00
  61703   7120.00    8.4300         1
  61704   7088.00    8.4300         1
  61706   7260.00    8.4300         1
  61707   7240.00    8.4300         1
  61708   7276.00    8.4300         1
  61710   7240.00    8.4300         1
  61712   7250.00    8.4300         1
  61713   7256.00    8.4300         1
  61715   7175.00    8.4300         1
  61716   7175.00    8.4300         1
  61718   7193.00    8.4300         1
  61719   7150.00    8.4300         1
  61720   7162.00    8.4300         1
  61721   7162.00    8.4300         1
  61722   7224.00    8.4300         1
  61723   7223.00    8.4300         1
  61725   7000.00
  61726   7158.00    8.4300         1
  61727   7158.00    8.4300         1
  61728   7160.00
  61729   7160.00    8.4300         1
  61731   7177.00    8.4300         1
  61732   7177.00    8.4300         1
  61734   7203.00    8.4300         1
  61735   7198.00    8.4300         1
  61736   7195.00    8.4300         1
  61738   7224.00    8.4300         1
  61740   7203.00    8.4300         1
  61741   7198.00    8.4300         1
  61744   7175.00    8.4300         1
  61745   7159.00    8.4300         1
  61746   7193.00    8.4300         1
  61747   7230.00    8.4300         1
  61748   7212.00    8.4300         1
  61749   7236.00    8.4300         1
  61750   7257.00    8.4300         1
  61751   7257.00    8.4300         1
  61752   7206.00    8.4300         1
  61753   7219.00    8.4300         1
  61755   7220.00    8.4300         1
  61756   7210.00    8.4300         1
  61757   7192.00    8.4300         1
  61758   7170.00    8.4300         1
  61760   7225.00    8.4300         1
  61761   7222.00    8.4300         1
  61762   7187.00    8.4300         1
  61763   7170.00    8.4300         1
  61765   7246.00    8.4300         1
  61767   7220.00    8.4300         1
  61768   7215.00    8.4300         1
  61769   7225.00    8.4300         1
  61770   7210.00    8.4300         1
  61771   7217.00    8.4300         1
  61772   7245.00    8.4300         1
  61774   7166.00    8.4300         1
  61775   7154.00    8.4300         1
  61777   7268.00    8.4300         1
  61778   7268.00    8.4300         1
  61780   7091.00    8.4300         1
  61781   7093.28
  61782   7121.00    8.4300         1
  61783   7123.04
  61784   7151.00    8.4300         1
  61785   7153.26
  61786   7086.00    8.4300         1
  61787   7088.06
  61788   7134.00    8.4300         1
  61789   7136.42
  61790   7153.26
  61791   7206.00    8.4300         1
  61792   7206.00    8.4300         1
  61794   7209.00    8.4300         1
  61795   7209.00    8.4300         1
  61797   7226.00    8.4300         1
  61799   7231.00    8.4300         1
  61801   7212.00    8.4300         1
  61803   7210.00    8.4300         1
  61804   7193.00    8.4300         1
  61806   7200.00    8.4300         1
  61807   7200.00    8.4300         1
  61809   7166.00    8.4300         1
  61811   7153.00    8.4300         1
  61813   7173.00    8.4300         1
  61814   7190.00    8.4300         1
  61815   7190.00    8.4300         1
  61817   7160.00    8.4300         1
  61818   7156.00    8.4300         1
  61820   7149.00    8.4300         1
  61822   7198.00    8.4300         1
  61823   7180.00    8.4300         1
  61824   7198.00    8.4300         1
  61826   7209.00    8.4300         1
  61827   7209.00    8.4300         1
  61829   7203.00    8.4300         1
  61830   7218.00    8.4300         1
  61832   7243.00    8.4300         1
  61834   7203.00    8.4300         1
  61836   7225.00    8.4300         1
  61837   7225.00    8.4300         1
  61839   7228.00    8.4300         1
  61841   7228.00    8.4300         1
  61842   7220.00    8.4300         1
  61843   7208.00    8.4300         1
  61845   7236.00    8.4300         1
  61847   7257.00    8.4300         1
  61849   7240.00    8.4300         1
  61850   7231.00    8.4300         1
  61852   7249.00    8.4300         1
  61854   7257.00    8.4300         1
  61856   7250.00    8.4300         1
  61857   7248.00    8.4300         1
  61859   7236.00    8.4300         1
  61861   7206.00    8.4300         1
  61863   7225.00    8.4300         1
  61864   7200.00    8.4300         1
  61865   7230.00    8.4300         1
  61866   7234.00    8.4300         1
  61868   7225.00    8.4300         1
  61870   7223.00    8.4300         1
  61871   7223.00    8.4300         1
  61873   7213.00    8.4300         1
  61875   7194.00    8.4300         1
  61877   7215.00    8.4300         1
  61878   7230.00    8.4300         1
  61879   7220.00    8.4300         1
  61880   7208.00    8.4300         1
  61882   7215.00    8.4300         1
  61884   7238.00    8.4300         1
  61886   7227.00    8.4300         1
  61888   7206.00    8.4300         1
  61889   7190.00    8.4300         1
  61890   7205.00    8.4300         1
  61893   7242.00    8.4300         1
  61894   7196.00    8.4300         1
  61896   7180.00    8.4300         1
  61897   7174.00    8.4300         1
  61899   7185.00    8.4300         1
  61901   7192.00    8.4300         1
  61903   7206.00    8.4300         1
  61905   7180.00    8.4300         1
  61907   7189.00    8.4300         1
  61909   7164.00    8.4300         1
  61911   7159.00    8.4300         1
  61913   7155.00    8.4300         1
  61915   7175.00    8.4300         1
  61917   7171.00    8.4300         1
  61919   7193.00    8.4300         1
  61921   7202.00    8.4300         1
  61923   7193.00    8.4300         1
  61925   7195.00    8.4300         1
  61926   7200.00    8.4300         1
  61928   7184.00    8.4300         1
  61929   7184.00    8.4300         1
  61931   7184.00    8.4300         1
  61932   7175.00    8.4300         1
  61933   7175.00    8.4300         1
  61935   7184.00    8.4300         1
  61937   7210.00    8.4300         1
  61939   7217.00    8.4300         1
  61941   7226.00    8.4300         1
  61943   7220.00    8.4300         1
  61945   7240.00    8.4300         1
  61946   7254.00    8.4300         1
  61948   7227.00    8.4300         1
  61950   7222.00    8.4300         1
  61952   7225.00    8.4300         1
  61954   7210.00    8.4300         1
  61955   7210.00    8.4300         1
  61957   7195.00    8.4300         1
  61958   7195.00    8.4300         1
  61960   7201.00    8.4300         1
  61962   7187.00    8.4300         1
  61964   7160.00
  61965   7276.00
  61966   7276.00
  61967   6968.00
  61968   6970.00
 100001   7171.50
 100002   7159.20
 100003   7181.50
 100004   7175.30
 100005   7164.60
 100006   7177.50
 100007   7170.40
 100008   7163.40
 100009   7199.00
 100010   7197.30
 100011   7188.00
 100012   7171.40
 100013   7209.10
 100014   7197.70
 100015   7188.80
 100016   7176.00
 100017   7181.80
 100018   7168.60
 600001   7221.00
 600002   7208.00
 600003   7228.00
 600004   7211.00
 600005   7233.00
 600006   7214.00
 600007   7230.00
 600008   7202.00
 600009   7156.00
 600010   7168.00
 600011   7155.00
 600012   7151.00
 600013   7158.00
 600014   7195.00
 600015   7270.00
 600016   7259.00
 600017   7259.00
 600018   7251.00
 600019   7233.00
 600020   7250.00
 600021   7238.00
 600022   7210.00
 600023   7238.00
 600024   7227.00
 600025   7245.00
 600026   7220.00
 600027   7205.00
 600028   7211.00
 600029   7200.00
 600030   7177.00
 600031   7181.00
 600032   7185.00
 600033   7208.00
 600034   7196.00
 600035   7182.00
 600036   7143.00
 600037   7153.00
 600038   7157.00
 600039   7147.00
 600040   7192.00
 600041   7178.00
 600042   7170.00
 600043   7170.00
 600044   7155.00
 600045   7167.00
 600046   7278.00
 600047   7258.00
 600048   7242.00
 600049   7227.00
 600050   7236.00
 600051   7225.00
 600052   7215.00
 600053   7240.00
 600054   7229.00
 600055   7244.00
 600056   7217.00
 600057   7210.00
 600058   7207.00
 600059   7198.00
 600060   7208.00
 600061   7187.00
 600062   7194.00
 600063   7191.00
 600064   7182.00
 600065   7188.00
 600066   7196.00
 600067   7193.00
 600068   7187.00
 600069   7176.00
 600070   7172.00
 600071   7176.00
 600072   7172.00
 600073   7248.00
 600074   7227.00
 600075   7224.00
 600076   7212.00
 600077   7203.00
 600078   7197.00
 600079   7189.00
 600080   7172.00
 600081   7256.00
 600082   7247.00
 600083   7222.00
 600084   7229.00
 600085   7219.00
 600086   7228.00
 600087   7225.00
 600088   7212.00
 600089   7202.00
 600090   7226.00
 600091   7186.00
 600092   7195.00
 600093   7204.00
 600094   7195.00
 600095   7197.00
 600096   7205.00
 600097   7200.00
 600098   7186.00
 600099   7177.00
 600100   7177.00
 600101   7173.00
 600102   7177.00
 600103   7179.00
 600104   7166.00
 600105   7164.00
 600106   7161.00
 600107   7157.00
 600108   7171.00
 600109   7149.00
 600341   7149.00
 600342   7150.00
 600343   6955.00
 600344   6960.00
 600345   6965.00
 600346   6970.00
 600347   6965.00
 600348   6990.00
 600349   6965.00
 600350   6995.00
 600351   6990.00
 600352   6990.00
 600353   6985.00
 600354   6990.00
 600355   6985.00
 600356   7000.00
 600357   7015.00
 600358   7010.00
 600359   7015.00
 600360   7025.00
 600361   7005.00
 600362   7010.00
 600363   7008.00
 600364   7010.00
 600365   7040.00
 600366   7025.00
 600367   7045.00
 600368   7025.00
 600369   7003.00
 600370   7022.00
 600371   7036.00
 600372   7037.00
 600373   7010.00
 600374   7027.00
 600375   7005.00
 600376   7013.00
 600377   7040.00
 600378   7045.00
 600379   7042.00
 600380   7066.00
 600381   7049.00
 600382   7055.00
 600383   7067.00
 600384   7020.00
 600385   7018.00
 600386   7018.00
 600387   7025.00
 600388   7039.00
 600389   7058.00
 600390   7060.00
 600391   7040.00
 600392   7042.00
 600393   7045.00
 600394   7045.00
 600395   7045.00
 600396   7038.00
 600397   7040.00
 600398   7037.00
 600399   7045.00
 600400   7040.00
 600401   7032.00
 600402   7028.00
 600403   7035.00
 600404   7020.00
 600405   7006.00
 600406   7022.00
 600407   7015.00
 600408   7005.00
 600409   7000.00
 600410   6995.00
 600411   6992.00
 600412   6990.00
 600413   6990.00
 600414   6978.00
 600415   6980.00
 600416   6980.00
 600417   6986.00
 600418   7111.00
 600419   7153.00
 600420   7123.00
 600421   7101.00
 600422   7139.00
 600423   7133.00
 600424   7116.00
 600425   7113.00
 600426   7063.00
 600427   7060.00
 600428   7049.00
 600429   7056.00
 600430   6985.00
 600431   7012.00
 600432   6994.00
 600433   7012.00
 600434   6960.00
 600435   6968.00
 600436   6968.00
 600437   6976.00
 600438   7048.00
 600439   7035.00
 600440   7027.00
 600441   7012.00
 600442   7074.00
 600443   7050.00
 600444   7064.00
 600445   7082.00
 600446   7125.00
 600447   7123.00
 600448   7085.00
 600449   7109.00
 600450   7090.00
 600451   7055.00
 600452   7087.00
 600453   7071.00
 600454   7142.00
 600455   7114.00
 600456   7135.00
 600457   7115.00
 600458   7088.00
 600459   7055.00
 600460   7072.00
 600461   7059.00
 600462   7067.00
 600463   7058.00
 600464   7076.00
 
[TANKS]
   3001   7310.00
   3003   7135.00
   3004   7135.00
   3006   7131.60
 600119   7197.15
 600120   7198.45
 600121   7003.15
 600122   7008.15
 600123   7013.15
 600124   7018.15
 600125   7013.15
 600126   7038.15
 600127   7013.15
 600128   7043.15
 600129   7038.15
 600130   7038.15
 600131   7033.15
 600132   7038.15
 600133   7033.15
 600134   7048.15
 600135   7063.15
 600136   7058.15
 600137   7063.15
 600138   7073.15
 600139   7053.15
 600140   7058.15
 600141   7056.15
 600142   7058.15
 600143   7088.15
 600144   7073.15
 600145   7093.15
 600146   7073.15
 600147   7051.15
 600148   7070.15
 600149   7084.15
 600150   7085.15
 600151   7058.15
 600152   7075.15
 600153   7053.15
 600154   7061.15
 600155   7088.15
 600156   7093.15
 600157   7090.15
 600158   7114.15
 600159   7097.15
 600160   7103.15
 600161   7115.15
 600162   7068.15
 600163   7066.15
 600164   7066.15
 600165   7073.15
 600166   7087.15
 600167   7106.15
 600168   7108.15
 600169   7088.15
 600170   7090.15
 600171   7093.15
 600172   7093.15
 600173   7093.15
 600174   7086.15
 600175   7088.15
 600176   7085.15
 600177   7093.15
 600178   7088.15
 600179   7080.15
 600180   7076.15
 600181   7083.15
 600182   7068.15
 600183   7054.15
 600184   7070.15
 600185   7063.15
 600186   7053.15
 600187   7048.15
 600188   7043.15
 600189   7040.15
 600190   7038.15
 600191   7038.15
 600192   7026.15
 600193   7028.15
 600194   7028.15
 600195   7034.15
 600196   7159.15
 600197   7198.15
 600198   7171.15
 600199   7149.15
 600200   7187.15
 600201   7181.15
 600202   7164.15
 600203   7161.15
 600204   7111.15
 600205   7108.15
 600206   7097.15
 600207   7104.15
 600208   7033.15
 600209   7060.15
 600210   7042.15
 600211   7060.15
 600212   7008.15
 600213   7016.15
 600214   7016.15
 600215   7024.15
 600216   7096.15
 600217   7083.15
 600218   7075.15
 600219   7060.15
 600220   7122.15
 600221   7098.15
 600222   7112.15
 600223   7130.15
 600224   7173.15
 600225   7171.15
 600226   7133.15
 600227   7157.15
 600228   7138.15
 600229   7103.15
 600230   7135.15
 600231   7119.15
 600232   7190.15
 600233   7192.15
 600234   7183.15
 600235   7163.15
 600236   7136.15
 600237   7103.15
 600238   7120.15
 600239   7107.15
 600240   7115.15
 600241   7106.15
 600242   7124.15
 
[PIPES]
  2012  12112  11200    288.97      8.00    120.00          
  2013  12314   1172    610.54      8.00    120.00          
  2014  12243  11206    196.04      8.00    120.00          
  2015   1171   9022    792.28     24.00    126.00          
  2025   1023  11097    177.95      8.00    120.00          
  2026   1037   1024    474.19     12.00    123.00          
  2027  12314   1062   1065.33     16.00    124.00          
  2028   1065   1066    783.59      8.00    120.00          
  2029   1023   1020    405.41      8.00    120.00          
  2030  12896  12553    332.31      8.00    120.00          
  2031   1025   1021   1131.15      8.00    120.00          
  2032   1035  11030    307.67     12.00    123.00          
  2033   1010   1021    117.10      8.00    120.00          
  2034  11019  12836    296.96     12.00    123.00          
  2035   1025  11024     76.65      8.00    120.00          
  2036  11038   1028    402.32      8.00    120.00          
  2037   1028   1031     75.13      8.00    120.00          
  2038  11039   1028    342.35      8.00    120.00          
  2041   1029   1032    111.60      8.00    120.00          
  2042   1033  11037    152.59     12.00    123.00          
  2043  11034  11033     41.89     12.00    123.00          
  2045  11023   1035     45.56      8.00    120.00          
  2046  11019  11021    270.42     12.00    123.00          
  2047  11035   1033    309.86     12.00    123.00          
  2048   1036   1032    407.34     12.00    123.00          
  2049   1036   1037    258.96     12.00    123.00          
  2050  11047   1043    184.13      8.00    120.00          
  2051   1043   1038     93.26      8.00    120.00          
  2052  12847  11046    231.18      8.00    120.00          
  2054   1036   1042    170.50      8.00    120.00          
  2057   1042   1030    484.26      8.00    120.00          
  2060   1044   1024    495.23     12.00    123.00          
  2061   1037  11049     31.56     12.00    123.00          
  2063   1022   1046    779.88     16.00    124.00          
  2064   1047   1048    342.20     12.00    123.00          
  2065   1046   1048    182.07     12.00    123.00          
  2067  11063   1049    116.74      8.00    120.00          
  2068  12872  12550    348.58      8.00    120.00          
  2071   1056   1065    320.36      8.00    120.00          
  2072  11077  11076    439.73      8.00    120.00          
  2074  11078   1052     58.55      8.00    120.00          
  2075  12860   1070    344.11      8.00    120.00          
  2076  11009  11070     51.30      8.00    120.00          
  2079  11085  11080    382.22      8.00    120.00          
  2082  11087   1059     39.83      8.00    120.00          
  2083   1055  11085     32.51      8.00    120.00          
  2084   1060   1022    512.71     16.00    124.00          
  2086   1062   1060    571.70     16.00    124.00          
  2087   1061   1139    418.61      8.00    120.00          
  2088  12913  12914    177.03     12.00    123.00          
  2090   1056   1064    127.95      8.00    120.00          
  2091   1059  12548    589.35      8.00    120.00          
  2093   1066   1023   1084.81      8.00    120.00          
  2095   1067   1023     80.34      8.00    120.00          
  2096   1068  11097     33.40      8.00    120.00          
  2100  12858   1070    365.05      8.00    120.00          
  2101   1053  12853    282.77      8.00    120.00          
  2102   1068   1071    483.59      8.00    120.00          
  2105   1080  11114     57.05      8.00    120.00          
  2107  11108   1074    133.54      8.00    120.00          
  2108   1074   1076    373.16      8.00    120.00          
  2110  12905   1077    321.68      8.00    120.00          
  2114   1078  11107    350.18      8.00    120.00          
  2115   1010   1026    168.29     12.00    123.00          
  2118  12907  11114    484.12      8.00    120.00          
  2125   1080   1086    258.14      8.00    120.00          
  2126   1079  12866    697.75     12.00    123.00          
  2127   1087  12154     63.03      8.00    120.00          
  2129   1086   1087    428.98      8.00    120.00          
  2130   1090   1089    275.14      8.00    120.00          
  2131   1156  11006    132.97      8.00    120.00          
  2133  11193  12941    358.14      8.00    120.00          
  2135  12558  11004     53.63      8.00    120.00          
  2136   1093  11013    159.89      8.00    120.00          
  2137  11174  12855    426.39      8.00    120.00          
  2138   1095   1154    335.28      8.00    120.00          
  2141  11017   1100    163.67      8.00    120.00          
  2143   1061   1097    353.12      8.00    120.00          
  2144  11208  11171    292.44      8.00    120.00          
  2145   1104  11208    294.77      8.00    120.00          
  2146   1101   1099    281.52      8.00    120.00          
  2147   1153  11017     74.69      8.00    120.00          
  2148   1138   1003    294.92      8.00    120.00          
  2150  12299   1149    684.58      8.00    120.00          
  2151   1136  12352     43.03      8.00    120.00          
  2152  11201  11146    249.87      8.00    120.00          
  2153   1118  11142     42.11      8.00    120.00          
  2154   1105   1114    276.03     12.00    123.00          
  2155   1092   1106    111.34     12.00    123.00          
  2156  12427  12971    290.77      8.00    124.00          
  2157  11211  11212    215.02      8.00    120.00          
  2158   1108   1106    264.79     12.00    123.00          
  2162   1103   1111    225.17     12.00    123.00          
  2163  11127  12397    318.90      8.00    120.00          
  2164  11130  12987    181.42     12.00    123.00          
  2165   1120  11133     75.45      8.00    120.00          
  2166  12984  13031    189.42     12.00    123.00          
  2167   1114   1115    317.67     12.00    123.00          
  2168  11141  12337    309.13      8.00    120.00          
  2169  12991  11143    320.37     12.00    123.00          
  2170  12304  11144     28.00      8.00    120.00          
  2171   1179  12352    163.75      8.00    120.00          
  2172   1111   1128    339.51     12.00    123.00          
  2173  12996  11150    219.00     12.00    123.00          
  2174  12998  12999    162.29     12.00    123.00          
  2175   1131   1129    350.63      8.00    120.00          
  2176  11139  11137    266.51      8.00    120.00          
  2177  13002  11138    204.79     12.00    123.00          
  2178   1120  12415    331.10     12.00    123.00          
  2179  11216  11217    265.67      8.00    120.00          
  2180   1103   1122    752.93      8.00    120.00          
  2182   1122   1123    292.60      8.00    120.00          
  2183  11219  12376    305.44      8.00    120.00          
  2184  12358   1179     39.19      8.00    120.00          
  2185   1123  11222     24.00      8.00    120.00          
  2186   1123  12408    354.16      8.00    120.00          
  2187   1117  12370     64.77     12.00    123.00          
  2188  12308  12304    325.00      8.00    120.00          
  2189   1127  12340     51.70      8.00    120.00          
  2190  12338  12336    273.18      8.00    120.00          
  2191   1130   1128    340.40     12.00    123.00          
  2192  12375   1129    259.64      8.00    120.00          
  2193  12382  12378    327.07      8.00    120.00          
  2194   1117   1130    296.31     12.00    123.00          
  2195  11140   1131    222.35      8.00    120.00          
  2196  12993   1118    323.37     12.00    123.00          
  2197  12198   1133    328.13      8.00    120.00          
  2198  12342  12344     24.00      8.00    120.00          
  2199  12344   1133    256.01      8.00    120.00          
  2200  12385  12371    292.57      8.00    120.00          
  2203  11200  11188    287.40      8.00    120.00          
  2204  12350   1136    220.76      8.00    120.00          
  2205   1102   1137    238.26      8.00    120.00          
  2206  12293  12292    264.13      8.00    120.00          
  2207  12919  12174    340.29     12.00    123.00          
  2209   1174   1141    174.12      8.00    120.00          
  2211  12936  11178    307.61      8.00    120.00          
  2212   1115  12319    287.93      8.00    120.00          
  2213  11196   1148    176.47     12.00    123.00          
  2214  11174  11175    421.82      8.00    120.00          
  2215   1175  11201    328.21      8.00    120.00          
  2216  11190  11191    336.73      8.00    120.00          
  2217   1062   1146    330.48     12.00    123.00          
  2218  11186  12932    214.40     12.00    123.00          
  2219  11181  11176    226.58      8.00    120.00          
  2221   1156   1093    270.90      8.00    120.00          
  2222   1012   1171    886.38     24.00    126.00          
  2224   1148   1166    146.23     16.00    124.00          
  2225   1099  11148    338.08      8.00    120.00          
  2228  12266   1151    234.28     12.00    123.00          
  2229  12827   1096    320.71      8.00    120.00          
  2230   1152   1153    179.66      8.00    120.00          
  2231   1149  12282    114.96      8.00    120.00          
  2232   1152   1150    215.56     12.00    123.00          
  2233   1156   1095     82.18      8.00    120.00          
  2234   1175   1155     43.19      8.00    120.00          
  2235  12112  61775    450.82      8.00    120.00          
  2236   1175   1156    435.27      8.00    120.00          
  2237  11173  12937    277.40      8.00    120.00          
  2238   1174   1158    332.57      8.00    120.00          
  2240  11207   1098    242.88     12.00    123.00          
  2241   1152   1159    335.63     12.00    123.00          
  2242   1163   1157    344.49     12.00    123.00          
  2243  12216   1162    382.42     12.00    123.00          
  2244   1162   1161    406.83     12.00    123.00          
  2245   1096  12846     14.22      8.00    118.00      3.20
  2246   1161   1159    352.30     12.00    123.00          
  2247  11188  11187     30.14      8.00    120.00          
  2248  12207   1178    784.61      8.00    120.00          
  2249  12209   1164    242.55      8.00    120.00          
  2250   1165  12208    359.38      8.00    120.00          
  2251   1166   1167     86.02      8.00    120.00          
  2252  12261   1165    211.90      8.00    120.00          
  2253  11206   1169    281.24      8.00    120.00          
  2255  12114  12115    272.10      8.00    120.00          
  2256  12208   1168    300.00      8.00    120.00          
  2257   1089   1170     35.90      8.00    120.00          
  2258   1173   1148    209.88     16.00    124.00          
  2259  11180  12949    246.46      8.00    120.00          
  2260   1172   1079    411.76     12.00    123.00          
  2261   1174   1155    318.93      8.00    120.00          
  2262   1176   1177    300.65      8.00    120.00          
  2263  11116   1157    326.86     12.00    123.00          
  2264  12114  12280    256.14      8.00    120.00          
  2266  12220   1174     44.73      8.00    120.00          
  2267   1175  12228    316.80      8.00    120.00          
  2269   1173   1168    236.12      8.00    120.00          
  2270  11152  12213    204.81      8.00    120.00          
  2271   1164   1178     40.00      8.00    120.00          
  2273   1103  12415    214.15     12.00    123.00          
  7012   6008   6009    736.99      8.00    120.00          
  7013   6148   6143    754.81      8.00    120.00          
  7014   6137   6138    486.14      8.00    120.00          
  7016   6006   6013   2718.59     24.00    125.00          
  7017   6015   6101    315.90      8.00    120.00          
  7018  61027  61234     37.05      8.00    120.00          
  7021   6089  61027    558.48      8.00    120.00          
  7022   6092  61223    690.80      8.00    120.00          
  7023   6251   6015    644.39      8.00    120.00          
  7025   6259   6255    281.37      8.00    120.00          
  7028  61027  61236    112.68      8.00    120.00          
  7045   6035  61241     15.25      8.00    120.00          
  7051  61242   6035    112.13      8.00    120.00          
  7070   6035  61364   1426.95      8.00    120.00          
  7074  61160  61151    654.61      8.00    120.00          
  7076   6058   6057    488.73      8.00    120.00          
  7077   6057   6059    289.56      8.00    120.00          
  7078  61159   6060    325.69      8.00    120.00          
  7079   6060   6061    307.44      8.00    120.00          
  7080   6062  61170    470.58      8.00    120.00          
  7081   6063  61169    720.07      8.00    120.00          
  7082   6063  61609    265.49      8.00    120.00          
  7083   6064  61364    259.73      8.00    120.00          
  7084  61607   6201    594.05      8.00    120.00          
  7085   6064   6065    988.22      8.00    120.00          
  7086   6062   6066    312.46      8.00    120.00          
  7087   6066  61608    330.47      8.00    120.00          
  7088   6065   6069    359.49      8.00    120.00          
  7089   6066   6067    440.97      8.00    120.00          
  7090   6067   6068    300.49      8.00    120.00          
  7091  61178   6068    307.54      8.00    120.00          
  7092   6068   6070    270.78      8.00    120.00          
  7093   6070   6071    292.15      8.00    120.00          
  7094   6071   6072    823.40      8.00    120.00          
  7095   6072   6073    357.79      8.00    120.00          
  7096   6073   6074    280.53      8.00    120.00          
  7097  61188  61187    462.82      8.00    120.00          
  7098   6013   6076   1847.67     24.00    126.00          
  7099   6075   6076    403.68      8.00    120.00          
  7100  61721 600105     25.00      6.00    118.00      4.00
  7101  61727  61101    392.25      8.00    120.00          
  7108   6083  61229    313.84      8.00    120.00          
  7109   6083   6084    433.03      8.00    120.00          
  7110  61230   6085    579.60      8.00    120.00          
  7112   6085   6086    278.96      8.00    120.00          
  7113   6086  61232    247.27      8.00    120.00          
  7114   6087   6084    304.02      8.00    120.00          
  7115   6014   6089    609.30      8.00    120.00          
  7116   6086   6088    280.60      8.00    120.00          
  7117   6088   6089    306.83      8.00    120.00          
  7118   6090  61227    246.95      8.00    120.00          
  7119   6090  61226    389.77      8.00    120.00          
  7120   6084   6091    279.41      8.00    120.00          
  7121  61235   6093    254.08      8.00    120.00          
  7122   6093   6092    277.74      8.00    120.00          
  7123  61233   6093    580.82      8.00    120.00          
  7124   6087   6100    557.32      8.00    120.00          
  7125   6094   6014    577.15      8.00    120.00          
  7126   6092   6097    326.04      8.00    120.00          
  7127  61254  61251    697.98      8.00    120.00          
  7128  61255   6095    375.59      8.00    120.00          
  7129  61253   6096    490.21      8.00    120.00          
  7130   6095   6094    300.66      8.00    120.00          
  7131   6097  61252    467.25      8.00    120.00          
  7132   6110  61248    349.98      8.00    120.00          
  7133   6122   6241    427.22      8.00    120.00          
  7134   6100   6092    323.88      8.00    120.00          
  7135   6101   6090    278.19      8.00    120.00          
  7136   6091   6102    277.36      8.00    120.00          
  7137   6102  61225    275.21      8.00    120.00          
  7138   6102  61224    398.00      8.00    120.00          
  7139   6104   6099    874.01      8.00    120.00          
  7140   6089   6103    302.80      8.00    120.00          
  7141   6035   6104    617.89      8.00    120.00          
  7142  61239  61240    687.86      8.00    120.00          
  7143   6105   6106    277.12      8.00    120.00          
  7144   6106  61245    270.56      8.00    120.00          
  7145   6107   6108    278.24      8.00    120.00          
  7146   6108  61246    223.15      8.00    120.00          
  7147   6014   6109    302.20      8.00    120.00          
  7148   6103   6109    613.28      8.00    120.00          
  7149   6109   6110    280.60      8.00    120.00          
  7150   6107   6111    556.90      8.00    120.00          
  7151   6111   6110    339.31      8.00    120.00          
  7152  61247   6111    303.70      8.00    120.00          
  7153   6106   6113    282.31      8.00    120.00          
  7154   6108   6112    278.96      8.00    120.00          
  7155  61237  61238    507.02      8.00    120.00          
  7156   6242   6243    796.17      8.00    120.00          
  7157   6246   6094    447.73      8.00    120.00          
  7158   6124   6115    345.24      8.00    120.00          
  7159   6238   6239    299.88      8.00    120.00          
  7160   6125   6120    435.17      8.00    120.00          
  7161   6120   6098    593.67      8.00    120.00          
  7162   6098   6122    308.78      8.00    120.00          
  7163   6094   6117    308.63      8.00    120.00          
  7164   6117  61256    240.31      8.00    120.00          
  7165   6118   6109    303.85      8.00    120.00          
  7166   6118   6119    615.35      8.00    120.00          
  7167   6119   6120    348.92      8.00    120.00          
  7168  61263   6121    294.04      8.00    120.00          
  7169   6121   6122    599.37      8.00    120.00          
  7170   6116   6123    307.76      8.00    120.00          
  7171   6123   6124    334.77      8.00    120.00          
  7172  61264   6125    262.08      8.00    120.00          
  7173  61258  61257    374.91      8.00    120.00          
  7174  61262   6126    396.63      8.00    120.00          
  7175  61260  61259    419.12      8.00    120.00          
  7176   6126   6124    318.24      8.00    120.00          
  7177   6232   6114    841.03      8.00    120.00          
  7178  61261   6125    313.41      8.00    120.00          
  7180  61625   6115    486.44      8.00    120.00          
  7181   6011   6134    421.95      8.00    120.00          
  7182   6127   6135    421.73     12.00    123.00          
  7183   6135   6136    277.89      8.00    120.00          
  7184   6134  61623    242.23      8.00    120.00          
  7185   6138   6116    200.63      8.00    120.00          
  7186   6123   6128    412.54      8.00    120.00          
  7187  61276   6130    241.12      8.00    120.00          
  7188   6130   6137    305.56      8.00    120.00          
  7189   6128   6129    337.17      8.00    120.00          
  7190   6124  61275    353.70      8.00    120.00          
  7191   6129   6131    277.83      8.00    120.00          
  7192   6131   6136    341.41      8.00    120.00          
  7193  61274   6132    241.51      8.00    120.00          
  7194  61273   6135    297.21      8.00    120.00          
  7195   6130   6133    277.89      8.00    120.00          
  7196   6133   6134    306.64      8.00    120.00          
  7197  61270   6132    231.45      8.00    120.00          
  7198   6138   6139    305.73      8.00    120.00          
  7199  61266   6140    795.88      8.00    120.00          
  7200   6139  61267    471.81      8.00    120.00          
  7201   6140   6141    279.89      8.00    120.00          
  7202   6141   6134    309.16      8.00    120.00          
  7203   6142   6008    297.19      8.00    120.00          
  7204   6154  61294    236.62      8.00    120.00          
  7205  61283   6143    343.70      8.00    120.00          
  7206   6143   6144    298.16      8.00    120.00          
  7207   6144   6145    279.84      8.00    120.00          
  7208   6145  61277    247.40      8.00    120.00          
  7210  61284   6147    383.35     12.00    123.00          
  7211  61279   6147    411.70      8.00    120.00          
  7212   6147   6149    203.46     12.00    123.00          
  7213   6146   6149    532.88      8.00    120.00          
  7214  61281   6150    282.38     12.00    123.00          
  7215  61282   6150    403.90     12.00    123.00          
  7217  61288  61286    282.80      8.00    120.00          
  7218  61291  61290    320.35      8.00    120.00          
  7219   6151   6153    265.88      8.00    120.00          
  7220   6153  61296    273.03      8.00    120.00          
  7221   6153   6154    269.32      8.00    120.00          
  7222  61823   6156    414.53      8.00    120.00          
  7223  61046   6156    255.15      8.00    120.00          
  7226   6154  61295    388.99      8.00    120.00          
  7227  61298   6156    256.77      8.00    120.00          
  7228  61299   6159    391.78      8.00    120.00          
  7229   6160   6161    294.31      8.00    120.00          
  7230   6152   6160    445.13      8.00    120.00          
  7231   6152  61300    879.35      8.00    120.00          
  7256  61307   6179    299.11      8.00    120.00          
  7257  61303   6178    301.47      8.00    120.00          
  7258   6179   6178    336.81      8.00    120.00          
  7259  61305  61304    408.42      8.00    120.00          
  7287   6199   6237    839.89     16.00    124.00          
  7288   6200   6199    458.61     16.00    124.00          
  7289   6200   6201    348.07      8.00    120.00          
  7290   6069   6202    910.82      8.00    120.00          
  7291  61695   6203    264.54      8.00    120.00          
  7292   6204  61205     33.64      8.00    120.00          
  7293  61201  61199    247.41      8.00    120.00          
  7294   6202   6205    296.35      8.00    120.00          
  7295   6205  61203    525.31      8.00    120.00          
  7296   6204   6206    478.71      8.00    120.00          
  7297  61606   6208    411.89      8.00    120.00          
  7298  61207   6209    251.45      8.00    120.00          
  7299   6208  61206    440.74      8.00    120.00          
  7300   6210   6206    279.03      8.00    120.00          
  7301  61605   6207    266.33      8.00    120.00          
  7302   6208   6207    581.51      8.00    120.00          
  7303   6209   6213    206.12      8.00    120.00          
  7304  61208   6213    464.20      8.00    120.00          
  7305   6207   6216    459.94      8.00    120.00          
  7306  61209  61215    633.66      8.00    120.00          
  7307   6217  61214    585.22      8.00    120.00          
  7308   6217   6215    330.37      8.00    120.00          
  7309   6215   6212    280.35      8.00    120.00          
  7310   6209   6211    283.73      8.00    120.00          
  7311  61212  61211    455.43      8.00    120.00          
  7312  61216   6214    316.33      8.00    120.00          
  7313   6214   6215    279.89      8.00    120.00          
  7314   6210   6211    271.01      8.00    120.00          
  7315  61217   6212    543.29      8.00    120.00          
  7316  61220  61219    397.21      8.00    120.00          
  7317   6059  61165   1119.99      8.00    120.00          
  7318  61154   6219    354.76      8.00    120.00          
  7319   6218   6060    384.03      8.00    120.00          
  7320  61157   6218    423.63      8.00    120.00          
  7321   6219   6220    280.89      8.00    120.00          
  7322   6220  61158    852.61      8.00    120.00          
  7323   6061   6222    400.90      8.00    120.00          
  7324   6222  61171    448.33      8.00    120.00          
  7325   6224   6223    558.36      8.00    120.00          
  7326  61176  61177    530.50      8.00    120.00          
  7327   6066   6221    271.73      8.00    120.00          
  7328  61174  61173    379.42      8.00    120.00          
  7329   6221  61175    582.31      8.00    120.00          
  7330  61180   6226    749.45      8.00    120.00          
  7331   6224   6226    673.86      8.00    120.00          
  7332   6226   6225    297.12      8.00    120.00          
  7333  61182   6072    482.21      8.00    120.00          
  7334  61181   6225    762.60      8.00    120.00          
  7335   6074  61192    430.64      8.00    120.00          
  7336  61183   6227    212.20      8.00    120.00          
  7343  61163  61128    425.78      8.00    120.00          
  7365   6058   6056    798.43      8.00    120.00          
  7368   6058  61154     27.92      8.00    120.00          
  7369   6220  61155    661.45      8.00    120.00          
  7370   6220  61156    258.16      8.00    120.00          
  7371  61157   6219     44.91      8.00    120.00          
  7372  61158   6218      5.72      8.00    120.00          
  7373   6059  61159     29.53      8.00    120.00          
  7374  61161  61160    379.49      8.00    120.00          
  7375   6057  61161     28.19      8.00    120.00          
  7377  61163  61164    447.39      8.00    120.00          
  7378  61160  61164     25.55      8.00    120.00          
  7379  61165  61163     36.34      8.00    120.00          
  7382   6063  61168    323.20      8.00    120.00          
  7383  61169   6062     32.69      8.00    120.00          
  7384  61170   6061     32.20      8.00    120.00          
  7385  61171  61172    269.15      8.00    120.00          
  7386  61172   6223     26.35      8.00    120.00          
  7387  61173   6222     25.47      8.00    120.00          
  7388   6221  61174     32.49      8.00    120.00          
  7389  61175   6223    447.28      8.00    120.00          
  7390   6067  61176     26.94      8.00    120.00          
  7391  61177   6224     29.55      8.00    120.00          
  7392   6069  61178     41.24      8.00    120.00          
  7393   6226  61179     32.82      8.00    120.00          
  7394   6070  61180     28.41      8.00    120.00          
  7395   6071  61181     31.22      8.00    120.00          
  7396   6225  61182      6.71      8.00    120.00          
  7397  61183   6075     29.00      8.00    120.00          
  7398   6227  61184    132.70      8.00    120.00          
  7399  61184  61185    117.97      8.00    120.00          
  7400  61184  61186    306.66      8.00    120.00          
  7401  61187   6075    586.64      8.00    120.00          
  7402  61194  61188    301.39      8.00    120.00          
  7403  61188  61189     63.90      8.00    120.00          
  7404  61190   6227    393.95      8.00    120.00          
  7405  61190  61191    164.86      8.00    120.00          
  7406  61192  61190    284.22      8.00    120.00          
  7407  61192  61193     34.34      8.00    120.00          
  7408  61194   6074     31.92      8.00    120.00          
  7409   6073  61195    110.19      8.00    120.00          
  7410   6073  61196    227.90      8.00    120.00          
  7411   6072  61197     31.28      8.00    120.00          
  7412  61197  61198    385.80      8.00    120.00          
  7413  61199   6204    273.11      8.00    120.00          
  7414  61199  61200    188.12      8.00    120.00          
  7415   6205  61201     31.69      8.00    120.00          
  7416   6202  61202    178.40      8.00    120.00          
  7417  61203   6203    518.68      8.00    120.00          
  7418  61204   6203    306.79      8.00    120.00          
  7419  61205  61204    425.06      8.00    120.00          
  7420   6210  61206     29.61      8.00    120.00          
  7421   6208  61207     30.34      8.00    120.00          
  7422  61208   6207     31.00      8.00    120.00          
  7423   6216  61209    274.61      8.00    120.00          
  7424  61209  61210    172.84      8.00    120.00          
  7425  61211   6216     31.57      8.00    120.00          
  7426  61213  61212    379.53      8.00    120.00          
  7427   6214  61213     34.10      8.00    120.00          
  7428   6212  61214    514.68      8.00    120.00          
  7429  61215   6217     37.96      8.00    120.00          
  7430   6213  61216     32.56      8.00    120.00          
  7431   6211  61217     31.06      8.00    120.00          
  7432  61218   6212     33.24      8.00    120.00          
  7433  61219  61218    383.86      8.00    120.00          
  7434   6206  61220     39.88      8.00    120.00          
  7436  61222   6018     64.31      8.00    120.00          
  7437  61223   6015     37.52      8.00    120.00          
  7438  61224   6101     35.53      8.00    120.00          
  7439  61225   6100     23.73      8.00    120.00          
  7440  61226   6091     44.22      8.00    120.00          
  7441  61227   6083     32.94      8.00    120.00          
  7444   6084  61230    280.27      8.00    120.00          
  7445   6085  61231    180.35      8.00    120.00          
  7446  61232   6087     29.43      8.00    120.00          
  7447   6088  61233     24.47      8.00    120.00          
  7449   6014  61235     58.63      8.00    120.00          
  7450   6112  61236    190.10      8.00    120.00          
  7451   6112  61237     33.32      8.00    120.00          
  7452  61238   6113     42.23      8.00    120.00          
  7453   6105  61239     32.77      8.00    120.00          
  7454  61240   6104     37.59      8.00    120.00          
  7456   6113  61242    369.87      8.00    120.00          
  7457  61244  61243    482.23      8.00    120.00          
  7458   6106  61244     37.62      8.00    120.00          
  7459  61245   6107     33.06      8.00    120.00          
  7460  61246   6103     57.03      8.00    120.00          
  7461   6105  61247    280.37      8.00    120.00          
  7462  61248   6098     70.90      8.00    120.00          
  7463  61249   6099     56.35      8.00    120.00          
  7464   6114  61250     28.65      8.00    120.00          
  7465  61251   6096    311.34      8.00    120.00          
  7466  61252   6096     22.29      8.00    120.00          
  7467   6095  61253     34.60      8.00    120.00          
  7468   6097  61254     23.03      8.00    120.00          
  7469   6093  61255    196.27      8.00    120.00          
  7470  61256   6118     38.72      8.00    120.00          
  7471  61257   6126    334.26      8.00    120.00          
  7472   6117  61258     60.88      8.00    120.00          
  7473  61259   6125    324.95      8.00    120.00          
  7474   6121  61260     13.09      8.00    120.00          
  7475   6126  61261     34.76      8.00    120.00          
  7476   6119  61262     40.45      8.00    120.00          
  7477   6120  61263     27.05      8.00    120.00          
  7478   6115  61264     55.23      8.00    120.00          
  7479   6116  61265     53.66      8.00    120.00          
  7480   6139  61266    241.31      8.00    120.00          
  7481  61267   6140      8.87      8.00    120.00          
  7482   6141  61268    158.94      8.00    120.00          
  7483   6141  61269    408.06      8.00    120.00          
  7484  61272  61270     79.12      8.00    120.00          
  7485  61270  61271    737.51      8.00    120.00          
  7486   6133  61272     29.30      8.00    120.00          
  7487   6132  61273     43.95      8.00    120.00          
  7488   6131  61274     36.44      8.00    120.00          
  7489  61275   6129     61.07      8.00    120.00          
  7490   6128  61276     36.77      8.00    120.00          
  7491  61277   6146     32.49      8.00    120.00          
  7492   6145  61278    184.98      8.00    120.00          
  7493   6144  61279     20.77      8.00    120.00          
  7494   6146  61280    300.21      8.00    120.00          
  7495   6127  61281     96.71     12.00    123.00          
  7496   6149  61282     23.37     12.00    123.00          
  7497  61283   6011     96.48      8.00    120.00          
  7498   6148  61284     48.53     12.00    123.00          
  7499  61285   6008    242.19      8.00    120.00          
  7500  61286  61285     53.83      8.00    120.00          
  7501  61286  61287    452.45      8.00    120.00          
  7502   6151  61288    260.63      8.00    120.00          
  7503  61288  61289    151.80      8.00    120.00          
  7504  61290   6152    279.55      8.00    120.00          
  7505   6151  61291     44.84      8.00    120.00          
  7506  61290  61292    226.62      8.00    120.00          
  7507  61293   6152     34.76      8.00    120.00          
  7508  61294   6142     61.39      8.00    120.00          
  7509  61295   6159    309.94      8.00    120.00          
  7510  61296  61293    242.15      8.00    120.00          
  7511  61296  61297    248.22      8.00    120.00          
  7512   6159  61298     34.55      8.00    120.00          
  7513  61299   6160     34.73      8.00    120.00          
  7514   6158   6161    261.56      8.00    120.00          
  7515  61300   6161    276.05      8.00    120.00          
  7516  61300  61301    200.61      8.00    120.00          
  7518   6157  61303     10.10      8.00    120.00          
  7519  61306  61304    201.20      8.00    120.00          
  7520   6178  61305    218.56      8.00    120.00          
  7521   6179  61306     30.85      8.00    120.00          
  7522   6158  61307     12.75      8.00    120.00          
  7523   6178  61308     82.26      8.00    120.00          
  7524  61304  61309    136.72      8.00    120.00          
  7525  61305  61310    137.29      8.00    120.00          
  7552  61046 600034     25.00      6.00    118.00      4.00
  7560  61303 600035     25.00      6.00    118.00      4.00
  7561  61308 600067     25.00      6.00    118.00      3.20
  7562  61306 600068     25.00      6.00    118.00      4.00
  7563  61310 600065     27.61      6.00    118.00      4.00
  7565  61307 600069     25.00      6.00    118.00      4.00
  7567  61309 600070     21.68      6.00    118.00      4.00
  7583  61167  61364     32.12      8.00    120.00          
  7592  61302  61373     25.00      6.00    118.00      4.00
  7593  61301 600045     25.00      6.00    118.00      3.20
  7602  61101  61383     21.38      6.00    118.00      4.00
  7603  61099  61384     25.00      6.00    118.00      4.00
  7612  61098  61393     25.00      6.00    118.00      4.00
  7615  61097 600109     25.00      6.00    118.00      4.00
  7645  61129  61426     24.76      6.00    118.00      4.00
  7646  61128  61427     24.25      6.00    118.00      4.00
  7648  61229  61429     25.00      6.00    118.00      4.00
  7666  61242  61447     25.00      6.00    118.00      4.00
  7672  61298 600032     25.00      6.00    118.00      4.00
  7673  61295 600031     25.00      6.00    118.00      4.00
  7674  61294 600030     25.00      6.00    118.00      4.00
  7675  61285 600041     25.00      6.00    118.00      4.00
  7676  61287 600039     25.00      6.00    118.00      4.00
  7677  61289 600038     21.00      6.00    118.00      4.00
  7678  61283  61459     25.00      6.00    118.00      4.00
  7679  61278  61460     25.00      6.00    118.00      4.00
  7680  61279  61461     25.00      6.00    118.00      4.00
  7681  61277  61462     25.00      6.00    118.00      4.00
  7682  61280  61463     25.00      6.00    118.00      4.00
  7683  61281  61464     25.00      6.00    118.00      4.00
  7684  61282  61465     25.00      6.00    118.00      4.00
  7685  61284  61466     25.00      6.00    118.00      4.00
  7686  61291 600037     25.00      6.00    118.00      4.00
  7687  61292 600036     25.00      6.00    118.00      3.20
  7688  61293 600044     25.00      6.00    118.00      4.00
  7689  61297 600042     25.00      6.00    118.00      3.20
  7690  61299 600043     22.50      6.00    118.00      4.00
  7691  61271  61472     25.00      6.00    118.00      3.20
  7692  61269  61473     21.03      6.00    118.00      4.00
  7693  61250  61474     25.00      6.00    118.00      4.00
  7694  61266  61475     25.00      6.00    118.00      4.00
  7695  61267  61476     25.00      6.00    118.00      4.00
  7696  61268  61477     25.00      6.00    118.00      4.00
  7697  61272  61478     24.22      6.00    118.00      4.00
  7698  61273  61479     25.00      6.00    118.00      4.00
  7699  61274  61480     25.00      6.00    118.00      4.00
  7700  61276  61481     25.00      6.00    118.00      4.00
  7701  61275  61482     25.00      6.00    118.00      4.00
  7702  61251  61483     25.00      6.00    118.00      4.00
  7703  61254  61484     25.00      6.00    118.00      4.00
  7704  61255  61485     25.00      6.00    118.00      4.00
  7705  61253  61486     31.25      6.00    118.00      4.00
  7706  61235  61487     31.25      6.00    118.00      4.00
  7707  61222  61488     25.00      6.00    118.00      4.00
  7708  61223  61489     25.00      6.00    118.00      4.00
  7709  61224  61490     25.00      6.00    118.00      4.00
  7710  61249  61491     31.25      6.00    118.00      4.00
  7711  61248  61492     25.00      6.00    118.00      4.00
  7712  61264  61493     25.00      6.00    118.00      4.00
  7713  61259  61494     31.25      6.00    118.00      4.00
  7714  61260  61495     30.39      6.00    118.00      4.00
  7715  61263  61496     26.98      6.00    118.00      4.00
  7716  61261  61497     26.77      6.00    118.00      4.00
  7717  61262  61498     25.00      6.00    118.00      4.00
  7718  61257  61499     21.65      6.00    118.00      4.00
  7719  61265  61500     25.00      6.00    118.00      4.00
  7720  61258  61501     25.00      6.00    118.00      4.00
  7721  61252  61502     24.33      6.00    118.00      4.00
  7722  61256  61503     25.00      6.00    118.00      4.00
  7723  61225  61504     24.50      6.00    118.00      4.00
  7724  61226  61505     25.00      6.00    118.00      4.00
  7725  61227  61506     25.00      6.00    118.00      4.00
  7726  61232  61507     25.00      6.00    118.00      4.00
  7727  61233  61508     25.00      6.00    118.00      4.00
  7728  61240  61509     25.00      6.00    118.00      4.00
  7729  61247  61510     25.00      6.00    118.00      4.00
  7730  61239  61511     25.00      6.00    118.00      4.00
  7731  61243  61512     21.00      6.00    118.00      4.00
  7732  61244  61513     25.00      6.00    118.00      4.00
  7733  61241  61514     25.00      6.00    118.00      4.00
  7734  61245  61515     25.00      6.00    118.00      4.00
  7735  61238  61516     25.00      6.00    118.00      4.00
  7736  61237  61517     25.00      6.00    118.00      4.00
  7737  61236  61518     25.00      6.00    118.00      4.00
  7738  61246  61519     25.00      6.00    118.00      4.00
  7739  61234  61520     25.00      6.00    118.00      4.00
  7740  61231  61521     25.00      6.00    118.00      4.00
  7741  61230  61522     25.00      6.00    118.00      4.00
  7742  61210  61523     25.00      6.00    118.00      3.20
  7743  61211  61524     25.00      6.00    118.00      4.00
  7744  61212  61525     25.00      6.00    118.00      4.00
  7745  61209  61526     25.00      6.00    118.00      4.00
  7746  61215  61527     25.00      6.00    118.00      4.00
  7747  61186  61528     21.00      6.00    118.00      4.00
  7748  61183  61529     25.00      6.00    118.00      4.00
  7749  61185  61530     25.00      6.00    118.00      3.20
  7750  61187  61531     25.00      6.00    118.00      4.00
  7751  61191  61532     25.00      6.00    118.00      3.20
  7752  61193  61533     25.00      6.00    118.00      4.00
  7753  61189  61534     25.00      6.00    118.00      4.00
  7754  61194  61535     25.00      6.00    118.00      4.00
  7755  61195  61536     21.41      6.00    118.00      4.00
  7756  61196  61537     25.00      6.00    118.00      4.00
  7757  61198  61538     25.00      6.00    118.00      3.20
  7758  61197  61539     25.00      6.00    118.00      4.00
  7759  61181  61540     25.00      6.00    118.00      4.00
  7760  61182  61541     25.00      6.00    118.00      4.00
  7761  61178  61542     25.00      6.00    118.00      4.00
  7762  61180  61543     25.00      6.00    118.00      4.00
  7763  61179  61544     25.00      6.00    118.00      4.00
  7764  61202  61545     25.00      6.00    118.00      4.00
  7765  61200  61546     25.00      6.00    118.00      3.20
  7766  61201  61547     25.00      6.00    118.00      4.00
  7767  61203  61548     25.00      6.00    118.00      4.00
  7768  61205  61549     25.00      6.00    118.00      4.00
  7769  61204  61550     25.00      6.00    118.00      4.00
  7770  61207  61551     25.00      6.00    118.00      4.00
  7771  61217  61552     25.00      6.00    118.00      4.00
  7772  61220  61553     25.00      6.00    118.00      4.00
  7773  61206  61554     25.00      6.00    118.00      4.00
  7774  61219  61555     25.00      6.00    118.00      4.00
  7775  61208  61556     25.00      6.00    118.00      4.00
  7776  61216  61557     25.00      6.00    118.00      4.00
  7777  61218  61558     25.00      6.00    118.00      4.00
  7778  61213  61559     25.00      6.00    118.00      4.00
  7779   6215  61560     25.00      6.00    118.00      4.00
  7780  61214  61561     25.00      6.00    118.00      4.00
  7783  61167  61564     25.00      6.00    118.00      4.00
  7784  61168  61565     25.00      6.00    118.00      4.00
  7785  61165  61566     25.00      6.00    118.00      4.00
  7786  61164  61567     25.00      6.00    118.00      4.00
  7787   6056  61568     21.63      6.00    118.00      4.00
  7788  61155  61569     25.00      6.00    118.00      4.00
  7789  61156  61570     27.50      6.00    118.00      4.00
  7790  61154  61571     25.00      6.00    118.00      4.00
  7793  61161  61574     25.00      6.00    118.00      4.00
  7794  61159  61575     25.00      6.00    118.00      4.00
  7795  61157  61576     25.00      6.00    118.00      4.00
  7796  61158  61577     24.99      6.00    118.00      4.00
  7797  61169  61578     25.00      6.00    118.00      4.00
  7798  61174  61579     24.95      6.00    118.00      4.00
  7799  61170  61580     25.00      6.00    118.00      4.00
  7800  61173  61581     35.70      6.00    118.00      4.00
  7801  61175  61582     25.00      6.00    118.00      4.00
  7802  61176  61583     25.00      6.00    118.00      4.00
  7803  61177  61584     25.00      6.00    118.00      4.00
  7804  61172  61585     24.23      6.00    118.00      4.00
  7805  61171  61586     25.00      6.00    118.00      4.00
  7806   6148  61588    437.16     12.00    123.00          
  7807  61592  61593    497.25      8.00    120.00          
  7808   6143  61591    464.49      8.00    120.00          
  7809  61703  61589    576.42      8.00    120.00          
  7810   6006   6230    299.73      8.00    120.00          
  7811   6230   6231    407.40      8.00    120.00          
  7812   6231   6232    505.22      8.00    120.00          
  7813   6232  61600    549.86     12.00    123.00          
  7814  61597   6235    125.99     12.00    123.00          
  7815   6230   6233    156.30      8.00    120.00          
  7816   6234   6233    643.49      8.00    120.00          
  7817   6235  61596    685.27      8.00    120.00          
  7818   6234   6236    282.34     12.00    123.00          
  7819   6235  61595    304.71     12.00    123.00          
  7820   6237   6013    332.50     16.00    124.00          
  7821  61604   6200    632.58     12.00    123.00          
  7822   6115   6238    456.22      8.00    120.00          
  7823   6239   6114    239.29      8.00    120.00          
  7824   6135  61610    431.21     12.00    123.00          
  7825  61613   6240    493.78      8.00    120.00          
  7826  61612  61611    565.48     12.00    123.00          
  7827   6241  61249    168.37      8.00    120.00          
  7828  61643   6244    541.63     12.00    123.00          
  7829  61250   6242    305.59      8.00    120.00          
  7830   6243   6099    275.34      8.00    120.00          
  7831  61631   6239    402.11     12.00    123.00          
  7832   6241   6245    349.51     12.00    123.00          
  7833   6243   6245    297.64      8.00    120.00          
  7834   6242   6244    344.87      8.00    120.00          
  7835  61265   6246    252.95      8.00    120.00          
  7836   6249  61652    139.04      8.00    120.00          
  7837   6252  61655    553.20      8.00    120.00          
  7838  61641  61639    416.45      8.00    120.00          
  7839  61659  61658    493.06      8.00    120.00          
  7840   6249  61268    309.17      8.00    120.00          
  7841   6250   6248    300.21      8.00    120.00          
  7842   6250  61635    553.20      8.00    120.00          
  7843  61222   6251    318.53      8.00    120.00          
  7844   6248  61656    272.95      8.00    120.00          
  7845  61669  61668    496.29      8.00    120.00          
  7846  61671   6253    465.79      8.00    120.00          
  7847  61672  61673    498.10      8.00    120.00          
  7848   6255  61129    415.40      8.00    120.00          
  7849  61967  61681    309.18      8.00    120.00          
  7851   6256   6018    325.48      8.00    120.00          
  7852   6253   6257    299.88      8.00    120.00          
  7853  61670   6257    494.37      8.00    120.00          
  7854   6018   6258    196.29      8.00    120.00          
  7855   6258   6259    277.89      8.00    120.00          
  7856   6258   6260    496.69      8.00    120.00          
  7857  61683   6101    473.05      8.00    120.00          
  7858   6259  61684    458.61      8.00    120.00          
  7859   6261   6090    494.49      8.00    120.00          
  7860   6261   6260    277.89      8.00    120.00          
  7861   6255   6262    496.17      8.00    120.00          
  7862  61685   6083    467.25      8.00    120.00          
  7863   6262   6261    279.89      8.00    120.00          
  7864  61587   6228    357.15     12.00    123.00          
  7865  61588   6228    130.79     12.00    123.00          
  7866  61589  61587    526.27      8.00    120.00          
  7867   6229  61590    273.68      8.00    120.00          
  7868  61591   6229    160.15      8.00    120.00          
  7869   6228  61592    289.92      8.00    120.00          
  7870  61593   6229    299.88      8.00    120.00          
  7872  61595   6234     24.58     12.00    123.00          
  7873  61596   6233     38.68      8.00    120.00          
  7874   6232  61597     62.36     12.00    123.00          
  7875  61598   6231     57.22     12.00    123.00          
  7876  61599  61598    469.26     12.00    123.00          
  7877  61600  61599    525.44     12.00    123.00          
  7878   6237  61601     18.56     12.00    123.00          
  7879  61601  61602    520.21     12.00    123.00          
  7880  61602  61603    553.25     12.00    123.00          
  7881  61603  61604    577.73     12.00    123.00          
  7882   6199  61605     31.15      8.00    120.00          
  7883   6200  61606     35.44      8.00    120.00          
  7884  61202  61607    546.71      8.00    120.00          
  7885  61608   6065     32.40      8.00    120.00          
  7886  61609   6064     33.45      8.00    120.00          
  7887  61610   6240     36.77     12.00    123.00          
  7888  61611   6240    540.21     12.00    123.00          
  7889   6239  61612    201.55     12.00    123.00          
  7890  61628  61613    454.43      8.00    120.00          
  7891  61596  61614     25.00      6.00    118.00      4.00
  7892   6236  61615     25.00      6.00    118.00      4.00
  7893  61595  61616     25.00      6.00    118.00      4.00
  7894  61598  61617     25.00      6.00    118.00      4.00
  7895  61597  61618     25.00      6.00    118.00      4.00
  7896  61599  61619     24.67      6.00    118.00      4.00
  7897  61600  61620     30.39      6.00    118.00      4.00
  7898  61610  61621     25.00      6.00    118.00      4.00
  7899  61611  61622     25.00      6.00    118.00      4.00
  7900  61623   6137     35.66      8.00    120.00          
  7901  61623  61624     25.00      6.00    118.00      4.00
  7902   6136  61625    212.03      8.00    120.00          
  7903  61625  61626     25.00      6.00    118.00      4.00
  7904  61613  61627     25.00      6.00    118.00      4.00
  7905   6238  61628     38.71      8.00    120.00          
  7906  61628  61629     25.00      6.00    118.00      4.00
  7907  61612  61630     24.74      6.00    118.00      4.00
  7908   6244  61631     36.84     12.00    123.00          
  7909  61631  61632     24.96      6.00    118.00      4.00
  7910  61633   6249    328.69      8.00    120.00          
  7911  61633  61634     25.00      6.00    118.00      4.00
  7912  61635  61633    493.26      8.00    120.00          
  7913  61635  61636     25.00      6.00    118.00      4.00
  7914  61637   6250     27.37      8.00    120.00          
  7915  61637  61638     25.00      6.00    118.00      4.00
  7916  61639  61637    522.55      8.00    120.00          
  7917  61639  61640     24.21      6.00    118.00      4.00
  7918   6246  61641    399.84      8.00    120.00          
  7919  61641  61642     24.21      6.00    118.00      4.00
  7920   6245  61643     24.59     12.00    123.00          
  7921  61643  61644     25.00      6.00    118.00      4.00
  7922  61588  61645     25.00      6.00    118.00      4.00
  7923  61587  61646     25.00      8.00    118.00      4.00
  7924  61589  61647     25.00      6.00    118.00      4.00
  7925  61590  61648     25.00      6.00    118.00      4.00
  7926  61591  61649     25.00      6.00    118.00      4.00
  7927  61592  61650     25.00      6.00    118.00      4.00
  7928  61593  61651     25.00      6.00    118.00      4.00
  7929   6247  61652    221.43      8.00    120.00          
  7930  61653   6247    257.00      8.00    120.00          
  7931  61654  61704    464.94      8.00    120.00          
  7932  61655  61654    493.26      8.00    120.00          
  7933  61656   6252     28.20      8.00    120.00          
  7934  61657   6247    310.56      8.00    120.00          
  7935  61658  61657    502.09      8.00    120.00          
  7936   6248  61659    205.69      8.00    120.00          
  7937  61652  61660     25.00      6.00    118.00      4.00
  7938  61653  61661     25.00      6.00    118.00      4.00
  7939  61655  61662     25.00      6.00    118.00      4.00
  7940  61656  61663     25.00      6.00    118.00      4.00
  7941  61657  61664     25.00      6.00    118.00      4.00
  7942  61654  61665     25.00      6.00    118.00      4.00
  7943  61658  61666     25.00      6.00    118.00      4.00
  7944  61659  61667     25.00      6.00    118.00      4.00
  7945  61668   6252    468.28      8.00    120.00          
  7946   6257  61669     25.47      8.00    120.00          
  7947   6256  61670     56.39      8.00    120.00          
  7948   6251  61671     29.81      8.00    120.00          
  7949   6253  61672    199.92      8.00    120.00          
  7950  61673   6248    292.04      8.00    120.00          
  7951  61668  61674     25.00      6.00    118.00      4.00
  7952  61669  61675     25.23      6.00    118.00      4.00
  7953  61670  61676     25.00      6.00    118.00      4.00
  7954  61673  61677     36.62      6.00    118.00      4.00
  7955  61672  61678     25.00      6.00    118.00      4.00
  7956  61671  61679     25.00      6.00    118.00      4.00
  7957  61680   6256    418.32     12.00    123.00          
  7958  61681  61680    598.34     12.00    123.00          
  7959   6255  61682     31.97      8.00    120.00          
  7960   6260  61683     21.44      8.00    120.00          
  7961  61684   6261     36.71      8.00    120.00          
  7962   6262  61685     27.24      8.00    120.00          
  7963  61680  61686     25.00      6.00    118.00      4.00
  7964  61681  61687     25.00      6.00    118.00      4.00
  7965  61682  61688     25.00      6.00    118.00      4.00
  7966  61683  61689     25.00      6.00    118.00      4.00
  7967  61684  61690     25.00      6.00    118.00      4.00
  7968  61685  61691     25.00      6.00    118.00      4.00
  7969  61609  61692     25.00      6.00    118.00      4.00
  7970  61608  61693     25.00      6.00    118.00      4.00
  7971  61607  61694     25.00      6.00    118.00      4.00
  7972   6201  61695     32.34      8.00    120.00          
  7973  61695  61696     25.00      6.00    118.00      4.00
  7974  61606  61697     25.00      6.00    118.00      4.00
  7975  61605  61698     25.00      6.00    118.00      4.00
  7976  61601  61699     25.00      6.00    118.00      4.00
  7977  61602  61700     25.00      6.00    118.00      4.00
  7978  61603  61701     27.32      6.00    118.00      4.00
  7979  61604  61702     26.67      6.00    118.00      4.00
  7980  61231  61027    123.22      8.00    120.00          
  7981  61703   6263    190.17     12.00    123.00          
  7982   6263  61704    345.54     12.00    123.00          
  7983   6076  61099    391.78     24.00    124.00          
  7984   6076  61726    409.20      8.00    120.00          
  7985  61726  61727     30.30      8.00    120.00          
  7986  61151   6056    218.63      8.00    120.00          
 21001   1026  12001     35.23      6.00    118.00      4.00
 21002  11021  12002     32.50      6.00    118.00      4.00
 21005  11023  12005     35.23      6.00    118.00      4.00
 21010  11029  12010     31.54      6.00    118.00      4.00
 21011  11032  12011     32.50      6.00    118.00      4.00
 21012  11029  12876    233.45     12.00    123.00          
 21013  11031  12013     32.50      6.00    118.00      4.00
 21014  11032  11033    254.04     12.00    123.00          
 21015  11024  12015     29.69      6.00    118.00      4.00
 21017   1031  12017     32.50      6.00    118.00      4.00
 21018  11039  12018     32.50      6.00    118.00      4.00
 21019  11038  12019     34.96      6.00    118.00      4.00
 21020  11034  12020     32.50      6.00    118.00      4.00
 21021  11035  12021     32.50      6.00    118.00      4.00
 21023  11037  12023     32.50      6.00    118.00      4.00
 21025   1042  12025     32.50      6.00    118.00      4.00
 21029  12801  12029     32.50      6.00    118.00      4.00
 21030   1038  12030     32.50      6.00    118.00      4.00
 21031  12849  12539    341.66      8.00    120.00          
 21032  11049  12032     35.23      6.00    118.00      4.00
 21033   1041  12033     32.51      6.00    118.00      4.00
 21038  11052  12038     32.50      6.00    118.00      4.00
 21041  11055  12041     32.81      6.00    118.00      4.00
 21043  11065  12870    333.39      8.00    120.00          
 21044  11057  12044     32.50      6.00    118.00      4.00
 21046  11063  12046     32.50      6.00    118.00      4.00
 21047  12895  12552    317.85      8.00    120.00          
 21048  11064  12048     32.03      6.00    118.00      4.00
 21049  11065  12551     48.96      8.00    120.00          
 21050  11067  12050     32.81      6.00    118.00      4.00
 21051   1049  12051    385.63      8.00    120.00          
 21052  11047  12052     32.50      6.00    118.00      4.00
 21053  11046  12053     32.81      6.00    118.00      4.00
 21055  11043  12055     32.50      6.00    118.00      4.00
 21057  11070  12057     34.78      6.00    118.00      4.00
 21062  11077  12062     32.50      6.00    118.00      4.00
 21064  11089  12064     32.50      6.00    118.00      4.00
 21070  11076  12070     32.50      6.00    118.00      4.00
 21071   1055  12071     32.50      6.00    118.00      4.00
 21072  11080  12072     32.50      6.00    118.00      4.00
 21074  12075   1056    523.22      8.00    120.00          
 21075  12549  12075     44.64      8.00    120.00          
 21078  12043  12549     71.96      8.00    120.00          
 21079   1064  12079     32.74      6.00    118.00      4.00
 21080  11084  12080     32.78      6.00    118.00      4.00
 21082  11087  12082     32.05      6.00    118.00      4.00
 21083  11085  11009    594.54      8.00    120.00          
 21084  12548  12864    406.18      8.00    120.00          
 21085  12043  12550    274.14      8.00    120.00          
 21088   1059  12868    323.43      8.00    120.00          
 21090  12553  11065    319.50      8.00    120.00          
 21092  11060  12092     32.50      6.00    118.00      4.00
 21094  11062  12094     32.50      6.00    118.00      4.00
 21095  11108  12095     32.99      6.00    118.00      4.00
 21096   1076  12096     31.84      6.00    118.00      4.00
 21105  11170 100001     31.27      6.00    118.00      3.20
 21106  11171 100010     26.90      6.00    118.00      4.00
 21107  11172  12107     31.35      6.00    118.00      3.60
 21108  11173  12108     32.50      6.00    118.00      4.00
 21109  11174 100007     26.96      6.00    118.00      3.20
 21110  11175 100008     19.00      6.00    118.00      4.00
 21111  11176 100014     29.97      6.00    118.00      3.20
 21112  11187  11190    264.31      8.00    120.00          
 21113  11191 100017     25.86      6.00    118.00      3.20
 21114   1167  12114     97.70      8.00    120.00          
 21115   1177  12115     24.00      8.00    120.00          
 21116  11187 100016     28.33      6.00    118.00      4.00
 21117  11186  12117     32.50      6.00    118.00      4.00
 21118  11185  12118     32.50      6.00    118.00      4.00
 21119  11164  12119     33.32      6.00    118.00      4.00
 21120  11184 100009     26.04      6.00    118.00      3.20
 21121  12112 100018     56.95      6.00    118.00      4.00
 21122  11169 100013     25.53      6.00    118.00      3.20
 21126  11165  12126     32.73      6.00    118.00      4.00
 21129   1077  12129     31.88      6.00    118.00      4.00
 21131  11109  12131     32.50      6.00    118.00      4.00
 21133  11107  12133     32.50      6.00    118.00      4.00
 21134  11092  12134     32.50      6.00    118.00      4.00
 21139   1051  12139     29.62      6.00    118.00      4.00
 21140  11078  12140     32.50      6.00    118.00      4.00
 21141   1070  12141     32.50      6.00    118.00      4.00
 21142   1071  12142     32.50      6.00    118.00      4.00
 21147  12147   1052    197.72      8.00    120.00          
 21152   1067  12152     32.67      6.00    118.00      4.00
 21153  11097  12153     30.62      6.00    118.00      4.00
 21154   1088  12154    199.75      8.00    120.00          
 21157   1086  12157     32.50      6.00    118.00      4.00
 21159  12154  12159     32.50      6.00    118.00      4.00
 21160  11099  12160     32.50      6.00    118.00      4.00
 21174  12174  12173     32.50      6.00    118.00      4.00
 21175  11114  12175     32.50      6.00    118.00      4.00
 21176  11179  12176     32.50      6.00    118.00      4.00
 21177   1141  12177     12.33      6.00    118.00      4.00
 21178  11194  12178     36.77      6.00    118.00      3.20
 21179  11196  12179     32.35      6.00    118.00      4.00
 21180  11195  12180     15.00      6.00    118.00      4.00
 21181  11178  12181     34.65      6.00    118.00      4.00
 21182  11193  12182     32.50      6.00    118.00      4.00
 21183  11192  12183     32.50      6.00    118.00      4.00
 21184  11182  12184     32.50      6.00    118.00      4.00
 21185  11181 100015     12.33      6.00    118.00      4.00
 21186  11177  12186     32.73      6.00    118.00      4.00
 21187  11180  12187     32.50      6.00    118.00      4.00
 21191  11207  12191     32.50      6.00    118.00      4.00
 21192  11146  12192     24.26      6.00    118.00      3.20
 21193  11142  12193     32.22      6.00    118.00      4.00
 21195  11208 100011     30.87      6.00    118.00      4.00
 21196  11199  12196     32.50      6.00    118.00      4.00
 21197  11200 100012     28.00      6.00    118.00      4.00
 21198  12321  12198    313.45      8.00    120.00          
 21199  12198  12199     12.33      6.00    118.00      4.00
 21200  11209 100003     30.16      6.00    118.00      3.20
 21201  11197 100004     11.77      6.00    118.00      4.00
 21202  11202  12202     32.50      6.00    118.00      4.00
 21203  11201  12203     12.33      6.00    118.00      4.00
 21204  11206  12204     28.28      6.00    118.00      4.00
 21205   1167  12205     11.81      6.00    118.00      4.00
 21206   1171  12207    113.35      8.00    120.00          
 21207  12207  12206     13.50      6.00    118.00      4.00
 21209  12209   1165     38.26      8.00    120.00          
 21210  12208  12210     12.33      6.00    118.00      4.00
 21211  12209  12211     32.50      6.00    118.00      4.00
 21212   1177  12212     11.75      6.00    118.00      4.00
 21213  12213   1176     24.34      8.00    120.00          
 21214  12213  12214     12.33      6.00    118.00      4.00
 21215   1178  12215     32.50      6.00    118.00      4.00
 21216   1163  12216     43.16     12.00    123.00          
 21217  12216  12217     14.50      6.00    118.00      4.00
 21218  12115  12218    276.67      8.00    120.00          
 21219  12218  12219     12.33      6.00    118.00      4.00
 21220   1163  12220    178.56      8.00    120.00          
 21221  12220  12221     13.00      6.00    118.00      4.00
 21222   1158  12222     12.33      6.00    118.00      4.00
 21223   1157  12223     15.50      6.00    118.00      4.00
 21224  12218  12224    257.64      8.00    120.00          
 21225  12224  12225     31.87      6.00    118.00      3.20
 21226  11116  12226     15.50      6.00    118.00      4.00
 21227  11115  12227     14.66      6.00    118.00      4.00
 21228  11115  12228    266.19      8.00    120.00          
 21229  12228  12229     12.33      6.00    118.00      4.00
 21230   1155  12230     12.64      6.00    118.00      4.00
 21231   1159  12231     14.50      6.00    118.00      4.00
 21232   1095  12232     12.33      6.00    118.00      4.00
 21233   1154  12233     17.00      6.00    118.00      3.70
 21234  11011  12234     12.33      6.00    118.00      4.00
 21235   1089 100005     19.00      6.00    118.00      4.00
 21236  11004  11005    208.44      8.00    120.00          
 21237   1147  12237     35.10      6.00    118.00      3.20
 21238  11011  12559    339.97      8.00    120.00          
 21239  11005  12239     25.79      6.00    118.00      3.20
 21240  11006  12240     12.33      6.00    118.00      4.00
 21244  11043  11009    435.16      8.00    120.00          
 21249  11007 100002     28.33      6.00    118.00      4.00
 21250  11013  12250     39.00      6.00    118.00      4.00
 21257  11018  12257     16.58      6.00    118.00      3.20
 21258  11017  12258     12.33      6.00    118.00      4.00
 21259   1161  12259     14.50      6.00    118.00      4.00
 21260   1162  12260     14.50      6.00    118.00      4.00
 21261  11152  12261     37.94      8.00    120.00          
 21262  12261  12262     32.48      6.00    118.00      4.00
 21263  12269  12573    369.61      8.00    120.00          
 21264  12573  12264    324.14      8.00    120.00          
 21265  12264  12265     31.14      6.00    118.00      3.20
 21266   1150  12266    150.33     12.00    123.00          
 21267  12266  12267     11.02      6.00    118.00      4.00
 21268  12286  12268     27.64      6.00    118.00      3.20
 21269  12575  12269     38.67      8.00    120.00          
 21270  12274  12571    383.92      8.00    120.00          
 21271   1151  12276     43.46      6.00    118.00      4.00
 21272  12271  12272     12.50      6.00    118.00      4.00
 21273  12303  12271    333.26      8.00    120.00          
 21274  12274  12271     40.00      8.00    120.00          
 21275  12274  12575    273.74      8.00    120.00          
 21276  12574   1152     57.95      8.00    120.00          
 21277  12269  12574    237.44      8.00    120.00          
 21278   1168  12278     12.33      6.00    118.00      4.00
 21279   1169  12279     12.21      6.00    118.00      4.00
 21280   1164   1169    392.21      8.00    120.00          
 21281  12280  12281     22.81      6.00    118.00      3.20
 21282  12282  12576    415.04      8.00    120.00          
 21283  12282  12283     15.00      6.00    118.00      4.00
 21284  12409  12284    132.95      8.00    120.00          
 21285  12284  12285     12.33      6.00    118.00      4.00
 21286  12571  12286    332.82      8.00    120.00          
 21287  12288  12572    237.29      8.00    120.00          
 21288  12284  12288    300.00      8.00    120.00          
 21289  12288  12289     12.33      6.00    118.00      4.00
 21291  12290  12291     10.91      6.00    118.00      4.00
 21292   1138  12292    200.00      8.00    120.00          
 21293  12301  12293    187.42      8.00    120.00          
 21294  12293  12294     12.33      6.00    118.00      4.00
 21295  12292  12295     12.33      6.00    118.00      4.00
 21296   1138  12831    107.87      8.00    120.00          
 21297   1099  12297     12.33      6.00    118.00      4.00
 21298   1101  12298     54.12      6.00    118.00      4.00
 21299  12299   1102    157.59      8.00    120.00          
 21300  12290   1125    235.69      8.00    120.00          
 21301  12304  12300    310.42      8.00    120.00          
 21302  12301  12302     27.92      6.00    118.00      4.00
 21303  12576  12303     40.28      8.00    120.00          
 21304  11144  12299    177.56      8.00    120.00          
 21305  12304  12305    214.82      8.00    120.00          
 21306  12305  12306    246.72      8.00    120.00          
 21307  12306  12307     22.47      6.00    118.00      3.20
 21308   1127  11147    252.69      8.00    120.00          
 21309  12308  12309    276.70      8.00    120.00          
 21310  12368  12335    173.23      8.00    120.00          
 21311   1176  12311    245.23      8.00    120.00          
 21312  12311  12312     16.01      6.00    118.00      3.20
 21313  12368  12326    120.20      8.00    120.00          
 21314   1166  12314    552.56     16.00    124.00          
 21315   1133  12317     32.37      8.00    120.00          
 21316  12317  12578    241.99      8.00    120.00          
 21317   1133  12317     32.37      8.00    120.00          
 21318  12317  12318     27.84      6.00    118.00      4.00
 21319  12578  12319    248.50      8.00    120.00          
 21320  12319  12320     11.62      6.00    118.00      4.00
 21321   1114  12321     82.68      8.00    120.00          
 21322  12321  12322      6.72      6.00    118.00      4.00
 21323  12331  12323     82.23      8.00    120.00          
 21324  12323  12324      8.66      6.00    118.00      4.00
 21325  11141  12325      7.89      6.00    118.00      4.00
 21326  12326  12313     22.63      6.00    118.00      3.20
 21327  11143  12327     32.50      6.00    118.00      4.00
 21328  11145  12328     32.50      6.00    118.00      4.00
 21329  11147  12329     12.50      6.00    118.00      4.00
 21330  11148  12330     12.33      6.00    118.00      4.00
 21331   1105  12331     62.42     12.00    123.00          
 21332  11150  12332     35.18      6.00    118.00      4.00
 21333  11151  12333     32.86      6.00    118.00      4.00
 21334  12334  11153     31.15      6.00    118.00      3.20
 21335  12335  12310     22.83      6.00    118.00      3.20
 21336  11145   1127    170.50      8.00    120.00          
 21337  12336  12337    361.00      8.00    120.00          
 21338   1131  12338     24.23      8.00    120.00          
 21339  12338  12339     32.50      6.00    118.00      4.00
 21340   1126  12340    702.54      8.00    120.00          
 21341  12340  12341     15.50      6.00    118.00      4.00
 21342   1127  12342    190.51      8.00    120.00          
 21343  12342  12343    305.45      8.00    120.00          
 21344  12343  12323    363.00      8.00    120.00          
 21345  12344  12345     28.33      6.00    118.00      4.00
 21346  12343  12346     12.33      6.00    118.00      4.00
 21347  12309  12347     12.33      6.00    118.00      4.00
 21348  12305  12348     11.91      6.00    118.00      4.00
 21349  12300  12349     12.61      6.00    118.00      4.00
 21350  12350   1102     38.60      8.00    120.00          
 21351  12350  12351     14.70      6.00    118.00      4.00
 21352   1136  12352     43.04      8.00    120.00          
 21353  12352  12353     15.64      6.00    118.00      4.00
 21354   1137  12354    327.30      8.00    120.00          
 21355  12354  12355    323.06      8.00    120.00          
 21356  12354  12356     11.91      6.00    118.00      4.00
 21357  12355  12357     20.75      6.00    118.00      4.00
 21358   1125  12358    272.59      8.00    120.00          
 21359  12358  12359    322.88      8.00    120.00          
 21360  12359  12360    270.81      8.00    120.00          
 21361  12360  12361     21.00      6.00    118.00      3.20
 21362  12362   1125     43.02      8.00    120.00          
 21363  12362  12363     15.96      6.00    118.00      4.00
 21364  12359  12364     12.33      6.00    118.00      4.00
 21365   1179  12365     12.00      6.00    118.00      4.00
 21366   1137  12301     42.35      8.00    120.00          
 21367  11144  12367     12.08      6.00    118.00      4.00
 21368  12309  12368    161.77      8.00    120.00          
 21369  12337  12369     12.33      6.00    118.00      4.00
 21370  12370  11141     81.63      8.00    120.00          
 21371  12371   1131    311.47      8.00    120.00          
 21372  12371  12372     12.33      6.00    118.00      4.00
 21373  11222  12362    216.47      8.00    120.00          
 21374  11222  12374     12.50      6.00    118.00      4.00
 21375  11221  12375     29.00      8.00    120.00          
 21376  11221  12376    371.07      8.00    120.00          
 21377  12375  12377     32.50      6.00    118.00      4.00
 21378   1129  12378    279.17      8.00    120.00          
 21379  12378  12379     12.33      6.00    118.00      4.00
 21380  12376  12380     12.33      6.00    118.00      4.00
 21381  11137  12381     26.24      6.00    118.00      3.20
 21382   1128  12382     81.05      8.00    120.00          
 21383  12382  12383      6.96      6.00    118.00      4.00
 21384  11136  12384     32.29      6.00    118.00      3.20
 21385   1130  12385     81.63      8.00    120.00          
 21386  12385  12386      7.91      6.00    118.00      4.00
 21387  11135  12387     32.18      6.00    118.00      4.00
 21388  11140  12388     11.48      6.00    118.00      4.00
 21389  11139  12389     11.91      6.00    118.00      4.00
 21390  11138  12390     32.50      6.00    118.00      4.00
 21392  11128  12392     32.38      6.00    118.00      4.00
 21393  11130  12393     32.50      6.00    118.00      4.00
 21394  12394  11131     26.52      8.00    120.00          
 21395  11127  12395      7.95      6.00    118.00      4.00
 21396  11219  12396      8.43      6.00    118.00      4.00
 21397   1121  12397    335.00      8.00    120.00          
 21398  12397  12398     12.33      6.00    118.00      4.00
 21399  11216  12399     12.33      6.00    118.00      4.00
 21400  11215  12400     12.34      6.00    118.00      4.00
 21401  11217  12401      9.02      6.00    118.00      4.00
 21402  12405  12404     82.21      8.00    120.00          
 21403  12402  12403     13.16      6.00    118.00      4.00
 21404   1125  12402    117.11      8.00    120.00          
 21405  12402  12405    297.60      8.00    120.00          
 21406  12405  12406     12.33      6.00    118.00      4.00
 21407  12408   1124    161.42      8.00    120.00          
 21408  12408  12373     12.33      6.00    118.00      4.00
 21409  12303  12409    190.49      8.00    120.00          
 21410  12404  11220    220.60      8.00    120.00          
 21411  11220  12411     42.23      6.00    118.00      3.20
 21412  11215  12412    324.55      8.00    120.00          
 21413  12412  12413     35.87      6.00    118.00      4.00
 21414  11134  12414     14.39      8.00    120.00          
 21415  12423   1120    313.52     12.00    123.00          
 21416  11132  12416     10.33      6.00    118.00      4.00
 21417  11131  12417     32.50      6.00    118.00      4.00
 21418  11134  12418     32.50      6.00    118.00      4.00
 21419  11119  12419     29.80      6.00    118.00      4.00
 21420  11133  12420     10.96      6.00    118.00      4.00
 21421  11214  12421     32.50      6.00    118.00      4.00
 21422  12427  12422     32.50      6.00    118.00      4.00
 21423   1108  12423    198.60     12.00    123.00          
 21424   1107  11210     51.13      8.00    120.00          
 21425  11210  12425     32.50      6.00    118.00      4.00
 21426  11211  12426     32.50      6.00    118.00      4.00
 21427  11212  11214    218.38      8.00    120.00      4.00
 21435  11123  12435     32.50      6.00    118.00      4.00
 21439  12539  12031     32.50      6.00    118.00      4.00
 21441   1053  12061     32.50      6.00    118.00      4.00
 21447  12547  12088     32.50      6.00    118.00      4.00
 21448  12548  12084     32.50      6.00    118.00      4.00
 21449  12549  12078     32.50      6.00    118.00      4.00
 21450  12550  12085     32.50      6.00    118.00      4.00
 21451  12551  12049     32.19      6.00    118.00      4.00
 21452  12552  12047     35.24      6.00    118.00      4.00
 21453  12553  12090     32.23      6.00    118.00      4.00
 21457   1012  12243    640.59     16.00    124.00          
 21458  12558  12236     12.33      6.00    118.00      4.00
 21459  12559  12238     32.62      6.00    118.00      3.20
 21471  12571  12270     12.33      6.00    118.00      4.00
 21472  12572  12287     33.57      6.00    118.00      3.20
 21473  12573  12263     12.33      6.00    118.00      4.00
 21474  12574  12277     12.49      6.00    118.00      4.00
 21475  12575  12275     12.50      6.00    118.00      4.00
 21476  12576  12273     15.00      6.00    118.00      4.00
 21478  12578  12316     12.87      6.00    118.00      4.00
 21479  12579  12580     85.83      6.00    118.00      4.00
 21480   1021  12579    299.25     12.00    123.00          
 21481  12579  12581     63.32     12.00    123.00          
 21482  12581  12582    254.55      8.00    120.00          
 21483  12810  12750    505.98     12.00    123.00          
 21485  12583  12778    344.64      8.00    120.00          
 21486  12790  12797    328.04      8.00    120.00          
 21487  12752  12661    439.86     12.00    123.00          
 21488  12661  12659    618.66     12.00    123.00          
 21490  12767  12771    409.01      8.00    120.00          
 21534  12585  12629    225.78      8.00    120.00          
 21535  12630  12631     60.00      6.00    118.00      3.20
 21536  12629  12630    307.38      8.00    120.00          
 21564  12659  12586    106.23     12.00    123.00          
 21565  12659  12660     39.05      6.00    118.00      4.00
 21567  12661  12662     38.86      6.00    118.00      4.00
 21655  12581  12748    526.57     12.00    123.00          
 21656  12748  12749     57.06      6.00    118.00      4.00
 21657  12750  12583    113.42     12.00    123.00          
 21658  12750  12751     57.04      6.00    118.00      4.00
 21659  12583  12752    326.44     12.00    123.00          
 21660  12752  12753     38.73      6.00    118.00      4.00
 21661  12754  12755     30.00      6.00    118.00      4.00
 21662  12582  12754    242.69      8.00    120.00          
 21663  12756  12757     50.00      6.00    118.00      3.20
 21664  12754  12756    425.00      8.00    120.00          
 21665  12582  12758    192.14      8.00    120.00          
 21666  12759  12760     60.56      6.00    118.00      3.20
 21667  12758  12759    257.02      8.00    120.00          
 21668  12758  12761     40.01      8.00    120.00          
 21669  12761  12762     42.93      8.00    120.00          
 21670  12762  12763     27.95      6.00    118.00      4.00
 21671  12764  12765     67.85      6.00    118.00      3.20
 21672  12761  12764    469.84      8.00    120.00          
 21673  12762  12766    297.06      8.00    120.00          
 21674  12766  12767     53.69      8.00    120.00          
 21675  12767  12768     31.40      6.00    118.00      4.00
 21676  12769  12770     60.00      6.00    118.00      3.20
 21677  12766  12769    422.78      8.00    120.00          
 21678  12772  12585    222.34      8.00    120.00          
 21679  12771  12772     68.02      8.00    120.00          
 21680  12771  12775     34.94      6.00    118.00      4.00
 21681  12773  12774     59.74      6.00    118.00      3.20
 21682  12772  12773    154.89      8.00    120.00          
 21683  12776  12777     60.00      6.00    118.00      3.20
 21684  12772  12776    374.71      8.00    120.00          
 21685  12778  12585     55.39      8.00    120.00          
 21686  12778  12779     63.35      6.00    118.00      4.00
 21687  12780  12781     60.00      6.00    118.00      3.20
 21688  12629  12780    217.59      8.00    120.00          
 21689  12629  12782     41.17      8.00    120.00          
 21690  12782  12783     23.24      6.00    118.00      4.00
 21691  12782  12784    345.09      8.00    120.00          
 21692  12784  12785     58.34      8.00    120.00          
 21693  12785  12786     32.82      6.00    118.00      4.00
 21694  12787  12788     60.00      6.00    118.00      3.20
 21695  12784  12787    453.91      8.00    120.00          
 21696  12785  12789    477.94      8.00    120.00          
 21697  12789  12790     38.00      8.00    120.00          
 21698  12790  12791     30.25      6.00    118.00      4.00
 21699  12792  12793     60.00      6.00    118.00      3.20
 21700  12789  12792    174.60      8.00    120.00          
 21701  12794  12795     59.74      6.00    118.00      3.20
 21702  12789  12794    326.12      8.00    120.00          
 21703  12586  12796    319.29      8.00    120.00          
 21704  12797  12796     27.23      8.00    120.00          
 21705  12796  12798     48.12      6.00    118.00      4.00
 21706  12799  12800     60.00      6.00    118.00      3.20
 21707  12797  12799    389.66      8.00    120.00          
 21708  12842   1040    404.92      8.00    120.00          
 21712  12804  12805     32.50      6.00    118.00      4.00
 21717  12748  12810     69.02     12.00    123.00          
 21718  12810  12811    467.38     12.00    123.00          
 21719   1010  12813    351.04     16.00    124.00          
 21720  12813  12812     88.63     12.00    123.00          
 21721  12812  12824    359.57     12.00    123.00          
 21722  12822  12812    487.41     12.00    123.00          
 21723  12811  12814    287.90     12.00    123.00          
 21724  12814  12815     10.34      6.00    118.00      4.00
 21725  12814  12816    196.75     12.00    123.00          
 21726  12816  12817     10.65      6.00    118.00      4.10
 21727  12816  12818    244.44     12.00    123.00          
 21728  12818  12819     10.50      6.00    118.00      4.00
 21729  12818  12820    234.88     12.00    123.00          
 21730  12820  12821     10.25      6.00    118.00      4.00
 21731  12820  12822    292.21     12.00    123.00          
 21732  12822  12823      8.32      6.00    118.00      4.00
 21733  12824  12811    314.86     12.00    123.00          
 21734  12824  12825     17.92      6.00    118.00      4.10
 21735   3006  12826    447.00     12.00     99.00             CV
 21736   1100  12827     40.00      8.00    120.00          
 21737  12827  12828     12.33      6.00    118.00      4.00
 21738   1104  11189    292.27      8.00    120.00          
 21739   1104 100006     39.00      6.00    118.00      4.00
 21740  12831  12296     15.00      6.00    118.00      3.20
 21741   1012  12832    136.66     24.00    126.00          
 21742  12832  12833     12.52      6.00    118.00      4.30
 21743  12834  11021    258.46     12.00    123.00          
 21744  12834  12835     32.50      6.00    118.00      4.00
 21745  12836   1027    288.15     12.00    123.00          
 21746  12836  12837     32.73      6.00    118.00      4.00
 21747   1034  12838     29.91      8.00    120.00          
 21748  12838  12839     32.50      6.00    118.00      4.00
 21749  12804  12840    371.16      8.00    120.00          
 21750  12840  12841     32.50      6.00    118.00      4.00
 21751  12801  12842    385.80      8.00    120.00          
 21752  12842  12843     32.50      6.00    118.00      4.00
 21753  11046  12844    194.38      8.00    120.00          
 21754  12844  12845     32.57      6.00    118.00      4.00
 21755   1043  12847    204.91      8.00    120.00          
 21756  12847  12848     32.63      6.00    118.00      4.00
 21757   1038  12849    315.37      8.00    120.00          
 21758  12849  12850     32.50      6.00    118.00      4.00
 21759  12851  11052    247.81     12.00    123.00          
 21760  12851  12852     32.55      6.00    118.00      4.00
 21761  12853  11078    282.29      8.00    120.00          
 21762  12853  12854     32.48      6.00    118.00      4.00
 21763  12855   1104    106.35      8.00    120.00          
 21764  12856   1052    257.83      8.00    120.00          
 21765  12856  12857     32.50      6.00    118.00      4.00
 21766  12147  12858    184.32      8.00    120.00          
 21767  12858  12859     32.67      6.00    118.00      4.00
 21768   1055  12860    305.18      8.00    120.00          
 21769  12860  12861     32.50      6.00    118.00      4.00
 21770  11092  12862    299.30      8.00    120.00          
 21771  12862  12863     32.50      6.00    118.00      4.00
 21772  12864  11081    219.32      8.00    120.00          
 21773  12864  12865     32.50      6.00    118.00      4.00
 21774  13037   1154    418.63      8.00    120.00          
 21775  12866   1088     62.66     12.00    123.00          
 21776  12866   1147    205.06      8.00    120.00          
 21777  12180  12867     71.82      8.00    120.00          
 21778  12867   1096    108.15      8.00    120.00          
 21779  12867  11146    306.52      8.00    120.00          
 21780  12868  12547    318.17      8.00    120.00          
 21781  12868  12869     32.50      6.00    118.00      4.00
 21782  12870  12043     59.72      8.00    120.00          
 21783  12870  12871     32.50      6.00    118.00      4.00
 21784  11064  12872    298.97      8.00    120.00          
 21785  12872  12873     35.22      6.00    118.00      4.00
 21786   1027  12874     96.19      8.00    120.00          
 21787  12874  12875     33.31      6.00    118.00      4.00
 21788  12876  12012    191.59     12.00    123.00          
 21789  12012  12877    133.93      8.00    120.00          
 21790  12876  12878     32.50      6.00    118.00      4.00
 21791  12877  12879     32.50      6.00    118.00      4.00
 21792   1033  12880     47.91     12.00    123.00          
 21793  12880  12881     32.50      6.00    118.00      4.00
 21794  12882  12851    178.37     12.00    123.00          
 21795  12882  12883     30.98      6.00    118.00      4.00
 21796  12884  11057    186.09     12.00    123.00          
 21797  12884  12885     32.50      6.00    118.00      4.00
 21798  12886  12884    172.69     12.00    123.00          
 21799  12886  12887     32.50      6.00    118.00      4.00
 21800  11052  12888    266.32     12.00    123.00          
 21801  12888  12889     13.38     12.00    123.00          
 21802  12889  12890     32.48      6.00    118.00      4.00
 21803  12891  12892    190.08     12.00    123.00          
 21804  12888  12891    183.16     12.00    123.00          
 21805  12892   1024     57.87     12.00    123.00          
 21806  12892  12893     32.67      6.00    118.00      4.00
 21807  12891  12894     33.48      6.00    118.00      4.00
 21808   1049  12895    258.28      8.00    120.00          
 21809  12552  12896    309.43      8.00    120.00          
 21810  12895  12897     32.50      6.00    118.00      4.00
 21811  12896  12898     32.50      6.00    118.00      4.00
 21812  12899  13038    178.56     12.00    123.00          
 21813  12899  12900     35.31      6.00    118.00      4.00
 21814  12901   1080    275.08      8.00    120.00          
 21815  12901  12902     34.18      6.00    118.00      4.00
 21816  12903   1078    245.05      8.00    120.00          
 21817  12903  12904     34.51      6.00    118.00      4.00
 21818   1076  12905    288.38      8.00    120.00          
 21819  12905  12906     27.16      6.00    118.00      4.00
 21820   1077  12907    386.65      8.00    120.00          
 21821  12907  12908     29.53      6.00    118.00      4.00
 21822  11123  12909    245.54     12.00    123.00          
 21823  12909  12910     32.58      6.00    118.00      4.00
 21824  12174  12911    199.72     12.00    123.00          
 21825  12911  12912    201.21     12.00    123.00          
 21826  11164  12913    198.26     12.00    123.00          
 21827  12914   1060     87.38     12.00    123.00          
 21828  12911  12915     32.64      6.00    118.00      4.00
 21829  12912  12916     32.83      6.00    118.00      4.00
 21830  12913  12917     32.84      6.00    118.00      4.00
 21831  12914  12918     32.63      6.00    118.00      4.00
 21832   1139  12919     71.54     12.00    123.00          
 21833  12919  12920     32.50      6.00    118.00      4.00
 21834  11165  12921    201.26     12.00    123.00          
 21835  12922  11179    162.24     12.00    123.00          
 21836  12923  11179    180.11     12.00    123.00          
 21837  12923  12924    155.97     12.00    123.00          
 21838   1146  12925    118.71     12.00    123.00          
 21839  12921  12926     33.55      6.00    118.00      4.00
 21840  12922  12927     33.96      6.00    118.00      4.00
 21841  12923  12928     32.11      6.00    118.00      4.00
 21842  12924  12929     32.50      6.00    118.00      4.00
 21843  12925  12930     34.84      6.00    118.00      4.00
 21844  12931  11185    212.32     12.00    123.00          
 21845  12932  12931    192.64     12.00    123.00          
 21846  12931  12933     32.50      6.00    118.00      4.00
 21847  12932  12934     32.50      6.00    118.00      4.00
 21848  12935   1142    327.12     12.00    123.00          
 21849   1142  12936    242.40      8.00    120.00          
 21850  12937   1144     74.87      8.00    120.00          
 21851  12935  12938     32.30      6.00    118.00      4.00
 21852  12936  12939     31.08      6.00    118.00      4.00
 21853  12937  12940     31.03      6.00    118.00      4.00
 21854  12941   1144     60.19      8.00    120.00          
 21855   1144  12942     44.73      8.00    120.00          
 21856  12942  12943     33.37      6.00    118.00      4.00
 21857  12941  12944     30.84      6.00    118.00      4.00
 21858   1146  12945    137.91      8.00    120.00          
 21859  12945  12946     32.50      6.00    118.00      4.00
 21860  12947   1097    131.51     12.00    123.00          
 21861   1135  12948    193.84     12.00    123.00          
 21862  12949  11177    226.60      8.00    120.00          
 21863   1135  12950    109.76     12.00    123.00          
 21864  12947  12951     32.50      6.00    118.00      4.00
 21865  12948  12952     32.59      6.00    118.00      4.00
 21866  12949  12953     33.83      6.00    118.00      4.00
 21867  12950  12954     35.24      6.00    118.00      4.00
 21868  12955  11182    205.26     12.00    123.00          
 21869  12956  11182    230.20     12.00    123.00          
 21870   1098  12957     97.85      8.00    120.00          
 21871  12957  12958    183.31      8.00    120.00          
 21872  12955  12959     32.50      6.00    118.00      4.00
 21873  12956  12960     32.50      6.00    118.00      4.00
 21874  12958  12961     32.51      6.00    118.00      4.00
 21875  12957  12962     32.39      6.00    118.00      4.00
 21876  12963   1142    138.82     12.00    123.00          
 21877  12964  12963    250.42     12.00    123.00          
 21878  11202  12965    195.38     12.00    123.00          
 21879  12966  11202    152.88     12.00    123.00          
 21880  12963  12967     30.49      6.00    118.00      4.00
 21881  12964  12968     30.42      6.00    118.00      4.00
 21882  12965  12969     32.00      6.00    118.00      4.00
 21883  12966  12970     35.23      6.00    118.00      4.00
 21884  12971  11214    195.60      8.00    124.00          
 21885  12972  11212     63.69      8.00    120.00          
 21886   1106  12973     84.74      8.00    120.00          
 21887  12974  11211    239.14      8.00    120.00          
 21888  12971  12975     32.59      6.00    118.00      4.00
 21889  12972  12976     32.50      6.00    118.00      4.00
 21890  12973  12977     32.05      6.00    118.00      4.00
 21891  12974  12978     32.55      6.00    118.00      4.00
 21892   1110  12979    157.91     12.00    123.00          
 21893  11119  12980    172.74      8.00    120.00          
 21894  12981   1092     94.86      8.00    120.00          
 21895  12982   1107    182.16     12.00    123.00          
 21896  12414  12983    165.51      8.00    120.00          
 21897  12414  12984    172.17     12.00    123.00          
 21898  12985   1110    132.92     12.00    123.00          
 21899  12986  12415     47.27     12.00    123.00          
 21900  12987  12986    171.35     12.00    123.00          
 21901  12988  12394    156.01     12.00    123.00          
 21902  11131  12989    207.31      8.00    120.00          
 21903  12990   1120     44.45      8.00    120.00          
 21904   1115  12991     40.02     12.00    123.00          
 21905  11143  12992    142.77     12.00    123.00          
 21906  12992  12993    226.23     12.00    123.00          
 21907  11142  12994    195.59      8.00    120.00          
 21908  12995   1105     54.14      8.00    120.00          
 21909   1118  12996     85.15     12.00    123.00          
 21910  11151  12997    157.13     12.00    123.00          
 21911  11151  12998    180.51     12.00    123.00          
 21912  12999   1117     44.06     12.00    123.00          
 21913  13000   1130     49.60     12.00    123.00          
 21914  11135  13001    157.34     12.00    123.00          
 21915  11135  13002    170.47     12.00    123.00          
 21916  11128  13003    167.94     12.00    123.00          
 21917  11128  13004    183.57     12.00    123.00          
 21918  13005   1111     45.41     12.00    123.00          
 21919  12991  13006     31.35      6.00    118.00      4.00
 21920  12992  13007     32.53      6.00    118.00      4.00
 21921  12993  13008     32.50      6.00    118.00      4.00
 21922  12994  13009     35.44      6.00    118.00      4.00
 21923  12995  13010     34.84      6.00    118.00      4.00
 21924  12996  13011     35.18      6.00    118.00      4.00
 21925  12997  13012     32.56      6.00    118.00      4.00
 21926  12998  13013     32.53      6.00    118.00      4.00
 21927  12999  13014     32.50      6.00    118.00      4.00
 21928  13000  13015     32.56      6.00    118.00      4.00
 21929  13001  13016     35.17      6.00    118.00      4.00
 21930  13002  13017     32.51      6.00    118.00      4.00
 21931  13005  13018     32.50      6.00    118.00      4.00
 21932  13004  13019     31.35      6.00    118.00      4.00
 21933  13003  13020     32.50      6.00    118.00      4.00
 21934  12986  13021     35.45      6.00    118.00      4.00
 21935  12987  13022     34.67      6.00    118.00      4.00
 21936  12988  13023     35.28      6.00    118.00      4.00
 21937  12989  13024     32.54      6.00    118.00      4.00
 21938  12990  13025     32.54      6.00    118.00      4.00
 21939  12979  13026     31.51      6.00    118.00      4.00
 21940  12985  13029     35.29      6.00    118.00      4.00
 21941  12982  13030     32.19      6.00    118.00      4.00
 21942  12981  13028     36.73      6.00    118.00      4.00
 21943  12980  13027     30.73      6.00    118.00      4.00
 21944  13031  12394    149.55     12.00    123.00          
 21945  13032   1108     75.55      8.00    120.00          
 21946  13031  13033     35.28      6.00    118.00      4.00
 21947  12984  13034     32.50      6.00    118.00      4.00
 21948  12983  13035     35.00      6.00    118.00      4.00
 21949  13032  13036     35.68      6.00    118.00      4.00
 21950  61587   1151    523.61     12.00    123.00          
 21951  11169  61753    303.41      8.00    120.00          
 21953  11013  13037     99.85      8.00    120.00          
 21954  13038  11062    168.57     12.00    123.00          
 21955  13038  13039     35.31      6.00    118.00      4.10
 22131  11004   1147    296.71      8.00    120.00          
 22132  12112  11191    393.00      8.00    120.00          
 22136  11006  12558    291.39      8.00    120.00          
 22137  11007   1090     44.63      8.00    120.00          
 22140   1030  12539    351.15      8.00    120.00          
 22141   1093  11011     44.63      8.00    120.00          
 22148   1100  11018    286.97      8.00    120.00          
 22149   1026  11019     32.37     12.00    123.00          
 22150  12838  11033    331.87      8.00    120.00          
 22151   1035  12834    288.57     12.00    123.00          
 22153  12874  11023    224.96      8.00    120.00          
 22154  11024  11038    286.89      8.00    120.00          
 22159  11029   1027     20.11     12.00    123.00          
 22160   1034  11030    281.04     12.00    123.00          
 22161  11031  11030     30.56      8.00    120.00          
 22162  12877  11031    235.92      8.00    120.00          
 22163  12012  11032     40.37     12.00    123.00          
 22164  12880  11034    278.03     12.00    123.00          
 22165  11035   1034    316.19     12.00    123.00          
 22167   1032  11037     85.47     12.00    123.00          
 22168   1025   1029    472.22      8.00    120.00          
 22169   1029  11039     79.95      8.00    120.00          
 22170   1031  12804    483.92      8.00    120.00          
 22171   1040  11043     23.53      8.00    120.00          
 22172  12840  12801    446.37      8.00    120.00          
 22176  12844   1040    312.51      8.00    120.00          
 22177   1041  11047    524.93      8.00    120.00          
 22178   1030   1041    111.50      8.00    120.00          
 22179  11049  12882    189.48     12.00    123.00          
 22185  12889  11055    294.84     12.00    123.00          
 22186  11055  12886    244.20     12.00    123.00          
 22187   1044  11057     44.29     12.00    123.00          
 22188   1044   1047    577.02     12.00    123.00          
 22190  11060   1047     91.91     12.00    123.00          
 22191  11060  12899    221.84     12.00    123.00          
 22192   1048  11062     75.15     12.00    123.00          
 22193   1024  11063    137.30      8.00    120.00          
 22194  12051  11064    123.88      8.00    120.00          
 22195  11067  12551    489.68      8.00    120.00          
 22196   1046  12075    748.09      8.00    120.00          
 22198  12051  11067    219.04      8.00    120.00          
 22201  11070   1053    530.36      8.00    120.00          
 22206  11076   1068    399.13      8.00    120.00          
 22207  12147  11077     68.04      8.00    120.00          
 22208   1071  12856    279.33      8.00    120.00          
 22210  11080   1065     50.63      8.00    120.00          
 22211   1064  11081     67.14      8.00    120.00          
 22214  12547  11084    435.84      8.00    120.00          
 22215  11084  11081    454.42      8.00    120.00          
 22217   1022  11087     90.71      8.00    120.00          
 22219   1066  11089     82.06      8.00    120.00          
 22220   1051   1067    488.45      8.00    120.00          
 22222  11089  11092    377.25      8.00    120.00          
 22223  12862   1051    328.79      8.00    120.00          
 22227   1088   1020    843.76     12.00    123.00          
 22228   1087  11099    396.34      8.00    120.00          
 22235  11109  12901    384.59      8.00    120.00          
 22238   1060  11108     77.63      8.00    120.00          
 22239   1074  12903    267.51      8.00    120.00          
 22240   1078  11109     62.70      8.00    120.00          
 22245   1079  11115     82.22      8.00    120.00          
 22246   1172  11116    101.97     12.00    123.00          
 22249  11119   1110     33.24      8.00    120.00          
 22250  12980  12981    218.80      8.00    120.00          
 22251  12909  12982    299.77     12.00    123.00          
 22253  11123  12985    230.34     12.00    123.00          
 22256  13004  13005    153.88     12.00    123.00          
 22257  12415  11127     81.63      8.00    120.00          
 22259  12983  13032    237.10      8.00    120.00          
 22260  11130  12988    228.02     12.00    123.00          
 22261  12989  12990    168.14      8.00    120.00          
 22262  11132   1121     29.00      8.00    120.00          
 22264  12979  11134    274.95     12.00    123.00          
 22266   1136  11136    186.90      8.00    120.00          
 22268  13003  11138    211.65     12.00    123.00          
 22269   1136  11139    257.40      8.00    120.00          
 22270   1129  11140     28.83      8.00    120.00          
 22271  12370   1126    222.85     12.00    123.00          
 22272  12994  12995    174.32      8.00    120.00          
 22274  13001  13000    190.18     12.00    123.00          
 22275   1126  12331    226.94     12.00    123.00          
 22277  12336  11145     24.00      8.00    120.00          
 22278  11147  12308     40.00      8.00    120.00          
 22279  12409  11148    134.80      8.00    120.00          
 22280  12997  11150    223.40     12.00    123.00          
 22282  11152   1163    322.21      8.00    120.00          
 22283   1150  12334    147.39      8.00    120.00          
 22294  12912  11164    328.56     12.00    123.00          
 22295   1097  11165     48.34     12.00    123.00          
 22296  12921  12922    204.40     12.00    123.00          
 22299  11171  11169    306.33      8.00    120.00          
 22300  11172  12947    244.47     12.00    123.00          
 22301  11007  11170    277.30      8.00    120.00          
 22302  12948  11172    212.54     12.00    123.00          
 22303  12925  12924    176.81     12.00    123.00          
 22304  12945  11173    239.49      8.00    120.00          
 22307  12942  11177    248.76      8.00    120.00          
 22308   1144  11178    307.03      8.00    120.00          
 22309   1139   1062   1029.97      8.00    120.00          
 22310  11180   1135     46.61      8.00    120.00          
 22311  11190  11181     29.79      8.00    120.00          
 22312  11192  12955    303.59     12.00    123.00          
 22314  11171  11184    178.93      8.00    120.00          
 22315   1146  11185    129.60     12.00    123.00          
 22316  11186  12935    341.26     12.00    123.00          
 22318  11175  11189    117.99      8.00    120.00          
 22319  11189  11188    183.07      8.00    120.00          
 22322  12950  11192    305.90     12.00    123.00          
 22323  12958  11193    213.14      8.00    120.00          
 22324   1142  11196     21.92     12.00    123.00          
 22325   1115   1012    254.73     12.00    123.00          
 22326   1158  12180    326.48      8.00    120.00          
 22327  11199  12966    330.60     12.00    123.00          
 22329  11199   1098    146.85     12.00    123.00          
 22330   1170  11197    227.91      8.00    120.00          
 22331   1141  11194    267.67      8.00    120.00          
 22332  12965  12964    212.89     12.00    123.00          
 22336   1173  12243    347.57     16.00    124.00          
 22337  11207  12956    256.63     12.00    123.00          
 22338   1170  12855    208.02      8.00    120.00          
 22339  11197  11209    183.71      8.00    120.00          
 22341  11210  12974    366.76      8.00    120.00          
 22342  12973  12972    410.19      8.00    120.00          
 22343   6256   1107    340.20     12.00    123.00          
 22344  12423  12427     42.59      8.00    120.00          
 22345   1124  11215    172.56      8.00    120.00          
 22346  11133  11216    244.80      8.00    120.00          
 22347  11217   1121    330.64      8.00    120.00          
 22348   1122  11132    168.36      8.00    120.00          
 22349   1111  11219     82.23      8.00    120.00          
 22350   1124  12404    337.54      8.00    120.00          
 22351   1122  11221    185.50      8.00    120.00          
 22352  11222   1123     24.00      8.00    120.00          
 22354   1107   1092    324.76     12.00    123.00          
 22355   1149   9022    149.06     24.00    126.00          
 22356   1149   1003    752.01     24.00    126.00          
 22357   1003   1101    233.80      8.00    120.00          
 22358  12300  12290    414.52      8.00    120.00          
 22359   1003  61786    312.98     24.00    126.00          
 71049   6005  61046     66.02      8.00    120.00          
 71100  61719  61097    197.83      8.00    120.00          
 71101   6013  61098    100.40      8.00    120.00          
 71102  61729   6077    293.59      8.00    120.00          
 71461  61590  61703     26.20      8.00    120.00          
 71463  61704  61653     42.88      8.00    120.00          
 71465   6236   6264    201.21     12.00    123.00          
 71466  61747  61752    484.87      8.00    120.00          
 71467  61770  61718    520.94      8.00    120.00          
 71468  61966  61706    385.50     16.00    124.00          
 71469  61710  61707    172.96      8.00    120.00          
 71470  61706  61708    530.20     12.00    123.00          
 71471  61708  61707    603.49     12.00    123.00          
 71472  61708 600046     25.00      6.00    118.00      4.00
 71473  61747  61710    513.83      8.00    120.00          
 71474  61710 600048     25.00      6.00    118.00      4.00
 71475  61707  61712    377.55     12.00    123.00          
 71476  61712  61713    245.79      8.00    120.00          
 71477  61713 600047     25.00      6.00    118.00      3.20
 71479  61716  61715     32.41      8.00    120.00          
 71480  61716 600100     25.00      6.00    118.00      4.00
 71481  61718  61716    943.60      8.00    120.00          
 71482  61719  61913    534.26      8.00    120.00          
 71483  61932  61931    325.12      8.00    120.00          
 71484  61745  61719    459.18      8.00    120.00          
 71485  61715  61721    377.91      8.00    120.00          
 71486  61721  61720     42.88      8.00    120.00          
 71487  61740  61722    755.70      8.00    120.00          
 71488  61723 600087     19.30      6.00    118.00      4.00
 71489  61722  61723    227.23      8.00    120.00          
 71490  61151  61725     20.29      6.00    118.00      4.00
 71493  61727  61728     25.00      6.00    118.00      4.00
 71495   6077 600108     25.00      6.00    118.00      4.00
 71496  61729  61731    375.00      8.00    120.00          
 71497  61732  61735    796.65      8.00    120.00          
 71498  61731  61732     30.41      8.00    120.00          
 71499  61732 600103     25.00      6.00    118.00      4.00
 71500  61731  61734    624.40      8.00    120.00          
 71501  61735  61738    534.85      8.00    120.00          
 71502  61734  61741    261.36      8.00    120.00          
 71503  61734  61736    176.03      8.00    120.00          
 71504  61736 600095     25.00      6.00    118.00      4.00
 71505  61738  61722     47.68      8.00    120.00          
 71506  61738 600090     25.00      6.00    118.00      4.00
 71507  61734  61740     28.53      8.00    120.00          
 71508  61741  61735     29.73      8.00    120.00          
 71509  61741 600097     25.00      6.00    118.00      4.00
 71510  61740 600096     25.00      6.00    118.00      4.00
 71511  61744  61746    491.13      8.00    120.00          
 71512  61720  61745    277.14      8.00    120.00          
 71513  61744  61911    539.78      8.00    120.00          
 71514  61919  61718    261.55      8.00    120.00          
 71515  61917  61746    481.76      8.00    120.00          
 71517  61859  61856    249.53     12.00    123.00          
 71518  61748  61806    695.42      8.00    120.00          
 71519  61749  61747    326.17     12.00    123.00          
 71520  61839  61751    482.80      8.00    120.00          
 71522  61847  61849    394.06      8.00    120.00          
 71523  61777  61751    560.50      8.00    120.00          
 71524  61752   6005    433.70      8.00    120.00          
 71525  61836  61829    307.88      8.00    120.00          
 71526  61864  61871    713.29      8.00    120.00          
 71527  61753 600001     25.00      6.00    118.00      3.20
 71528  61748  61795    257.22      8.00    120.00          
 71529  61712  61878    375.88     12.00    123.00          
 71530  61755  61879    552.90     12.00    123.00          
 71531  61755  61882    515.97      8.00    120.00          
 71532  61907  61890    427.92      8.00    120.00          
 71533  61758 600072     25.00      6.00    118.00      3.20
 71534  61896  61758    346.29      8.00    120.00          
 71535  61756  61760    719.17     12.00    123.00          
 71536  61760  61761    352.16     12.00    123.00          
 71537  61960  61962    607.82      8.00    120.00          
 71538  61763 600080     25.00      6.00    118.00      4.00
 71539  61762  61763    678.66      8.00    120.00          
 71540  61954  61957    380.31      8.00    120.00          
 71541  61950  61765    696.70      8.00    120.00          
 71542  61765  61952    638.56      8.00    120.00          
 71543  61765 600073     25.00      6.00    118.00      4.00
 71544  61761  61767   1089.15     12.00    123.00          
 71545  61767  61768    424.73      8.00    120.00          
 71546  61770  61768    194.54      8.00    120.00          
 71547  61768  61771    443.12      8.00    120.00          
 71548  61943  61769    274.36      8.00    120.00          
 71549  61939  61769    564.04      8.00    120.00          
 71550  61772 600082     25.00      6.00    118.00      4.00
 71551  61945  61772    582.01      8.00    120.00          
 71552  61813  61815    495.67      8.00    120.00          
 71553  61775 600009     25.00      6.00    118.00      4.00
 71554  61774  61775    307.39      8.00    120.00          
 71555  61777  61854    307.04      8.00    120.00          
 71556  61778 600015     25.00      6.00    118.00      3.20
 71557  61777  61778    128.60      8.00    120.00          
 71558  61780   6011     82.94     24.00    126.00          
 71559  61780  61781     26.50      6.00    118.00      4.20
 71560   6127  61782     61.22     24.00    126.00          
 71561  61782  61783     27.36      6.00    118.00      4.20
 71562  61784   6006     60.65     24.00    126.00          
 71563  61784  61785     14.50      6.00    118.00      4.20
 71564  61786   6263     16.85     24.00    126.00          
 71565  61786  61787     27.36      6.00    118.00      4.20
 71566   6264  61788     40.11     24.00    126.00          
 71567  61788  61789     12.43      6.00    118.00      4.20
 71568  61784  61790     14.50      6.00    118.00      4.20
 71569  61791  61753    320.90      8.00    120.00          
 71570  61791  61792     63.07      8.00    120.00          
 71571  61792 600002     24.00      6.00    118.00      3.20
 71572  61794  61791    233.09      8.00    120.00          
 71573  61795  61794     28.28      8.00    120.00          
 71574  61795 600004     25.00      6.00    118.00      4.00
 71575  61797 600003     25.00      6.00    118.00      3.20
 71576  61794  61797    369.34      8.00    120.00          
 71577  61799 600005     30.54      6.00    118.00      4.00
 71578  61748  61799    380.90      8.00    120.00          
 71579  61748  61801     26.00      8.00    120.00          
 71580  61801 600006     25.00      6.00    118.00      4.00
 71581  61801  61803    253.43      8.00    120.00          
 71582  61804 600014     29.00      6.00    118.00      4.00
 71583  61803  61804    398.33      8.00    120.00          
 71584  61774  61806    704.71      8.00    120.00          
 71585  61807 600008     25.00      6.00    118.00      3.20
 71586  61806  61807     61.93      8.00    120.00          
 71587  61809  61774     30.90      8.00    120.00          
 71588  61809 600010     25.00      6.00    118.00      4.00
 71589  61811 600011     26.62      6.00    118.00      4.00
 71590  61774  61811    270.92      8.00    120.00          
 71591  61813  61809    395.68      8.00    120.00          
 71592  61814   6008    397.19      8.00    120.00          
 71593  61815  61814     32.38      8.00    120.00          
 71594  61815 600040     25.00      6.00    118.00      4.00
 71595  61813  61817    279.85      8.00    120.00          
 71596  61814  61817    478.77      8.00    120.00          
 71597  61818 600013     21.00      6.00    118.00      4.00
 71598  61817  61818    214.43      8.00    120.00          
 71599  61820 600012     25.00      6.00    118.00      3.20
 71600  61817  61820    307.39      8.00    120.00          
 71601  61814  61822    306.05      8.00    120.00          
 71602   6142  61824    552.33      8.00    120.00          
 71603   6142  61823    279.48      8.00    120.00          
 71604  61827  61822    578.71      8.00    120.00          
 71605  61824  61822     30.87      8.00    120.00          
 71606  61824 600029     25.00      6.00    118.00      4.00
 71607  61823  61826    313.18      8.00    120.00          
 71608  61826  61827     34.12      8.00    120.00          
 71609  61827 600028     25.00      6.00    118.00      4.00
 71610   6156  61834    275.85      8.00    120.00          
 71611  61830  61826    323.29      8.00    120.00          
 71612  61829  61830    289.24      8.00    120.00          
 71613  61832 600025     25.00      6.00    118.00      3.20
 71614  61830  61832    282.10      8.00    120.00          
 71615  61830 600026     25.00      6.00    118.00      4.00
 71616  61834  61829     28.67      8.00    120.00          
 71617  61834 600027     25.00      6.00    118.00      4.00
 71618  61752  61836    313.83      8.00    120.00          
 71619  61837 600024     25.00      6.00    118.00      4.00
 71620  61836  61837    138.36      8.00    120.00          
 71621  61803  61839    381.31      8.00    120.00          
 71622  61841 600007     25.00      6.00    118.00      3.20
 71623  61839  61841     32.29      8.00    120.00          
 71624  61839  61842    282.61      8.00    120.00          
 71625  61843 600022     25.00      6.00    118.00      4.00
 71626  61842  61843    259.60      8.00    120.00          
 71627  61845 600023     25.00      6.00    118.00      4.00
 71628  61842  61845    243.17      8.00    120.00          
 71629  61751  61847     31.88      8.00    120.00          
 71630  61847 600016     25.00      6.00    118.00      4.00
 71631  61849  61749    330.40      8.00    120.00          
 71632  61850 600019     25.00      6.00    118.00      3.20
 71633  61849  61850    214.08      8.00    120.00          
 71634  61852 600018     25.00      6.00    118.00      4.00
 71635  61849  61852    270.10      8.00    120.00          
 71636  61750  61854     99.47      8.00    120.00          
 71637  61854 600017     25.00      6.00    118.00      4.00
 71638  61750  61856    251.94     12.00    123.00          
 71639  61857 600020     25.00      6.00    118.00      3.20
 71640  61856  61857    189.90      8.00    120.00          
 71641  61749  61859     26.47     12.00    123.00          
 71642  61859 600021     25.00      6.00    118.00      4.00
 71643  61861  61752     27.82      8.00    120.00          
 71644  61861 600033     25.00      6.00    118.00      4.00
 71645  61747  61863    299.05      8.00    120.00          
 71646  61864  61861    251.69      8.00    120.00          
 71647  61864  61863    557.85      8.00    120.00          
 71648  61707  61865    297.39      8.00    120.00          
 71649  61868  61865    289.12      8.00    120.00          
 71650  61866 600050     21.00      6.00    118.00      4.00
 71651  61865  61866    159.99      8.00    120.00          
 71652  61863  61868     17.16      8.00    120.00          
 71653  61868 600049     25.00      6.00    118.00      4.00
 71654  61870  61865    279.60      8.00    120.00          
 71655  61871  61870     30.16      8.00    120.00          
 71656  61873 600052     25.00      6.00    118.00      3.20
 71657  61870  61873    287.64      8.00    120.00          
 71658  61871 600051     25.77      6.00    118.00      4.00
 71659  61875 600066     26.62      6.00    118.00      3.20
 71660  61864  61875    125.41      8.00    120.00          
 71661  61877  61888    291.56      8.00    120.00          
 71662  61878  61755    233.05     12.00    123.00          
 71663  61879  61756    313.81     12.00    123.00          
 71664  61884  61886    624.63      8.00    120.00          
 71665  61880 600057     21.00      6.00    118.00      4.00
 71666  61877  61880    280.71      8.00    120.00          
 71667  61882  61877     62.99      8.00    120.00          
 71668  61882 600056     25.00      6.00    118.00      4.00
 71669  61878  61884    184.88      8.00    120.00          
 71670  61884 600053     25.00      6.00    118.00      4.00
 71671  61886  61879    189.37      8.00    120.00          
 71672  61886 600054     25.00      6.00    118.00      4.00
 71673  61888  61757    281.44      8.00    120.00          
 71674  61889  61901    576.35      8.00    120.00          
 71675  61903  61889    596.28      8.00    120.00          
 71676  61756  61890    364.78      8.00    120.00          
 71677  61890 600058     25.00      6.00    118.00      4.00
 71678  61893 600055     25.00      6.00    118.00      3.20
 71679  61756  61893    363.57      8.00    120.00          
 71680  61894 600059     21.00      6.00    118.00      4.00
 71681  61888  61894    420.59      8.00    120.00          
 71682  61757  61896    217.67      8.00    120.00          
 71683  61897 600071     25.00      6.00    118.00      3.20
 71684  61896  61897    232.38      8.00    120.00          
 71685  61899 600061     21.00      6.00    118.00      4.00
 71686  61757  61899    287.56      8.00    120.00          
 71687  61901  61757     32.05      8.00    120.00          
 71688  61901 600062     25.01      8.00    120.00          
 71689  61888  61903     33.03      8.00    120.00          
 71690  61903 600060     25.00      6.00    118.00      4.00
 71691  61905 600064     25.00      6.00    118.00      3.20
 71692  61889  61905    128.46      8.00    120.00          
 71693  61907  61889     26.27      8.00    120.00          
 71694  61907 600063     25.62      6.00    118.00      4.00
 71695  61909 600104     26.62      6.00    118.00      4.00
 71696  61720  61909    607.52      8.00    120.00          
 71697  61911  61745     36.71      8.00    120.00          
 71698  61911 600106     25.55      6.00    118.00      4.00
 71699  61913  61915    475.43      8.00    120.00          
 71700  61913 600107     25.00      6.00    118.00      4.00
 71701  61915  61744     30.92      8.00    120.00          
 71702  61915 600102     25.00      6.00    118.00      4.00
 71703  61720  61917    454.82      8.00    120.00          
 71704  61917 600101     25.00      6.00    118.00      4.00
 71705  61746  61919     35.58      8.00    120.00          
 71706  61919 600094     25.00      6.00    118.00      4.00
 71707  61921 600093     25.00      6.00    118.00      3.20
 71708  61746  61921    148.78      8.00    120.00          
 71709  61718  61923     32.35      8.00    120.00          
 71710  61923 600092     25.00      6.00    118.00      4.00
 71711  61923  61925    264.50      8.00    120.00          
 71712  61926 600089     21.00      6.00    118.00      4.00
 71713  61925  61926    220.36      8.00    120.00          
 71714  61925  61928    349.57      8.00    120.00          
 71715  61929 600091     25.00      6.00    118.00      3.20
 71716  61928  61929     61.66      8.00    120.00          
 71717  61931  61715    584.29      8.00    120.00          
 71718  61928  61932    276.15      8.00    120.00          
 71719  61932  61933     95.38      8.00    120.00          
 71720  61933 600099     25.00      6.00    118.00      3.20
 71721  61935 600098     21.00      6.00    118.00      4.00
 71722  61931  61935    101.91      8.00    120.00          
 71723  61937 600088     26.62      6.00    118.00      3.20
 71724  61770  61937    104.30      8.00    120.00          
 71725  61771  61939     50.63      8.00    120.00          
 71726  61939 600085     25.39      6.00    118.00      4.00
 71727  61941 600086     25.00      6.00    118.00      4.00
 71728  61771  61941    301.48      8.00    120.00          
 71729  61767  61943     44.98      8.00    120.00          
 71730  61943 600083     25.14      6.00    118.00      4.00
 71731  61769  61945    459.66      8.00    120.00          
 71732   6263  61780   1011.08     24.00    126.00          
 71733  61782   6011    930.07     24.00    126.00          
 71734   6127   6264    842.76     24.00    126.00          
 71735  61788  61784    861.66     24.00    126.00          
 71736   6006  61302    109.33     24.00    126.00          
 71737  61594  61302   3651.72     24.00    126.00          
 71738   6157   6158    423.55      8.00    120.00          
 71739   6005   6157    309.99      8.00    120.00          
 71740  61946 600081     25.00      6.00    118.00      3.20
 71741  61945  61946    195.46      8.00    120.00          
 71742  61948 600084     25.00      6.00    118.00      3.20
 71743  61945  61948    674.80      8.00    120.00          
 71744  61761  61950     60.04      8.00    120.00          
 71745  61950 600075     25.00      6.00    118.00      4.00
 71746  61952  61760     62.35      8.00    120.00          
 71747  61952 600074     25.00      6.00    118.00      4.00
 71748  61760  61954    252.91      8.00    120.00          
 71749  61955 600076     25.00      6.00    118.00      4.00
 71750  61954  61955    166.49      8.00    120.00          
 71751  61957  61762    304.98      8.00    120.00          
 71752  61958 600078     25.00      6.00    118.00      4.00
 71753  61957  61958    295.00      8.00    120.00          
 71754  61761  61960    447.72      8.00    120.00          
 71755  61960 600077     25.00      6.00    118.00      4.00
 71756  61962  61762     32.32      8.00    120.00          
 71757  61962 600079     25.00      6.00    118.00      4.00
 71758  61706  61750    420.09     12.00    123.00          
 71759  61594   3001    258.04     24.00    126.00          
 71760  61941  61723    289.22      8.00    120.00          
 71761  61913  61964    430.20      8.00    120.00          
 71762  61964  61729     84.63      8.00    120.00          
 71763  61163   6063    289.79      8.00    120.00          
 71764  61682  61967    301.73      8.00    120.00          
 71765  61967  61968     25.00      6.00    118.00      4.10
 80001   3003   9001    213.07     24.00    126.00          
 80002   3004   9001    222.41     24.00    126.00          
 80003   9001   9002     78.09     24.00    126.00          
 80004   9002   9003      5.41     24.00    126.00          
 80005   9003   9004      9.42     24.00    126.00          
 80006   9004   9005      5.41     24.00    126.00          
 80007   9005   9006      9.42     24.00    126.00          
 80009   9017   9018      5.40     24.00    126.00          
 80010   9018   9019      9.42     24.00    126.00          
 80011   9019   9020      5.40     24.00    126.00          
 80012   9020   9021      9.42     24.00    126.00          
 80013   9021   9022    102.35     24.00    126.00          
 80023 600341 600119     12.33      6.00    118.00      4.00
 80024 600342 600120     39.00      6.00    118.00      4.00
 80025 600343 600121     32.50      6.00    118.00      4.00
 80026 600344 600122     32.50      6.00    118.00      4.00
 80027 600345 600123     33.31      6.00    118.00      4.00
 80028 600346 600124     32.73      6.00    118.00      4.00
 80029 600347 600125     35.23      6.00    118.00      4.00
 80030 600348 600126     32.50      6.00    118.00      4.00
 80031 600349 600127     32.50      6.00    118.00      4.00
 80032 600350 600128     32.50      6.00    118.00      4.00
 80033 600351 600129     32.50      6.00    118.00      4.00
 80034 600352 600130     32.50      6.00    118.00      4.00
 80035 600353 600131     32.50      6.00    118.00      4.00
 80036 600354 600132     32.50      6.00    118.00      4.00
 80037 600355 600133     35.23      6.00    118.00      4.00
 80038 600356 600134     32.50      6.00    118.00      4.00
 80039 600357 600135     32.67      6.00    118.00      4.00
 80040 600358 600136     33.48      6.00    118.00      4.00
 80041 600359 600137     32.81      6.00    118.00      4.00
 80042 600360 600138     32.50      6.00    118.00      4.00
 80043 600361 600139     32.50      6.00    118.00      4.00
 80044 600362 600140     35.31      6.00    118.00      4.10
 80045 600363 600141     32.50      6.00    118.00      4.00
 80046 600364 600142     35.31      6.00    118.00      4.00
 80047 600365 600143     33.32      6.00    118.00      4.00
 80048 600366 600144     32.50      6.00    118.00      4.00
 80049 600367 600145     32.84      6.00    118.00      4.00
 80050 600368 600146     32.50      6.00    118.00      4.00
 80051 600369 600147     32.73      6.00    118.00      4.00
 80052 600370 600148     32.50      6.00    118.00      4.00
 80053 600371 600149     32.11      6.00    118.00      4.00
 80054 600372 600150     32.50      6.00    118.00      4.00
 80055 600373 600151     31.35      6.00    118.00      3.60
 80056 600374 600152     32.73      6.00    118.00      4.00
 80057 600375 600153     32.50      6.00    118.00      4.00
 80058 600376 600154     32.59      6.00    118.00      4.00
 80059 600377 600155     33.37      6.00    118.00      4.00
 80060 600378 600156     31.03      6.00    118.00      4.00
 80061 600379 600157     30.84      6.00    118.00      4.00
 80062 600380 600158     32.50      6.00    118.00      4.00
 80063 600381 600159     32.50      6.00    118.00      4.00
 80064 600382 600160     32.50      6.00    118.00      4.00
 80065 600383 600161     32.30      6.00    118.00      4.00
 80066 600384 600162     32.50      6.00    118.00      4.00
 80067 600385 600163     32.50      6.00    118.00      4.00
 80068 600386 600164     32.50      6.00    118.00      4.00
 80069 600387 600165     32.50      6.00    118.00      4.00
 80070 600388 600166     32.50      6.00    118.00      4.00
 80071 600389 600167     32.50      6.00    118.00      4.00
 80072 600390 600168     32.00      6.00    118.00      4.00
 80073 600391 600169     35.23      6.00    118.00      4.00
 80074 600392 600170     32.22      6.00    118.00      4.00
 80075 600393 600171     32.50      6.00    118.00      4.00
 80076 600394 600172     32.50      6.00    118.00      4.00
 80077 600395 600173     35.44      6.00    118.00      4.00
 80078 600396 600174     35.18      6.00    118.00      4.00
 80079 600397 600175     32.86      6.00    118.00      4.00
 80080 600398 600176     32.56      6.00    118.00      4.00
 80081 600399 600177     32.53      6.00    118.00      4.00
 80082 600400 600178     32.18      6.00    118.00      4.00
 80083 600401 600179     32.50      6.00    118.00      4.00
 80084 600402 600180     32.38      6.00    118.00      4.00
 80085 600403 600181     32.51      6.00    118.00      4.00
 80086 600404 600182     32.50      6.00    118.00      4.00
 80087 600405 600183     32.50      6.00    118.00      4.00
 80088 600406 600184     34.67      6.00    118.00      4.00
 80089 600407 600185     35.28      6.00    118.00      4.00
 80090 600408 600186     35.28      6.00    118.00      4.00
 80091 600409 600187     32.50      6.00    118.00      4.00
 80092 600410 600188     35.00      6.00    118.00      4.00
 80093 600411 600189     32.50      6.00    118.00      4.00
 80094 600412 600190     31.51      6.00    118.00      4.00
 80095 600413 600191     30.73      6.00    118.00      4.00
 80096 600414 600192     32.50      6.00    118.00      4.00
 80097 600415 600193     32.58      6.00    118.00      4.00
 80098 600416 600194     35.29      6.00    118.00      4.00
 80099 600417 600195     32.19      6.00    118.00      4.00
 80100 600418 600196     25.00      6.00    118.00      4.00
 80101 600419 600197     25.00      6.00    118.00      4.00
 80102 600420 600198     27.32      6.00    118.00      4.00
 80103 600421 600199     26.67      6.00    118.00      4.00
 80104 600422 600200     25.00      6.00    118.00      4.00
 80105 600423 600201     25.00      6.00    118.00      4.00
 80106 600424 600202     24.67      6.00    118.00      4.00
 80107 600425 600203     30.39      6.00    118.00      4.00
 80108 600426 600204     25.00      6.00    118.00      4.00
 80109 600427 600205     25.00      6.00    118.00      4.00
 80110 600428 600206     24.21      6.00    118.00      4.00
 80111 600429 600207     24.21      6.00    118.00      4.00
 80112 600430 600208     25.00      6.00    118.00      4.00
 80113 600431 600209     25.23      6.00    118.00      4.00
 80114 600432 600210     25.00      6.00    118.00      4.00
 80115 600433 600211     25.00      6.00    118.00      4.00
 80116 600434 600212     24.76      6.00    118.00      4.00
 80117 600435 600213     25.00      6.00    118.00      4.10
 80118 600436 600214     25.00      6.00    118.00      4.00
 80119 600437 600215     25.00      6.00    118.00      4.00
 80120 600438 600216     25.00      6.00    118.00      4.00
 80121 600439 600217     25.00      6.00    118.00      4.00
 80122 600440 600218     36.62      6.00    118.00      4.00
 80123 600441 600219     25.00      6.00    118.00      4.00
 80124 600442 600220     25.00      6.00    118.00      4.00
 80125 600443 600221     25.00      6.00    118.00      4.00
 80126 600444 600222     25.00      6.00    118.00      4.00
 80127 600445 600223     25.00      6.00    118.00      4.00
 80128 600446 600224     25.00      6.00    118.00      4.00
 80129 600447 600225     25.00      6.00    118.00      4.00
 80130 600448 600226     25.00      6.00    118.00      4.00
 80131 600449 600227     24.74      6.00    118.00      4.00
 80132 600450 600228     25.00      6.00    118.00      4.00
 80133 600451 600229     31.25      6.00    118.00      4.00
 80134 600452 600230     24.96      6.00    118.00      4.00
 80135 600453 600231     25.00      6.00    118.00      4.00
 80136 600454 600232     25.00      6.00    118.00      4.00
 80137 600455 600233     25.00      8.00    118.00      4.00
 80138 600456 600234     25.00      6.00    118.00      4.00
 80139 600457 600235     25.00      6.00    118.00      4.00
 80140 600458 600236     25.00      6.00    118.00      4.00
 80141 600459 600237     25.00      6.00    118.00      4.00
 80142 600460 600238     25.00      6.00    118.00      4.00
 80143 600461 600239     25.00      6.00    118.00      4.00
 80144 600462 600240     25.00      6.00    118.00      4.00
 80145 600463 600241     25.00      6.00    118.00      4.00
 80146 600464 600242     25.00      6.00    118.00      4.00
 
[PUMPS]
   5001   9002   9017     233.0    174.0   2000.0    137.8   2400.0 
   5002   9003   9018     233.0    174.0   2000.0    137.8   2400.0 
   5003   9004   9019     233.0    174.0   2000.0    137.8   2400.0 
   5004   9005   9020     233.0    174.0   2000.0    137.8   2400.0 
   5005   9006   9021     233.0    174.0   2000.0    137.8   2400.0   3300.0 
   5006  61594  61965     233.0    175.0   1775.0    115.0   2500.0   3500.0 
 
[VALVES]
;start valves from BOCIKA.VLV to BOCIKA.INP
    4001  12826  12813        8.0    PRV      60.0       8.0
    4002   1090  13037        6.0    PRV      30.0       8.0
    4003  61964  61726        6.0    PRV      30.0       0.1
    4004  61965  61966       12.6    PRV      68.8       8.0
   80245  11011 600341    6.00  FCV   1455.27
   80246  11013 600342    6.00  FCV   1322.23
   80247  11021 600343    6.00  FCV   2157.27
   80248  12834 600344    6.00  FCV   2058.98
   80249  12874 600345    6.00  FCV   2145.67
   80250  12836 600346    6.00  FCV   1910.16
   80251  11023 600347    6.00  FCV   2132.33
   80252  12877 600348    6.00  FCV   1834.36
   80253  11031 600349    6.00  FCV   2417.91
   80254  11032 600350    6.00  FCV   1857.48
   80255  12838 600351    6.00  FCV   1970.25
   80256  11034 600352    6.00  FCV   1996.69
   80257  11035 600353    6.00  FCV   2097.17
   80258  12880 600354    6.00  FCV   2036.50
   80259  11049 600355    6.00  FCV   2359.58
   80260  11052 600356    6.00  FCV   2070.05
   80261  12892 600357    6.00  FCV   2075.20
   80262  12891 600358    6.00  FCV   2156.39
   80263  11055 600359    6.00  FCV   2031.50
   80264  12884 600360    6.00  FCV   1816.93
   80265  11060 600361    6.00  FCV   2108.67
   80266  13038 600362    6.00  FCV   1936.62
   80267  11062 600363    6.00  FCV   2084.94
   80268  12899 600364    6.00  FCV   1949.76
   80269  11164 600365    6.00  FCV   1890.59
   80270  12174 600366    6.00  FCV   2135.64
   80271  12913 600367    6.00  FCV   1908.53
   80272  12919 600368    6.00  FCV   2145.24
   80273  11165 600369    6.00  FCV   2404.19
   80274  11179 600370    6.00  FCV   2046.70
   80275  12923 600371    6.00  FCV   1788.12
   80276  12924 600372    6.00  FCV   1840.98
   80277  11172 600373    6.00  FCV   2130.75
   80278  11177 600374    6.00  FCV   2248.06
   80279  12947 600375    6.00  FCV   2160.99
   80280  12948 600376    6.00  FCV   1986.86
   80281  12942 600377    6.00  FCV   1937.12
   80282  12937 600378    6.00  FCV   1910.44
   80283  12941 600379    6.00  FCV   1984.38
   80284  11186 600380    6.00  FCV   1847.34
   80285  11185 600381    6.00  FCV   2194.64
   80286  12932 600382    6.00  FCV   2052.56
   80287  12935 600383    6.00  FCV   1985.46
   80288  11192 600384    6.00  FCV   2053.55
   80289  11182 600385    6.00  FCV   2033.47
   80290  12955 600386    6.00  FCV   2032.70
   80291  12956 600387    6.00  FCV   1960.28
   80292  11199 600388    6.00  FCV   2213.98
   80293  11202 600389    6.00  FCV   1817.74
   80294  12965 600390    6.00  FCV   1891.58
   80295  12966 600391    6.00  FCV   2156.71
   80296  11142 600392    6.00  FCV   2003.87
   80297  11143 600393    6.00  FCV   2106.58
   80298  12993 600394    6.00  FCV   2033.29
   80299  12994 600395    6.00  FCV   1936.25
   80300  11150 600396    6.00  FCV   2033.78
   80301  11151 600397    6.00  FCV   2000.98
   80302  12997 600398    6.00  FCV   2042.55
   80303  12998 600399    6.00  FCV   2002.67
   80304  11135 600400    6.00  FCV   1940.26
   80305  11138 600401    6.00  FCV   2017.75
   80306  11128 600402    6.00  FCV   2151.75
   80307  13002 600403    6.00  FCV   1970.23
   80308  11130 600404    6.00  FCV   1950.35
   80309  11131 600405    6.00  FCV   2158.89
   80310  12987 600406    6.00  FCV   1970.47
   80311  12988 600407    6.00  FCV   2000.29
   80312  13031 600408    6.00  FCV   1950.46
   80313  12984 600409    6.00  FCV   2041.49
   80314  12983 600410    6.00  FCV   2097.18
   80315  11134 600411    6.00  FCV   2016.18
   80316  12979 600412    6.00  FCV   2048.17
   80317  12980 600413    6.00  FCV   2047.61
   80318  11123 600414    6.00  FCV   2026.46
   80319  12909 600415    6.00  FCV   2004.61
   80320  12985 600416    6.00  FCV   2010.64
   80321  12982 600417    6.00  FCV   2038.29
   80322  61606 600418    6.00  FCV   2223.98
   80323  61601 600419    6.00  FCV   1661.24
   80324  61603 600420    6.00  FCV   1878.38
   80325  61604 600421    6.00  FCV   2316.39
   80326  61598 600422    6.00  FCV   1422.00
   80327  61597 600423    6.00  FCV   1904.72
   80328  61599 600424    6.00  FCV   1975.58
   80329  61600 600425    6.00  FCV   2020.22
   80330  61266 600426    6.00  FCV   1399.88
   80331  61265 600427    6.00  FCV   1494.39
   80332  61639 600428    6.00  FCV   1252.76
   80333  61641 600429    6.00  FCV   1155.47
   80334  61222 600430    6.00  FCV   1432.96
   80335  61669 600431    6.00  FCV   1250.90
   80336  61670 600432    6.00  FCV   1434.61
   80337  61671 600433    6.00  FCV   1184.03
   80338  61129 600434    6.00  FCV   1702.67
   80339  61967 600435    6.00  FCV   2031.32
   80340  61681 600436    6.00  FCV   2384.33
   80341  61682 600437    6.00  FCV   1961.68
   80342  61656 600438    6.00  FCV   1235.98
   80343  61668 600439    6.00  FCV   1312.60
   80344  61673 600440    6.00  FCV   1258.46
   80345  61672 600441    6.00  FCV   1495.47
   80346  61181 600442    6.00  FCV    882.23
   80347  61178 600443    6.00  FCV   1515.50
   80348  61180 600444    6.00  FCV   1139.70
   80349  61201 600445    6.00  FCV   1765.07
   80350  61610 600446    6.00  FCV   1808.57
   80351  61611 600447    6.00  FCV   1734.22
   80352  61628 600448    6.00  FCV   2471.78
   80353  61612 600449    6.00  FCV   2065.43
   80354  61250 600450    6.00  FCV   1853.77
   80355  61249 600451    6.00  FCV   2274.11
   80356  61631 600452    6.00  FCV   1851.53
   80357  61643 600453    6.00  FCV   2100.59
   80358  61588 600454    6.00  FCV   1667.87
   80359  61587 600455    8.04  FCV   2907.01
   80360  61592 600456    6.00  FCV   1464.61
   80361  61593 600457    6.00  FCV   2040.51
   80362  61653 600458    6.00  FCV   2227.61
   80363  61655 600459    6.00  FCV   1970.84
   80364  61654 600460    6.00  FCV   1674.13
   80365  61658 600461    6.00  FCV   2207.42
   80366  61633 600462    6.00  FCV   1964.88
   80367  61635 600463    6.00  FCV   2147.98
   80368  61657 600464    6.00  FCV   1810.40
;  end valves from BOCIKA.VLV to BOCIKA.INP
 
[STATUS]
;start status from PRINCESS.STA to BOCIKA.INP
      21340              CLOSED
       2180              CLOSED
       5001              CLOSED
       5002              CLOSED
       5003              CLOSED
       5004              CLOSED
       5005              CLOSED
       80023             CLOSED
       80024             CLOSED
       80025             CLOSED
       80026             CLOSED
       80027             CLOSED
       80028             CLOSED
       80029             CLOSED
       80030             CLOSED
       80031             CLOSED
       80032             CLOSED
       80033             CLOSED
       80034             CLOSED
       80035             CLOSED
       80036             CLOSED
       80037             CLOSED
       80038             CLOSED
       80039             CLOSED
       80040             CLOSED
       80041             CLOSED
       80042             CLOSED
       80043             CLOSED
       80044             CLOSED
       80045             CLOSED
       80046             CLOSED
       80047             CLOSED
       80048             CLOSED
       80049             CLOSED
       80050             CLOSED
       80051             CLOSED
       80052             CLOSED
       80053             CLOSED
       80054             CLOSED
       80055             CLOSED
       80056             CLOSED
       80057             CLOSED
       80058             CLOSED
       80059             CLOSED
       80060             CLOSED
       80061             CLOSED
       80062             CLOSED
       80063             CLOSED
       80064             CLOSED
       80065             CLOSED
       80066             CLOSED
       80067             CLOSED
       80068             CLOSED
       80069             CLOSED
       80070             CLOSED
       80071             CLOSED
       80072             CLOSED
       80073             CLOSED
       80074             CLOSED
       80075             CLOSED
       80076             CLOSED
       80077             CLOSED
       80078             CLOSED
       80079             CLOSED
       80080             CLOSED
       80081             CLOSED
       80082             CLOSED
       80083             CLOSED
       80084             CLOSED
       80085             CLOSED
       80086             CLOSED
       80087             CLOSED
       80088             CLOSED
       80089             CLOSED
       80090             CLOSED
       80091             CLOSED
       80092             CLOSED
       80093             CLOSED
       80094             CLOSED
       80095             CLOSED
       80096             CLOSED
       80097             CLOSED
       80098             CLOSED
       80099             CLOSED
       80100             CLOSED
       80101             CLOSED
       80102             CLOSED
       80103             CLOSED
       80104             CLOSED
       80105             CLOSED
       80106             CLOSED
       80107             CLOSED
       80108             CLOSED
       80109             CLOSED
       80110             CLOSED
       80111             CLOSED
       80112             CLOSED
       80113             CLOSED
       80114             CLOSED
       80115             CLOSED
       80116             CLOSED
       80117             CLOSED
       80118             CLOSED
       80119             CLOSED
       80120             CLOSED
       80121             CLOSED
       80122             CLOSED
       80123             CLOSED
       80124             CLOSED
       80125             CLOSED
       80126             CLOSED
       80127             CLOSED
       80128             CLOSED
       80129             CLOSED
       80130             CLOSED
       80131             CLOSED
       80132             CLOSED
       80133             CLOSED
       80134             CLOSED
       80135             CLOSED
       80136             CLOSED
       80137             CLOSED
       80138             CLOSED
       80139             CLOSED
       80140             CLOSED
       80141             CLOSED
       80142             CLOSED
       80143             CLOSED
       80144             CLOSED
       80145             CLOSED
       80146             CLOSED
;  end status from PRINCESS.STA to BOCIKA.INP
 
[CONTROLS]
;start controls from GEORGE.CTL to BOCIKA.INP
;  end controls from GEORGE.CTL to BOCIKA.INP
LINK 80023       OPEN AT TIME     4.0000
LINK 80023     CLOSED AT TIME     5.0000
LINK 80024       OPEN AT TIME     4.0000
LINK 80024     CLOSED AT TIME     5.0000
LINK 80025       OPEN AT TIME     5.0000
LINK 80025     CLOSED AT TIME     6.0000
LINK 80026       OPEN AT TIME     5.0000
LINK 80026     CLOSED AT TIME     6.0000
LINK 80027       OPEN AT TIME     5.0000
LINK 80027     CLOSED AT TIME     6.0000
LINK 80028       OPEN AT TIME     5.0000
LINK 80028     CLOSED AT TIME     6.0000
LINK 80027       OPEN AT TIME     6.0000
LINK 80027     CLOSED AT TIME     7.0000
LINK 80029       OPEN AT TIME     6.0000
LINK 80029     CLOSED AT TIME     7.0000
LINK 80030       OPEN AT TIME     6.0000
LINK 80030     CLOSED AT TIME     7.0000
LINK 80031       OPEN AT TIME     6.0000
LINK 80031     CLOSED AT TIME     7.0000
LINK 80030       OPEN AT TIME     7.0000
LINK 80030     CLOSED AT TIME     8.0000
LINK 80031       OPEN AT TIME     7.0000
LINK 80031     CLOSED AT TIME     8.0000
LINK 80032       OPEN AT TIME     7.0000
LINK 80032     CLOSED AT TIME     8.0000
LINK 80033       OPEN AT TIME     7.0000
LINK 80033     CLOSED AT TIME     8.0000
LINK 80033       OPEN AT TIME     8.0000
LINK 80033     CLOSED AT TIME     9.0000
LINK 80034       OPEN AT TIME     8.0000
LINK 80034     CLOSED AT TIME     9.0000
LINK 80035       OPEN AT TIME     8.0000
LINK 80035     CLOSED AT TIME     9.0000
LINK 80036       OPEN AT TIME     8.0000
LINK 80036     CLOSED AT TIME     9.0000
LINK 80037       OPEN AT TIME     9.0000
LINK 80037     CLOSED AT TIME    10.0000
LINK 80038       OPEN AT TIME     9.0000
LINK 80038     CLOSED AT TIME    10.0000
LINK 80039       OPEN AT TIME     9.0000
LINK 80039     CLOSED AT TIME    10.0000
LINK 80040       OPEN AT TIME     9.0000
LINK 80040     CLOSED AT TIME    10.0000
LINK 80039       OPEN AT TIME    10.0000
LINK 80039     CLOSED AT TIME    11.0000
LINK 80040       OPEN AT TIME    10.0000
LINK 80040     CLOSED AT TIME    11.0000
LINK 80041       OPEN AT TIME    10.0000
LINK 80041     CLOSED AT TIME    11.0000
LINK 80042       OPEN AT TIME    10.0000
LINK 80042     CLOSED AT TIME    11.0000
LINK 80043       OPEN AT TIME    11.0000
LINK 80043     CLOSED AT TIME    12.0000
LINK 80044       OPEN AT TIME    11.0000
LINK 80044     CLOSED AT TIME    12.0000
LINK 80045       OPEN AT TIME    11.0000
LINK 80045     CLOSED AT TIME    12.0000
LINK 80046       OPEN AT TIME    11.0000
LINK 80046     CLOSED AT TIME    12.0000
LINK 80047       OPEN AT TIME    12.0000
LINK 80047     CLOSED AT TIME    13.0000
LINK 80048       OPEN AT TIME    12.0000
LINK 80048     CLOSED AT TIME    13.0000
LINK 80049       OPEN AT TIME    12.0000
LINK 80049     CLOSED AT TIME    13.0000
LINK 80050       OPEN AT TIME    12.0000
LINK 80050     CLOSED AT TIME    13.0000
LINK 80051       OPEN AT TIME    13.0000
LINK 80051     CLOSED AT TIME    14.0000
LINK 80052       OPEN AT TIME    13.0000
LINK 80052     CLOSED AT TIME    14.0000
LINK 80053       OPEN AT TIME    13.0000
LINK 80053     CLOSED AT TIME    14.0000
LINK 80054       OPEN AT TIME    13.0000
LINK 80054     CLOSED AT TIME    14.0000
LINK 80055       OPEN AT TIME    14.0000
LINK 80055     CLOSED AT TIME    15.0000
LINK 80056       OPEN AT TIME    14.0000
LINK 80056     CLOSED AT TIME    15.0000
LINK 80057       OPEN AT TIME    14.0000
LINK 80057     CLOSED AT TIME    15.0000
LINK 80058       OPEN AT TIME    14.0000
LINK 80058     CLOSED AT TIME    15.0000
LINK 80056       OPEN AT TIME    15.0000
LINK 80056     CLOSED AT TIME    16.0000
LINK 80059       OPEN AT TIME    15.0000
LINK 80059     CLOSED AT TIME    16.0000
LINK 80060       OPEN AT TIME    15.0000
LINK 80060     CLOSED AT TIME    16.0000
LINK 80061       OPEN AT TIME    15.0000
LINK 80061     CLOSED AT TIME    16.0000
LINK 80062       OPEN AT TIME    16.0000
LINK 80062     CLOSED AT TIME    17.0000
LINK 80063       OPEN AT TIME    16.0000
LINK 80063     CLOSED AT TIME    17.0000
LINK 80064       OPEN AT TIME    16.0000
LINK 80064     CLOSED AT TIME    17.0000
LINK 80065       OPEN AT TIME    16.0000
LINK 80065     CLOSED AT TIME    17.0000
LINK 80066       OPEN AT TIME    17.0000
LINK 80066     CLOSED AT TIME    18.0000
LINK 80067       OPEN AT TIME    17.0000
LINK 80067     CLOSED AT TIME    18.0000
LINK 80068       OPEN AT TIME    17.0000
LINK 80068     CLOSED AT TIME    18.0000
LINK 80069       OPEN AT TIME    17.0000
LINK 80069     CLOSED AT TIME    18.0000
LINK 80070       OPEN AT TIME    18.0000
LINK 80070     CLOSED AT TIME    19.0000
LINK 80071       OPEN AT TIME    18.0000
LINK 80071     CLOSED AT TIME    19.0000
LINK 80072       OPEN AT TIME    18.0000
LINK 80072     CLOSED AT TIME    19.0000
LINK 80073       OPEN AT TIME    18.0000
LINK 80073     CLOSED AT TIME    19.0000
LINK 80074       OPEN AT TIME    19.0000
LINK 80074     CLOSED AT TIME    20.0000
LINK 80075       OPEN AT TIME    19.0000
LINK 80075     CLOSED AT TIME    20.0000
LINK 80076       OPEN AT TIME    19.0000
LINK 80076     CLOSED AT TIME    20.0000
LINK 80077       OPEN AT TIME    19.0000
LINK 80077     CLOSED AT TIME    20.0000
LINK 80078       OPEN AT TIME    20.0000
LINK 80078     CLOSED AT TIME    21.0000
LINK 80079       OPEN AT TIME    20.0000
LINK 80079     CLOSED AT TIME    21.0000
LINK 80080       OPEN AT TIME    20.0000
LINK 80080     CLOSED AT TIME    21.0000
LINK 80081       OPEN AT TIME    20.0000
LINK 80081     CLOSED AT TIME    21.0000
LINK 80082       OPEN AT TIME    21.0000
LINK 80082     CLOSED AT TIME    22.0000
LINK 80083       OPEN AT TIME    21.0000
LINK 80083     CLOSED AT TIME    22.0000
LINK 80084       OPEN AT TIME    21.0000
LINK 80084     CLOSED AT TIME    22.0000
LINK 80085       OPEN AT TIME    21.0000
LINK 80085     CLOSED AT TIME    22.0000
LINK 80086       OPEN AT TIME    22.0000
LINK 80086     CLOSED AT TIME    23.0000
LINK 80087       OPEN AT TIME    22.0000
LINK 80087     CLOSED AT TIME    23.0000
LINK 80088       OPEN AT TIME    22.0000
LINK 80088     CLOSED AT TIME    23.0000
LINK 80089       OPEN AT TIME    22.0000
LINK 80089     CLOSED AT TIME    23.0000
LINK 80087       OPEN AT TIME    23.0000
LINK 80087     CLOSED AT TIME    24.0000
LINK 80090       OPEN AT TIME    23.0000
LINK 80090     CLOSED AT TIME    24.0000
LINK 80091       OPEN AT TIME    23.0000
LINK 80091     CLOSED AT TIME    24.0000
LINK 80092       OPEN AT TIME    23.0000
LINK 80092     CLOSED AT TIME    24.0000
LINK 80092       OPEN AT TIME    24.0000
LINK 80092     CLOSED AT TIME    25.0000
LINK 80093       OPEN AT TIME    24.0000
LINK 80093     CLOSED AT TIME    25.0000
LINK 80094       OPEN AT TIME    24.0000
LINK 80094     CLOSED AT TIME    25.0000
LINK 80095       OPEN AT TIME    24.0000
LINK 80095     CLOSED AT TIME    25.0000
LINK 80096       OPEN AT TIME    25.0000
LINK 80096     CLOSED AT TIME    26.0000
LINK 80097       OPEN AT TIME    25.0000
LINK 80097     CLOSED AT TIME    26.0000
LINK 80098       OPEN AT TIME    25.0000
LINK 80098     CLOSED AT TIME    26.0000
LINK 80099       OPEN AT TIME    25.0000
LINK 80099     CLOSED AT TIME    26.0000
LINK 80100       OPEN AT TIME    26.0000
LINK 80100     CLOSED AT TIME    27.0000
LINK 80101       OPEN AT TIME    26.0000
LINK 80101     CLOSED AT TIME    27.0000
LINK 80102       OPEN AT TIME    26.0000
LINK 80102     CLOSED AT TIME    27.0000
LINK 80103       OPEN AT TIME    26.0000
LINK 80103     CLOSED AT TIME    27.0000
LINK 80104       OPEN AT TIME    27.0000
LINK 80104     CLOSED AT TIME    28.0000
LINK 80105       OPEN AT TIME    27.0000
LINK 80105     CLOSED AT TIME    28.0000
LINK 80106       OPEN AT TIME    27.0000
LINK 80106     CLOSED AT TIME    28.0000
LINK 80107       OPEN AT TIME    27.0000
LINK 80107     CLOSED AT TIME    28.0000
LINK 80108       OPEN AT TIME    28.0000
LINK 80108     CLOSED AT TIME    29.0000
LINK 80109       OPEN AT TIME    28.0000
LINK 80109     CLOSED AT TIME    29.0000
LINK 80110       OPEN AT TIME    28.0000
LINK 80110     CLOSED AT TIME    29.0000
LINK 80111       OPEN AT TIME    28.0000
LINK 80111     CLOSED AT TIME    29.0000
LINK 80112       OPEN AT TIME    29.0000
LINK 80112     CLOSED AT TIME    30.0000
LINK 80113       OPEN AT TIME    29.0000
LINK 80113     CLOSED AT TIME    30.0000
LINK 80114       OPEN AT TIME    29.0000
LINK 80114     CLOSED AT TIME    30.0000
LINK 80115       OPEN AT TIME    29.0000
LINK 80115     CLOSED AT TIME    30.0000
LINK 80116       OPEN AT TIME    30.0000
LINK 80116     CLOSED AT TIME    31.0000
LINK 80117       OPEN AT TIME    30.0000
LINK 80117     CLOSED AT TIME    31.0000
LINK 80118       OPEN AT TIME    30.0000
LINK 80118     CLOSED AT TIME    31.0000
LINK 80119       OPEN AT TIME    30.0000
LINK 80119     CLOSED AT TIME    31.0000
LINK 80120       OPEN AT TIME    31.0000
LINK 80120     CLOSED AT TIME    32.0000
LINK 80121       OPEN AT TIME    31.0000
LINK 80121     CLOSED AT TIME    32.0000
LINK 80122       OPEN AT TIME    31.0000
LINK 80122     CLOSED AT TIME    32.0000
LINK 80123       OPEN AT TIME    31.0000
LINK 80123     CLOSED AT TIME    32.0000
LINK 80124       OPEN AT TIME    32.0000
LINK 80124     CLOSED AT TIME    33.0000
LINK 80125       OPEN AT TIME    32.0000
LINK 80125     CLOSED AT TIME    33.0000
LINK 80126       OPEN AT TIME    32.0000
LINK 80126     CLOSED AT TIME    33.0000
LINK 80127       OPEN AT TIME    32.0000
LINK 80127     CLOSED AT TIME    33.0000
LINK 80128       OPEN AT TIME    33.0000
LINK 80128     CLOSED AT TIME    34.0000
LINK 80129       OPEN AT TIME    33.0000
LINK 80129     CLOSED AT TIME    34.0000
LINK 80130       OPEN AT TIME    33.0000
LINK 80130     CLOSED AT TIME    34.0000
LINK 80131       OPEN AT TIME    33.0000
LINK 80131     CLOSED AT TIME    34.0000
LINK 80132       OPEN AT TIME    34.0000
LINK 80132     CLOSED AT TIME    35.0000
LINK 80133       OPEN AT TIME    34.0000
LINK 80133     CLOSED AT TIME    35.0000
LINK 80134       OPEN AT TIME    34.0000
LINK 80134     CLOSED AT TIME    35.0000
LINK 80135       OPEN AT TIME    34.0000
LINK 80135     CLOSED AT TIME    35.0000
LINK 80136       OPEN AT TIME    35.0000
LINK 80136     CLOSED AT TIME    36.0000
LINK 80137       OPEN AT TIME    35.0000
LINK 80137     CLOSED AT TIME    36.0000
LINK 80138       OPEN AT TIME    35.0000
LINK 80138     CLOSED AT TIME    36.0000
LINK 80139       OPEN AT TIME    35.0000
LINK 80139     CLOSED AT TIME    36.0000
LINK 80140       OPEN AT TIME    36.0000
LINK 80140     CLOSED AT TIME    37.0000
LINK 80141       OPEN AT TIME    36.0000
LINK 80141     CLOSED AT TIME    37.0000
LINK 80142       OPEN AT TIME    36.0000
LINK 80142     CLOSED AT TIME    37.0000
LINK 80143       OPEN AT TIME    36.0000
LINK 80143     CLOSED AT TIME    37.0000
LINK 80143       OPEN AT TIME    37.0000
LINK 80144       OPEN AT TIME    37.0000
LINK 80145       OPEN AT TIME    37.0000
LINK 80146       OPEN AT TIME    37.0000
 
[PATTERNS]
 1  1
 1  1 1 1
 1  1 1 1 1 1 1 1 1 1 1
 1  1 1 1 1 1 1 1 1 1 1
 1  1 1 1 1 1 1 1 1 1 1
 1  1 1 1 1
 2  1
 2  200000 1 1
 2  1 1 1 1 1 1 1 1 1 1
 2  1 1 1 1 1 1 1 1 1 1
 2  1 1 1 1 1 1 1 1 1 1
 2  1 1 1 1
 3  1
 3  1 150000 1
 3  1 1 1 1 1 1 1 1 1 1
 3  1 1 1 1 1 1 1 1 1 1
 3  1 1 1 1 1 1 1 1 1 1
 3  1 1 1 1
 4  1
 4  1 1 200000
 4  1 1 1 1 1 1 1 1 1 1
 4  1 1 1 1 1 1 1 1 1 1
 4  1 1 1 1 1 1 1 1 1 1
 4  1 1 1 1
 
[TIMES]
 DURATION              37.00000
 HYDRAULIC TIMESTEP     1.00000
 REPORT TIMESTEP        1.00000
 REPORT START           0.00000
 
[OPTIONS]
 UNITS      GPM
 HEADLOSS   H-W
; MAP        BOCIKA.MAP
 TRIALS     100
 ACCURACY   0.00100
 
 [COORDINATES]
  3001    3220655   1419888
  6006    3222695   1416954
  1003    3219027   1415374
  6005    3221926   1417827
  6011    3220433   1415395
  6013    3225030   1416746
  6008    3220781   1417185
  1010    3210027   1420370
  1012    3216470   1415290
  6015    3220531   1412401
  6014    3221709   1412995
  1020    3216581   1419325
  1021    3210121   1420304
  1022    3214243   1417808
  1023    3216176   1419310
  1024    3212057   1418298
  1025    3211011   1419648
  1026    3209946   1420222
  1027    3210437   1419904
  1028    3211634   1419382
  1029    3211239   1419234
  1030    3212141   1419019
  1031    3211703   1419413
  1032    3211292   1419137
  1033    3211084   1419022
  1034    3210617   1419129
  1035    3210250   1419589
  1036    3211528   1418806
  1037    3211714   1418625
  1038    3212840   1419166
  1040    3213664   1419723
  1041    3212252   1419023
  1042    3211679   1418885
  1043    3212928   1419134
  1044    3212417   1417959
  1046    3213467   1417771
  1047    3212944   1417742
  1048    3213285   1417755
  1049    3212275   1418418
  1051    3215902   1418956
  1052    3215328   1419723
  1053    3214705   1419723
  1055    3214147   1419154
  1056    3214136   1418656
  1059    3214279   1417934
  1060    3214669   1417542
  1061    3213662   1416218
  1062    3214848   1417009
  1064    3214242   1418584
  1065    3214404   1418827
  1066    3215149   1419001
  1067    3216189   1419231
  1068    3216147   1419520
  1070    3214773   1419325
  1071    3215865   1419726
  1074    3214850   1417650
  1076    3215023   1417320
  1077    3215613   1417323
  1078    3215339   1417798
  1079    3216612   1417737
  1080    3216053   1417866
  6009    3220250   1416707
  1086    3216230   1418047
  1087    3216334   1418463
  1088    3216596   1418482
  1089    3218120   1418106
  1090    3217853   1418165
  1092    3218729   1412077
  1093    3217554   1418109
  1095    3217410   1417899
  1096    3217858   1417091
  1097    3213921   1415978
  1098    3215690   1415290
  1099    3218747   1415605
  1100    3218212   1417022
  1101    3219028   1415608
  1102    3218412   1414587
  1103    3217623   1412989
  1104    3218411   1417919
  1105    3216662   1414465
  1106    3218637   1412140
  1107    3219036   1411980
  1108    3218433   1412309
  1110    3218432   1411654
  1111    3217464   1413148
  1114    3216580   1414729
  1115    3216509   1415039
  1117    3216895   1413938
  1118    3216222   1414310
  1120    3218038   1412635
  1121    3218263   1413394
  1122    3218138   1413538
  1123    3218352   1413723
  1124    3218690   1413335
  1125    3218561   1413914
  1126    3216768   1414196
  1127    3217458   1414501
  1128    3217243   1413406
  1129    3217771   1413837
  1130    3217045   1413683
  1131    3217627   1414040
  1133    3217262   1414929
  1135    3214493   1415445
  1136    3218593   1414405
  1137    3218465   1414814
  1138    3218986   1415082
  1139    3213954   1416519
  1141    3216892   1417259
  1142    3215899   1416274
  1144    3215099   1415979
  1146    3214924   1416687
  1147    3216807   1418452
  1148    3216060   1416389
  1149    3218297   1415321
  1150    3218685   1416885
  1151    3219058   1416876
  1152    3218475   1416837
  1153    3218449   1417015
  1154    3217723   1417780
  1155    3217226   1417488
  1156    3217342   1417945
  1157    3216665   1417122
  1158    3217381   1417142
  1159    3218143   1416837
  12846    3217861   1417105
  1161    3217793   1416851
  1162    3217396   1416899
  1163    3216987   1417006
  1164    3217151   1416203
  1165    3217016   1416449
  1166    3215978   1416510
  1167    3216051   1416555
  1168    3216383   1416326
  1169    3216792   1416051
  1170    3218154   1418093
  1171    3217355   1415311
  1172    3216359   1417417
  1173    3216179   1416216
  1174    3217059   1417217
  1175    3217240   1417529
  1176    3216725   1416641
  1177    3216428   1416606
  1178    3217170   1416168
  11004    3216953   1418222
  11005    3217094   1418373
  11006    3217233   1418021
  11007    3217855   1418210
  11009    3214123   1419723
  11011    3217537   1418150
  11013    3217707   1418154
  11017    3218375   1417012
  11018    3218269   1417302
  11019    3209929   1420195
  11021    3209855   1419967
  11023    3210276   1419627
  11024    3211085   1419668
  11029    3210455   1419895
  11030    3210442   1419348
  11031    3210466   1419367
  11032    3210780   1419564
  11033    3210908   1419345
  11034    3210927   1419307
  11035    3210814   1418881
  11037    3211218   1419095
  11038    3211340   1419656
  11039    3211314   1419262
  11043    3213688   1419723
  11046    3213269   1419406
  11047    3212767   1419045
  11049    3211694   1418601
  11052    3211568   1418166
  11055    3211987   1417773
  11057    3212390   1417924
  11060    3212947   1417651
  11062    3213292   1417681
  11063    3212164   1418383
  11064    3212767   1418549
  11065    3213312   1418237
  11067    3212798   1418358
  11070    3214174   1419723
  11076    3215755   1419445
  11077    3215326   1419507
  11078    3215270   1419723
  11080    3214366   1418861
  11081    3214299   1418549
  12001    3209915   1420238
  11084    3213886   1418361
  11085    3214115   1419145
  11087    3214265   1417896
  11089    3215152   1418919
  11092    3215315   1418735
  11097    3216151   1419487
  11099    3215939   1418434
  11107    3215393   1418136
  11108    3214734   1417584
  11109    3215401   1417803
  11114    3216071   1417812
  11115    3216687   1417705
  11116    3216419   1417335
  11119    3218457   1411676
  11123    3218697   1411406
  11127    3217836   1412909
  11128    3217173   1412899
  11130    3217492   1412572
  11131    3217751   1412329
  11132    3218241   1413414
  11133    3218086   1412694
  11134    3218117   1411950
  11135    3216744   1413424
  11136    3218427   1414319
  11137    3219090   1414375
  11138    3216923   1413145
  11139    3218839   1414454
  11140    3217750   1413857
  11141    3216937   1414033
  11142    3216262   1414325
  11143    3216156   1414967
  11144    3218086   1414634
  11145    3217527   1414345
  11146    3217782   1417332
  11147    3217698   1414574
  11148    3218483   1415758
  11150    3216362   1414041
  11151    3216554   1413755
  11152    3216948   1416688
  11153    3218656   1417061
  11164    3214302   1417260
  11165    3213951   1416016
  11169    3219041   1418496
  11170    3217876   1418483
  11171    3218769   1418376
  11172    3214196   1415722
  11173    3215011   1416320
  11174    3218181   1417637
  11175    3218542   1417539
  11176    3219051   1418140
  11177    3214855   1415816
  11178    3215377   1416107
  11179    3214362   1416405
  11180    3214521   1415482
  11181    3218906   1417973
  11182    3215170   1414815
  11184    3218634   1418494
  11185    3215050   1416717
  11186    3215653   1416860
  11187    3218724   1417742
  11188    3218702   1417722
  11189    3218533   1417657
  11190    3218888   1417949
  11191    3219062   1417678
  11192    3214797   1415161
  11193    3215347   1415646
  11194    3216667   1417388
  11195    3217689   1417058
  11196    3215918   1416285
  11197    3218226   1418309
  11199    3215825   1415348
  11200    3218799   1417456
  11201    3217552   1417427
  11202    3216231   1415559
  11206    3216522   1416016
  11207    3215517   1415119
  11208    3218620   1418125
  11209    3218265   1418487
  1179    3218648   1414207
  11210    3219035   1412031
  11211    3218998   1412611
  11212    3218794   1412675
  11214    3218618   1412804
  11215    3218823   1413225
  11216    3218223   1412889
  11217    3218366   1413112
  11219    3217524   1413204
  11220    3219086   1413432
  11221    3218003   1413665
  11222    3218370   1413739
  6018    3219676   1411848
  6035    3223487   1412425
  6056    3225817   1410926
  6057    3225976   1411377
  6058    3226391   1411161
  6059    3226197   1411564
  6060    3226311   1411864
  6061    3226139   1412119
  6062    3225755   1412420
  6063    3225170   1412053
  6064    3224881   1412131
  6065    3225490   1412882
  6066    3225813   1412727
  6067    3226093   1413046
  6068    3225956   1413313
  6069    3225630   1413205
  6070    3226203   1413422
  6071    3226176   1413713
  6072    3226725   1414143
  6073    3226847   1414479
  6074    3226583   1414575
  6075    3226653   1415750
  6076    3226742   1416138
  6077    3227111   1416846
  6083    3220914   1411616
  6084    3221303   1411807
  6085    3221949   1411812
  6086    3221825   1412061
  6087    3221576   1411941
  6088    3221700   1412313
  6089    3221976   1412448
  6090    3220791   1411867
  6091    3221181   1412058
  6092    3221181   1412729
  6093    3221429   1412854
  6094    3221440   1413506
  6095    3221174   1413366
  6096    3220816   1413458
  6097    3221034   1413020
  6098    3222605   1413447
  6099    3223463   1413879
  6100    3221327   1412440
  6101    3220669   1412117
  6102    3221059   1412307
  6103    3222248   1412580
  6104    3223488   1413043
  6105    3222774   1412833
  6106    3222895   1412584
  6107    3222621   1412452
  6108    3222372   1412329
  6109    3221978   1413131
  6110    3222229   1413257
  6111    3222377   1412952
  6112    3222494   1412078
  6113    3223019   1412330
  6114    3222849   1415090
  6115    3221966   1414632
  6116    3221090   1414174
  6117    3221713   1413650
  6118    3221844   1413404
  6119    3222014   1413807
  6120    3222323   1413969
  6121    3222607   1414119
  6122    3222881   1413586
  6123    3221363   1414317
  6124    3221659   1414473
  6125    3222118   1414353
  6126    3221809   1414193
  3003    3217957   1415624
  3004    3218124   1415682
  9001    3218081   1415470
  9002    3218124   1415435
  9003    3218130   1415435
  9004    3218139   1415435
  9005    3218144   1415435
  9006    3218154   1415435
  9017    3218124   1415414
  9018    3218130   1415414
  9019    3218139   1415414
  9020    3218144   1415414
  9021    3218154   1415414
  9022    3218148   1415319
  6127    3221306   1415864
  6128    3221168   1414680
  6129    3221465   1414840
  6130    3221037   1414925
  6131    3221335   1415086
  6132    3221204   1415331
  6133    3220905   1415170
  6134    3220635   1415025
  6135    3221505   1415492
  6136    3221636   1415247
  6137    3220767   1414780
  6138    3220994   1414350
  6139    3220723   1414208
  6140    3220495   1414632
  6141    3220363   1414878
  6142    3221040   1417330
  6143    3220225   1415783
  6144    3220488   1415924
  6145    3220619   1415677
  6146    3220865   1415809
  6147    3220553   1416307
  6148    3220206   1416515
  6149    3220752   1416306
  6150    3221167   1416213
  6151    3221225   1416550
  6152    3221767   1416642
  6153    3221258   1416813
  6154    3221184   1417069
  6156    3221648   1417666
  6157    3222098   1417569
  6158    3222376   1417253
  6159    3221793   1417413
  6160    3221958   1417031
  6161    3222253   1417031
  6178    3222355   1417745
  6179    3222577   1417492
  6199    3224696   1415715
  6200    3224674   1415272
  6201    3224550   1414947
  6202    3225162   1413967
  6203    3224829   1414845
  6204    3225494   1414475
  6205    3225417   1414117
  6206    3225736   1414878
  6207    3224981   1415799
  6208    3225096   1415234
  6209    3225341   1415374
  6210    3225475   1414976
  6211    3225578   1415227
  6212    3226029   1415571
  6213    3225313   1415577
  6214    3225645   1415666
  6215    3225885   1415811
  6216    3224984   1416238
  6217    3225708   1416090
  6218    3226680   1411937
  6219    3226554   1411500
  6220    3226760   1411309
  6221    3226069   1412644
  6222    3226425   1412391
  6223    3226960   1412549
  6224    3226632   1412927
  6225    3226960   1413764
  6226    3226960   1413467
  6227    3226836   1415604
  61027    3222221   1411946
  61046    3221870   1417791
  61097    3226309   1416331
  61098    3225097   1416821
  61099    3227134   1416139
  61101    3227039   1416294
  600105    3225671   1416898
  61128    3225263   1411546
  61129    3220248   1410834
  61151    3225628   1411037
  61154    3226394   1411189
  61155    3226960   1410862
  61156    3226950   1411134
  61157    3226577   1411538
  61158    3226686   1411937
  61159    3226220   1411583
  61160    3225641   1411600
  61161    3225956   1411396
  61163    3225434   1411935
  61164    3225651   1411624
  61165    3225445   1411970
  61167    3224781   1411859
  61168    3225003   1411785
  61169    3225723   1412430
  61170    3226120   1412145
  61171    3226847   1412299
  61172    3226961   1412522
  61173    3226404   1412405
  61174    3226096   1412626
  61175    3226530   1412644
  61176    3226118   1413057
  61177    3226610   1412946
  61178    3225671   1413207
  61179    3226993   1413465
  61180    3226231   1413420
  61181    3226207   1413714
  61182    3226960   1413771
  61183    3226679   1415737
  61184    3226936   1415689
  61185    3227036   1415627
  61186    3227021   1415982
  61187    3226571   1415181
  61188    3226371   1414796
  61189    3226308   1414794
  61190    3226851   1415214
  61191    3227013   1415240
  61192    3226812   1414936
  61193    3226843   1414922
  61194    3226553   1414586
  61195    3226895   1414578
  61196    3227061   1414401
  61197    3226696   1414154
  61198    3226332   1414284
  61199    3225658   1414258
  61200    3225821   1414352
  61201    3225445   1414133
  61202    3225047   1414101
  61203    3225025   1414451
  61204    3225110   1414724
  61205    3225468   1414497
  61206    3225447   1414987
  61207    3225122   1415250
  61208    3225011   1415808
  61209    3225153   1416453
  61210    3225011   1416552
  61211    3225009   1416218
  61212    3225409   1416002
  61213    3225628   1415695
  61214    3226246   1416014
  61215    3225685   1416120
  61216    3225346   1415579
  61217    3225595   1415252
  61218    3226047   1415543
  61219    3225985   1415215
  61220    3225750   1414915
  61222    3219723   1411892
  61223    3220565   1412418
  61224    3220701   1412133
  61225    3221306   1412429
  61226    3221141   1412039
  61227    3220900   1411645
  61229    3221052   1411334
  61230    3221429   1411556
  61231    3222112   1411890
  61232    3221602   1411954
  61233    3221689   1412335
  61234    3222238   1411913
  61235    3221656   1412969
  61236    3222323   1411994
  61237    3222524   1412093
  61238    3222980   1412313
  61239    3222803   1412847
  61240    3223450   1413043
  61241    3223487   1412410
  61242    3223375   1412425
  61243    3223376   1412762
  61244    3222929   1412600
  61245    3222651   1412466
  61246    3222273   1412529
  61247    3222651   1413085
  61248    3222542   1413415
  61249    3223413   1413853
  61250    3222863   1415064
  61251    3220585   1413300
  61252    3220826   1413438
  61253    3221158   1413397
  61254    3221014   1413010
  61255    3221342   1413030
  61256    3221826   1413438
  61257    3221513   1414037
  61258    3221685   1413704
  61259    3222407   1414502
  61260    3222601   1414130
  61261    3221840   1414209
  61262    3221995   1413842
  61263    3222347   1413982
  61264    3221992   1414583
  61265    3221115   1414127
  61266    3220509   1414097
  61267    3220499   1414624
  61268    3220223   1414803
  61269    3220386   1415236
  61270    3221001   1415221
  61271    3221274   1415683
  61272    3220931   1415184
  61273    3221243   1415352
  61274    3221318   1415118
  61275    3221494   1414786
  61276    3221151   1414713
  61277    3220837   1415794
  61278    3220456   1415589
  61279    3220480   1415944
  61280    3221130   1415951
  61281    3221261   1415950
  61282    3220775   1416302
  61283    3220387   1415480
  61284    3220254   1416505
  61285    3220900   1416974
  61286    3220926   1416927
  61287    3220559   1416674
  61288    3220997   1416657
  61289    3220872   1416572
  61290    3221570   1416444
  61291    3221269   1416541
  61292    3221684   1416249
  61293    3221742   1416665
  61294    3221070   1417276
  61295    3221524   1417259
  61296    3221527   1416772
  61297    3221642   1416981
  61298    3221773   1417441
  61299    3221958   1417066
  61300    3222409   1416821
  61301    3222516   1416991
  61302    3222611   1417025
  61303    3222106   1417575
  61304    3222763   1417617
  61305    3222501   1417901
  61306    3222597   1417515
  61307    3222384   1417263
  61308    3222309   1417813
  61309    3222894   1417590
  61310    3222493   1418036
  600034    3221859   1417813
  600035    3222095   1417597
  600067    3222296   1417834
  600068    3222579   1417532
  600065    3222518   1418047
  600069    3222364   1417277
  600070    3222907   1417606
  61364    3224796   1411887
  61373    3222628   1417044
  600045    3222529   1417012
  61383    3227060   1416297
  61384    3227134   1416164
  61393    3225117   1416805
  600109    3226318   1416354
  61426    3220264   1410852
  61427    3225242   1411559
  61429    3221075   1411345
  61447    3223374   1412450
  600032    3221793   1417456
  600031    3221513   1417281
  600030    3221092   1417289
  600041    3220921   1416988
  600039    3220537   1416687
  600038    3220883   1416554
  61459    3220409   1415493
  61460    3220444   1415611
  61461    3220502   1415956
  61462    3220825   1415816
  61463    3221117   1415972
  61464    3221282   1415962
  61465    3220781   1416326
  61466    3220258   1416529
  600037    3221276   1416565
  600036    3221709   1416255
  600044    3221759   1416683
  600042    3221648   1417005
  600043    3221980   1417066
  61472    3221296   1415695
  61473    3220398   1415219
  61474    3222885   1415076
  61475    3220497   1414119
  61476    3220521   1414636
  61477    3220211   1414825
  61478    3220919   1415205
  61479    3221231   1415374
  61480    3221340   1415130
  61481    3221172   1414725
  61482    3221516   1414798
  61483    3220607   1413311
  61484    3221003   1413032
  61485    3221364   1413041
  61486    3221186   1413411
  61487    3221641   1412996
  61488    3219706   1411911
  61489    3220553   1412441
  61490    3220691   1412156
  61491    3223398   1413881
  61492    3222530   1413437
  61493    3222015   1414594
  61494    3222406   1414533
  61495    3222628   1414144
  61496    3222336   1414006
  61497    3221830   1414233
  61498    3222017   1413855
  61499    3221504   1414057
  61500    3221137   1414138
  61501    3221707   1413715
  61502    3220848   1413449
  61503    3221848   1413450
  61504    3221295   1412451
  61505    3221131   1412062
  61506    3220922   1411656
  61507    3221591   1411976
  61508    3221711   1412347
  61509    3223450   1413068
  61510    3222669   1413102
  61511    3222793   1412870
  61512    3223376   1412741
  61513    3222918   1412623
  61514    3223512   1412410
  61515    3222641   1412489
  61516    3222972   1412337
  61517    3222513   1412115
  61518    3222313   1412017
  61519    3222295   1412542
  61520    3222260   1411924
  61521    3222103   1411914
  61522    3221407   1411545
  61523    3224993   1416569
  61524    3225025   1416238
  61525    3225423   1416022
  61526    3225164   1416476
  61527    3225704   1416135
  61528    3227042   1415980
  61529    3226690   1415759
  61530    3227056   1415612
  61531    3226595   1415186
  61532    3227038   1415239
  61533    3226854   1414945
  61534    3226308   1414819
  61535    3226562   1414609
  61536    3226912   1414566
  61537    3227071   1414425
  61538    3226309   1414292
  61539    3226704   1414177
  61540    3226206   1413739
  61541    3226985   1413771
  61542    3225672   1413232
  61543    3226229   1413445
  61544    3226993   1413490
  61545    3225060   1414122
  61546    3225842   1414366
  61547    3225432   1414155
  61548    3225037   1414473
  61549    3225486   1414514
  61550    3225119   1414748
  61551    3225112   1415272
  61552    3225574   1415265
  61553    3225774   1414907
  61554    3225457   1415010
  61555    3225971   1415237
  61556    3225004   1415832
  61557    3225346   1415604
  61558    3226069   1415555
  61559    3225648   1415709
  61560    3225906   1415824
  61561    3226267   1416028
  61564    3224803   1411848
  61565    3224985   1411802
  61566    3225422   1411980
  61567    3225628   1411634
  61568    3225826   1410946
  61569    3226961   1410887
  61570    3226966   1411156
  61571    3226418   1411184
  61574    3225974   1411413
  61575    3226202   1411601
  61576    3226558   1411553
  61577    3226686   1411962
  61578    3225729   1412454
  61579    3226108   1412648
  61580    3226140   1412160
  61581    3226422   1412436
  61582    3226543   1412666
  61583    3226108   1413080
  61584    3226627   1412964
  61585    3226985   1412522
  61586    3226835   1412321
  12002    3209875   1419992
  12005    3210245   1419643
  12010    3210474   1419920
  12011    3210807   1419582
  12012    3210756   1419597
  12013    3210486   1419342
  12015    3211079   1419697
  12017    3211717   1419383
  12018    3211302   1419292
  12019    3211363   1419683
  12020    3210955   1419324
  12021    3210788   1418862
  12023    3211234   1419067
  12025    3211663   1418914
  12029    3212873   1419758
  12030    3212849   1419197
  12031    3212207   1419368
  12032    3211667   1418623
  12033    3212253   1419056
  12038    3211545   1418142
  12041    3211964   1417749
  12043    3213564   1418533
  12044    3212414   1417904
  12046    3212150   1418412
  12047    3212648   1417980
  12048    3212759   1418580
  12049    3213263   1418271
  12050    3212778   1418331
  12051    3212648   1418517
  12052    3212780   1419015
  12053    3213289   1419380
  12055    3213687   1419756
  12057    3214171   1419758
  12061    3214703   1419756
  12062    3215310   1419479
  12064    3215120   1418919
  12070    3215752   1419477
  12071    3214138   1419185
  12072    3214388   1418885
  12075    3213655   1418461
  12078    3213639   1418512
  12079    3214263   1418609
  12080    3213899   1418331
  12082    3214296   1417888
  12084    3214742   1418259
  12085    3213383   1418750
  12088    3213634   1418009
  12090    3213294   1417928
  12092    3212914   1417647
  12094    3213324   1417685
  12095    3214717   1417612
  12096    3214995   1417306
  100001    3217896   1418508
  100010    3218788   1418357
  12107    3214215   1415747
  12108    3215043   1416327
  100007    3218199   1417656
  100008    3218561   1417538
  100014    3219081   1418145
  12112    3219038   1417323
  100017    3219085   1417666
  12114    3216132   1416599
  12115    3216404   1416606
  100016    3218744   1417721
  12117    3215648   1416892
  12118    3215042   1416748
  12119    3214279   1417284
  100009    3218612   1418508
  100018    3219088   1417350
  100013    3219041   1418521
  12126    3213926   1416037
  12129    3215605   1417354
  12131    3215398   1417835
  12133    3215365   1418154
  12134    3215323   1418703
  12139    3215893   1418984
  12140    3215268   1419756
  12141    3214764   1419357
  12142    3215864   1419758
  12147    3215265   1419538
  12152    3216221   1419237
  12153    3216182   1419489
  12154    3216397   1418467
  12157    3216201   1418062
  12159    3216393   1418500
  12160    3215941   1418401
  12173    3213702   1416841
  12174    3213723   1416816
  12175    3216102   1417823
  12176    3214341   1416429
  12177    3216894   1417272
  12178    3216664   1417425
  12179    3215900   1416311
  12180    3217689   1417043
  12181    3215366   1416140
  12182    3215371   1415668
  12183    3214819   1415186
  12184    3215148   1414790
  100015    3218896   1417981
  12186    3214833   1415840
  12187    3214497   1415503
  12191    3215539   1415095
  12192    3217801   1417347
  12193    3216252   1414355
  100011    3218644   1418107
  12196    3215837   1415318
  100012    3218774   1417443
  12198    3216963   1414795
  12199    3216958   1414806
  100003    3218265   1418517
  100004    3218214   1418311
  12202    3216263   1415566
  12203    3217556   1417439
  12204    3216507   1416040
  12205    3216045   1416565
  12206    3217369   1415425
  12207    3217355   1415425
  12208    3216683   1416326
  12209    3217035   1416415
  12210    3216683   1416338
  12211    3217006   1416400
  12212    3216428   1416617
  12213    3216748   1416648
  12214    3216744   1416660
  12215    3217142   1416152
  12216    3217029   1417000
  12217    3217032   1417014
  12218    3216404   1416882
  12219    3216416   1416883
  12220    3217039   1417177
  12221    3217051   1417171
  12222    3217383   1417155
  12223    3216672   1417135
  12224    3216291   1417107
  12225    3216281   1417137
  12226    3216432   1417344
  12227    3216693   1417718
  12228    3216932   1417601
  12229    3216937   1417613
  12230    3217238   1417483
  12231    3218146   1416851
  12232    3217417   1417909
  12233    3217729   1417796
  12234    3217525   1418145
  100005    3218127   1418123
  12236    3217001   1418196
  12237    3216801   1418487
  12238    3217435   1418507
  12239    3217103   1418397
  12240    3217240   1418031
  12243    3216354   1415917
  100002    3217883   1418209
  12250    3217713   1418116
  12257    3218283   1417311
  12258    3218374   1417024
  12259    3217792   1416865
  12260    3217402   1416912
  12261    3216952   1416650
  12262    3216920   1416646
  12263    3218840   1416560
  12264    3219165   1416551
  12265    3219196   1416546
  12266    3218831   1416922
  12267    3218830   1416933
  12268    3219107   1416221
  12269    3218481   1416545
  12270    3218747   1416214
  12271    3218361   1416213
  12272    3218373   1416209
  12273    3218307   1415851
  12274    3218375   1416251
  12275    3218483   1416504
  12276    3219101   1416874
  12277    3218499   1416783
  12278    3216383   1416338
  12279    3216791   1416063
  12280    3216062   1416843
  12281    3216068   1416865
  12282    3218296   1415435
  12283    3218311   1415436
  12284    3218611   1415894
  12285    3218611   1415906
  12286    3219079   1416226
  12287    3219181   1415891
  12288    3218911   1415896
  12289    3218911   1415909
  12290    3218355   1414024
  12291    3218358   1414034
  12292    3218786   1415095
  12293    3218542   1415024
  12294    3218533   1415033
  12295    3218787   1415108
  12296    3219109   1415076
  12297    3218747   1415617
  12298    3219082   1415602
  12299    3218263   1414638
  12300    3218106   1414323
  12301    3218466   1414857
  12302    3218494   1414855
  12303    3218288   1415890
  12304    3218059   1414630
  12305    3218047   1414843
  12306    3218081   1415087
  12307    3218092   1415107
  12308    3217738   1414581
  12309    3217674   1414848
  12310    3217736   1415105
  12311    3216706   1416884
  12312    3216712   1416898
  12313    3217517   1415100
  12314    3215892   1417036
  12316    3217043   1415090
  12317    3217244   1414955
  12318    3217222   1414939
  12319    3216793   1415080
  12320    3216793   1415091
  12321    3216659   1414750
  12322    3216658   1414757
  12323    3216760   1414435
  12324    3216757   1414443
  12325    3216934   1414040
  12326    3217515   1415078
  12327    3216148   1414999
  12328    3217498   1414332
  12329    3217696   1414587
  12330    3218495   1415760
  12331    3216683   1414407
  12332    3216331   1414025
  12333    3216569   1413726
  12334    3218664   1417031
  12335    3217718   1415090
  12336    3217537   1414323
  12337    3217208   1414176
  12338    3217619   1414063
  12339    3217588   1414053
  12340    3217410   1414483
  12341    3217404   1414497
  12342    3217378   1414674
  12343    3217099   1414549
  12344    3217369   1414696
  12345    3217343   1414684
  12346    3217094   1414560
  12347    3217685   1414854
  12348    3218058   1414842
  12349    3218118   1414325
  12350    3218443   1414564
  12351    3218451   1414577
  12352    3218609   1414365
  12353    3218623   1414371
  12354    3218792   1414805
  12355    3219096   1414698
  12356    3218794   1414817
  12357    3219114   1414688
  12358    3218649   1414168
  12359    3218946   1414062
  12360    3219098   1413840
  12361    3219109   1413822
  12362    3218531   1413883
  12363    3218543   1413872
  12364    3218954   1414072
  12365    3218660   1414208
  12367    3218085   1414646
  12368    3217583   1414982
  12369    3217203   1414187
  12370    3216865   1413996
  12371    3217358   1413887
  12372    3217351   1413897
  12373    3218586   1413458
  12374    3218378   1413729
  12375    3217981   1413685
  12376    3217749   1413394
  12377    3217959   1413661
  12378    3217573   1413643
  12379    3217566   1413653
  12380    3217740   1413403
  12381    3219114   1414387
  12382    3217307   1413455
  12383    3217303   1413461
  12384    3218398   1414305
  12385    3217114   1413727
  12386    3217110   1413734
  12387    3216723   1413449
  12388    3217758   1413865
  12389    3218842   1414466
  12390    3216899   1413123
  12392    3217196   1412876
  12393    3217468   1412595
  12394    3217733   1412310
  12395    3217830   1412914
  12396    3217518   1413210
  12397    3218034   1413150
  12398    3218025   1413158
  12399    3218213   1412896
  12400    3218830   1413234
  12401    3218358   1413116
  12402    3218654   1413842
  12403    3218662   1413853
  12404    3218925   1413577
  12405    3218867   1413635
  12406    3218875   1413643
  12408    3218577   1413450
  12409    3218478   1415892
  12411    3219128   1413432
  12412    3219102   1413060
  12413    3219117   1413092
  12414    3218106   1411960
  12415    3217783   1412847
  12416    3218234   1413406
  12417    3217775   1412307
  12418    3218094   1411927
  12419    3218479   1411656
  12420    3218078   1412701
  12421    3218641   1412827
  12422    3218331   1412446
  12423    3218280   1412436
  12425    3219068   1412032
  12426    3219003   1412643
  12427    3218307   1412468
  12435    3218675   1411382
  6228    3219650   1416631
  6229    3219660   1415544
  6230    3222915   1416751
  6231    3223072   1416382
  6232    3222977   1415892
  6233    3222814   1416631
  6234    3222496   1416082
  6235    3222802   1415961
  6236    3222233   1416185
  6237    3224809   1416498
  6238    3222371   1414841
  6239    3222637   1414980
  6240    3221915   1415717
  6241    3223262   1413778
  6242    3223073   1414844
  6243    3223393   1414144
  6244    3222840   1414590
  6245    3223101   1414088
  6246    3221232   1413903
  6247    3219649   1415009
  6248    3219664   1413497
  6249    3219953   1414875
  6250    3219964   1413500
  6251    3219960   1412104
  6252    3219363   1413495
  6253    3219672   1412507
  6255    3220025   1411179
  6256    3219375   1411954
  6257    3219372   1412505
  6258    3219779   1411682
  6259    3219902   1411433
  6260    3220225   1411900
  6261    3220347   1411650
  6262    3220470   1411398
  61587    3219350   1416644
  61588    3219778   1416604
  61589    3219355   1416118
  61590    3219387   1415542
  61591    3219816   1415563
  61592    3219653   1416341
  61593    3219657   1415844
  61594    3220839   1419707
  61595    3222519   1416073
  61596    3222839   1416601
  61597    3222919   1415915
  61598    3223129   1416388
  61599    3223488   1416207
  61600    3223489   1415690
  61601    3224795   1416511
  61602    3224375   1416572
  61603    3224200   1416048
  61604    3224088   1415510
  61605    3224726   1415724
  61606    3224707   1415260
  61607    3224586   1414389
  61608    3225517   1412864
  61609    3224913   1412122
  61610    3221885   1415696
  61611    3222419   1415634
  61612    3222559   1415164
  61613    3222143   1415279
  61614    3222861   1416613
  61615    3222242   1416209
  61616    3222528   1416097
  61617    3223123   1416413
  61618    3222928   1415938
  61619    3223513   1416207
  61620    3223516   1415676
  61621    3221873   1415718
  61622    3222427   1415657
  61623    3220750   1414812
  61624    3220772   1414824
  61625    3221736   1415060
  61626    3221758   1415072
  61627    3222165   1415290
  61628    3222353   1414876
  61629    3222373   1414890
  61630    3222583   1415171
  61631    3222823   1414623
  61632    3222843   1414637
  61633    3219956   1414547
  61634    3219981   1414547
  61635    3219960   1414053
  61636    3219985   1414054
  61637    3219992   1413500
  61638    3219992   1413525
  61639    3220510   1413523
  61640    3220498   1413544
  61641    3220878   1413717
  61642    3220867   1413738
  61643    3223090   1414110
  61644    3223112   1414121
  61645    3219783   1416629
  61646    3219375   1416644
  61647    3219380   1416118
  61648    3219390   1415567
  61649    3219804   1415585
  61650    3219678   1416342
  61651    3219682   1415844
  61652    3219865   1414980
  61653    3219392   1415006
  61654    3219353   1414541
  61655    3219358   1414048
  61656    3219391   1413495
  61657    3219652   1414698
  61658    3219657   1414196
  61659    3219662   1413703
  61660    3219880   1415000
  61661    3219392   1415031
  61662    3219383   1414051
  61663    3219391   1413520
  61664    3219677   1414698
  61665    3219378   1414541
  61666    3219682   1414196
  61667    3219687   1413703
  61668    3219367   1413026
  61669    3219372   1412530
  61670    3219377   1412010
  61671    3219943   1412128
  61672    3219670   1412707
  61673    3219667   1413205
  61674    3219392   1413027
  61675    3219397   1412530
  61676    3219402   1412010
  61677    3219703   1413206
  61678    3219695   1412707
  61679    3219963   1412143
  61680    3219381   1411536
  61681    3219426   1410977
  61682    3219996   1411166
  61683    3220244   1411909
  61684    3220314   1411634
  61685    3220494   1411410
  61686    3219406   1411536
  61687    3219424   1411002
  61688    3219985   1411188
  61689    3220234   1411932
  61690    3220304   1411657
  61691    3220481   1411431
  61692    3224921   1412146
  61693    3225532   1412884
  61694    3224604   1414406
  61695    3224580   1414936
  61696    3224590   1414959
  61697    3224716   1415283
  61698    3224719   1415748
  61699    3224809   1416531
  61700    3224399   1416563
  61701    3224226   1416040
  61702    3224098   1415535
  12539    3212235   1419351
  12547    3213666   1418010
  12548    3214728   1418289
  12549    3213619   1418486
  12550    3213392   1418719
  12551    3213264   1418239
  12552    3212668   1418009
  12553    3213262   1417924
  12558    3216993   1418187
  12559    3217439   1418474
  12571    3218749   1416202
  12572    3219148   1415897
  12573    3218841   1416548
  12574    3218487   1416781
  12575    3218471   1416507
  12576    3218292   1415851
  12578    3217042   1415077
  6263    3219356   1415351
  61703    3219360   1415542
  61704    3219349   1415006
  6264    3222048   1416264
  12579    3210213   1420587
  12580    3210296   1420567
  12581    3210218   1420650
  12582    3210469   1420635
  12583    3210220   1421865
  12585    3210621   1421865
  12586    3210220   1423356
  12629    3210636   1422088
  12630    3210944   1422088
  12631    3211004   1422088
  12659    3210220   1423250
  12660    3210260   1423250
  12661    3210220   1422631
  12662    3210259   1422631
  12748    3210220   1421176
  12749    3210278   1421176
  12750    3210220   1421751
  12751    3210278   1421751
  12752    3210220   1422191
  12753    3210259   1422191
  12754    3210574   1420433
  12755    3210586   1420460
  12756    3210965   1420266
  12757    3211011   1420246
  12758    3210609   1420761
  12759    3210399   1420903
  12760    3210422   1420957
  12761    3210619   1420799
  12762    3210629   1420841
  12763    3210657   1420839
  12764    3210998   1420679
  12765    3210962   1420621
  12766    3210561   1421130
  12767    3210547   1421181
  12768    3210577   1421190
  12769    3210968   1421195
  12770    3211028   1421188
  12771    3210550   1421583
  12772    3210566   1421649
  12773    3210419   1421658
  12774    3210382   1421611
  12775    3210583   1421575
  12776    3210936   1421625
  12777    3210996   1421630
  12778    3210565   1421865
  12779    3210565   1421928
  12780    3210419   1422088
  12781    3210359   1422088
  12782    3210629   1422129
  12783    3210652   1422134
  12784    3210503   1422449
  12785    3210493   1422506
  12786    3210526   1422510
  12787    3210947   1422518
  12788    3211007   1422522
  12789    3210596   1422970
  12790    3210608   1423006
  12791    3210637   1422997
  12792    3210451   1423065
  12793    3210411   1423110
  12794    3210916   1422953
  12795    3210972   1422973
  12796    3210534   1423322
  12797    3210554   1423304
  12798    3210559   1423363
  12799    3210931   1423355
  12800    3210991   1423350
  12801    3212874   1419726
  12804    3212056   1419723
  12805    3212055   1419756
  12810    3210221   1421245
  12811    3209764   1421198
  12812    3209696   1420570
  12813    3209696   1420482
  12815    3209522   1421308
  12814    3209522   1421318
  12816    3209325   1421318
  12817    3209325   1421308
  12818    3209151   1421210
  12819    3209162   1421209
  12820    3209151   1420975
  12821    3209162   1420975
  12822    3209244   1420711
  12823    3209250   1420716
  12824    3209666   1420928
  12825    3209648   1420924
  3006    3209060   1420482
  12826    3209507   1420482
  12827    3218173   1417030
  12828    3218175   1417042
  100006    3218382   1417893
  61706    3221155   1419538
  61707    3222090   1419275
  61708    3221659   1419590
  600046    3221659   1419615
  61710    3221946   1419178
  600048    3221932   1419199
  61712    3222440   1419395
  61713    3222437   1419641
  600047    3222457   1419655
  61715    3225403   1417124
  61716    3225432   1417139
  600100    3225420   1417160
  61718    3225903   1417903
  61719    3226124   1416400
  61720    3225702   1416857
  61721    3225663   1416874
  61722    3226962   1418342
  61723    3227048   1418543
  600087    3227061   1418529
  61725    3225641   1411053
  61726    3226742   1416547
  61727    3226772   1416542
  61728    3226772   1416567
  61729    3226826   1416805
  600108    3227111   1416871
  61731    3226671   1417135
  61732    3226702   1417135
  600103    3226702   1417160
  61734    3226671   1417759
  61735    3226963   1417760
  61736    3226495   1417759
  600095    3226495   1417784
  61738    3226962   1418294
  600090    3226987   1418294
  61740    3226671   1417788
  61741    3226933   1417759
  600096    3226696   1417788
  600097    3226933   1417784
  61744    3226234   1417247
  61745    3225956   1416746
  61746    3226102   1417682
  61747    3221802   1418722
  61748    3219914   1418132
  61749    3221511   1418769
  61750    3221156   1419135
  61751    3220801   1418584
  61752    3221869   1418251
  61753    3219345   1418498
  600001    3219345   1418523
  61755    3223008   1419196
  61756    3223859   1419183
  61757    3223290   1418288
  61758    3223592   1417861
  600072    3223615   1417853
  61760    3224567   1419162
  61761    3224902   1419068
  61762    3224595   1418244
  61763    3224228   1417868
  600080    3224253   1417872
  61765    3224840   1419670
  600073    3224840   1419695
  61767    3225954   1418948
  61768    3226106   1418573
  61769    3226148   1419202
  61770    3226049   1418387
  61771    3226486   1418701
  61772    3227144   1419382
  600082    3227144   1419407
  61774    3219632   1417225
  61775    3219358   1417099
  600009    3219336   1417112
  61777    3220795   1419144
  61778    3220666   1419143
  600015    3220641   1419142
  61780    3220358   1415358
  61781    3220348   1415382
  61782    3221252   1415835
  61783    3221239   1415859
  61784    3222656   1416907
  61785    3222645   1416916
  61786    3219340   1415353
  61787    3219341   1415380
  61788    3222083   1416283
  61789    3222077   1416294
  61790    3222645   1416916
  61791    3219412   1418196
  61792    3219367   1418152
  600002    3219347   1418138
  61794    3219628   1418137
  61795    3219656   1418137
  600004    3219656   1418162
  61797    3219665   1418501
  600003    3219674   1418524
  61799    3220017   1418495
  600005    3219991   1418510
  61801    3219940   1418131
  600006    3219941   1418156
  61803    3220193   1418121
  61804    3220075   1417747
  600014    3220098   1417729
  61806    3219417   1417790
  61807    3219372   1417833
  600008    3219356   1417853
  61809    3219662   1417233
  600010    3219655   1417257
  61811    3219709   1416967
  600011    3219732   1416981
  61813    3220011   1417418
  61814    3220511   1417464
  61815    3220483   1417478
  600040    3220494   1417501
  61817    3220147   1417173
  61818    3220251   1416986
  600013    3220232   1416975
  61820    3219926   1416974
  600012    3219915   1416952
  61822    3220641   1417741
  61823    3221285   1417465
  61824    3220666   1417724
  600029    3220678   1417746
  61826    3221114   1417727
  61827    3221090   1417751
  600028    3221104   1417771
  61829    3221561   1417955
  61830    3221281   1418003
  600025    3221067   1418208
  61832    3221070   1418183
  600026    3221292   1418025
  61834    3221563   1417926
  600027    3221588   1417931
  61836    3221555   1418262
  61837    3221417   1418268
  600024    3221418   1418293
  61839    3220350   1418458
  600007    3220316   1418504
  61841    3220328   1418482
  61842    3220539   1418247
  61843    3220469   1418009
  600022    3220444   1418009
  61845    3220764   1418279
  600023    3220764   1418304
  61847    3220833   1418585
  600016    3220834   1418610
  61849    3221226   1418607
  61850    3221323   1418421
  600019    3221339   1418402
  61852    3221107   1418840
  600018    3221116   1418864
  61854    3221100   1419127
  600017    3221107   1419151
  61856    3221370   1419006
  61857    3221512   1419132
  600020    3221526   1419153
  61859    3221497   1418791
  600021    3221519   1418803
  61861    3221897   1418250
  600033    3221898   1418274
  61863    3222092   1418792
  61864    3222148   1418240
  61865    3222256   1419028
  61866    3222388   1419117
  600050    3222400   1419100
  61868    3222090   1418809
  600049    3222115   1418809
  61870    3222379   1418777
  61871    3222392   1418750
  600052    3222674   1418879
  61873    3222651   1418869
  600051    3222417   1418758
  61875    3222143   1418115
  600066    3222145   1418088
  61877    3223279   1418861
  61878    3222797   1419295
  61879    3223550   1419195
  61880    3223557   1418891
  600057    3223562   1418870
  61882    3223216   1418859
  600056    3223216   1418884
  61884    3222888   1419431
  600053    3222899   1419454
  61886    3223485   1419346
  600054    3223479   1419370
  61888    3223284   1418570
  61889    3223863   1418453
  61890    3223932   1418851
  600058    3223950   1418868
  600055    3223889   1419565
  61893    3223892   1419540
  61894    3222879   1418487
  600059    3222867   1418505
  61896    3223347   1418084
  61897    3223263   1417876
  600071    3223259   1417852
  61899    3223011   1418244
  600061    3223021   1418226
  61901    3223322   1418287
  600062    3223322   1418312
  61903    3223317   1418570
  600060    3223317   1418595
  61905    3223950   1418358
  600064    3223965   1418339
  61907    3223881   1418472
  600063    3223863   1418490
  61909    3225224   1416793
  600104    3225238   1416816
  61911    3225973   1416779
  600106    3225997   1416769
  61913    3226374   1416867
  600107    3226397   1416857
  61915    3226264   1417238
  600102    3226270   1417263
  61917    3225937   1417244
  600101    3225958   1417231
  61919    3226078   1417709
  600094    3226097   1417726
  61921    3226196   1417797
  600093    3226196   1417822
  61923    3225881   1417927
  600092    3225900   1417944
  61925    3225703   1418122
  61926    3225556   1418286
  600089    3225540   1418272
  61928    3225480   1417855
  61929    3225425   1417883
  600091    3225425   1417908
  61931    3225027   1417524
  61932    3225336   1417627
  61933    3225378   1417542
  600099    3225386   1417518
  61935    3224995   1417620
  600098    3225015   1417627
  61937    3225949   1418416
  600088    3225941   1418441
  61939    3226450   1418735
  600085    3226469   1418752
  61941    3226780   1418654
  600086    3226780   1418679
  61943    3225981   1418984
  600083    3225961   1418999
  61945    3226579   1419282
  61946    3226566   1419477
  600081    3226566   1419502
  61948    3227061   1418961
  600084    3227085   1418954
  61950    3224925   1419124
  600075    3224948   1419114
  61952    3224565   1419224
  600074    3224590   1419225
  61954    3224577   1418909
  61955    3224411   1418894
  600076    3224411   1418919
  61957    3224649   1418544
  61958    3224356   1418558
  600078    3224356   1418583
  61960    3224957   1418639
  600077    3224982   1418639
  61962    3224627   1418245
  600079    3224627   1418270
  12831    3219094   1415076
  12832    3216361   1415229
  12833    3216372   1415223
  12834    3210042   1419788
  12835    3210018   1419766
  12836    3210189   1420050
  12837    3210208   1420077
  12838    3210641   1419147
  12839    3210661   1419121
  12840    3212427   1419723
  12841    3212427   1419756
  12842    3213259   1419723
  12843    3213259   1419756
  12844    3213420   1419528
  12845    3213439   1419501
  12847    3213088   1419262
  12848    3213108   1419236
  12849    3212544   1419274
  12850    3212553   1419305
  12851    3211438   1418337
  12852    3211411   1418355
  12853    3214987   1419723
  12854    3214987   1419756
  12855    3218334   1417991
  12856    3215586   1419723
  12857    3215585   1419756
  12858    3215125   1419422
  12859    3215116   1419453
  12860    3214441   1419235
  12861    3214432   1419266
  12862    3215599   1418827
  12863    3215589   1418858
  12864    3214495   1418451
  12865    3214472   1418428
  12866    3216604   1418420
  12867    3217759   1417053
  12868    3213957   1417959
  12869    3213959   1417991
  12870    3213515   1418499
  12871    3213536   1418474
  12872    3213056   1418628
  12873    3213046   1418662
  12874    3210389   1419821
  12875    3210360   1419839
  12876    3210631   1419742
  12877    3210651   1419514
  12878    3210655   1419763
  12879    3210671   1419488
  12880    3211061   1419064
  12881    3211089   1419080
  12882    3211562   1418465
  12883    3211540   1418487
  12884    3212272   1417780
  12885    3212297   1417759
  12886    3212163   1417646
  12887    3212188   1417625
  12888    3211762   1417984
  12889    3211772   1417974
  12890    3211749   1417951
  12891    3211888   1418117
  12892    3212017   1418256
  12893    3212042   1418234
  12894    3211911   1418093
  12895    3212419   1418204
  12896    3212958   1417904
  12897    3212395   1418183
  12898    3212953   1417872
  12899    3213045   1417533
  12900    3213053   1417498
  12901    3215786   1417815
  12902    3215782   1417849
  12903    3215099   1417747
  12904    3215089   1417780
  12905    3215295   1417283
  12906    3215295   1417310
  12907    3215977   1417452
  12908    3215961   1417477
  12909    3218884   1411534
  12910    3218910   1411514
  12911    3213882   1416938
  12912    3214041   1417060
  12913    3214459   1417381
  12914    3214600   1417489
  12915    3213862   1416963
  12916    3214021   1417086
  12917    3214439   1417407
  12918    3214578   1417514
  12919    3213905   1416571
  12920    3213928   1416594
  12921    3214085   1416166
  12922    3214235   1416304
  12923    3214513   1416503
  12924    3214650   1416576
  12925    3214813   1416645
  12926    3214059   1416187
  12927    3214211   1416328
  12928    3214492   1416527
  12929    3214633   1416604
  12930    3214805   1416679
  12931    3215257   1416766
  12932    3215445   1416810
  12933    3215248   1416797
  12934    3215436   1416842
  12935    3215728   1416550
  12936    3215672   1416191
  12937    3215074   1416050
  12938    3215755   1416567
  12939    3215662   1416221
  12940    3215104   1416057
  12941    3215126   1415925
  12942    3215060   1415956
  12943    3215041   1415983
  12944    3215152   1415941
  12945    3214956   1416553
  12946    3214988   1416560
  12947    3214017   1415888
  12948    3214351   1415577
  12949    3214686   1415665
  12950    3214574   1415370
  12951    3214038   1415913
  12952    3214372   1415602
  12953    3214661   1415688
  12954    3214597   1415396
  12955    3215020   1414954
  12956    3215334   1414939
  12957    3215622   1415360
  12958    3215495   1415493
  12959    3215040   1414980
  12960    3215356   1414915
  12961    3215517   1415516
  12962    3215597   1415339
  12963    3215983   1416163
  12964    3216106   1415946
  12965    3216184   1415748
  12966    3216128   1415478
  12967    3216008   1416181
  12968    3216134   1415959
  12969    3216213   1415762
  12970    3216141   1415445
  12971    3218492   1412693
  12972    3218777   1412614
  12973    3218665   1412219
  12974    3219031   1412398
  12975    3218467   1412713
  12976    3218746   1412624
  12977    3218697   1412213
  12978    3219063   1412400
  12979    3218317   1411762
  12980    3218570   1411807
  12981    3218681   1411996
  12982    3219017   1411800
  12983    3218219   1412081
  12984    3217980   1412078
  12985    3218529   1411563
  12986    3217749   1412814
  12987    3217624   1412697
  12988    3217619   1412416
  12989    3217893   1412480
  12990    3218008   1412603
  12991    3216470   1415031
  12992    3216139   1414854
  12993    3216173   1414630
  12994    3216446   1414390
  12995    3216611   1414447
  12996    3216261   1414235
  12997    3216466   1413842
  12998    3216713   1413840
  12999    3216856   1413917
  13000    3217008   1413651
  13001    3216863   1413527
  13002    3216790   1413300
  13003    3217061   1412984
  13004    3217313   1413018
  13005    3217430   1413118
  13006    3216460   1415060
  13007    3216106   1414850
  13008    3216141   1414625
  13009    3216457   1414356
  13010    3216600   1414481
  13011    3216231   1414217
  13012    3216438   1413826
  13013    3216730   1413812
  13014    3216871   1413889
  13015    3216988   1413677
  13016    3216886   1413500
  13017    3216764   1413280
  13018    3217453   1413096
  13019    3217291   1413041
  13020    3217037   1412962
  13021    3217722   1412837
  13022    3217648   1412672
  13023    3217595   1412390
  13024    3217916   1412457
  13025    3218033   1412582
  13026    3218299   1411737
  13027    3218546   1411827
  13028    3218650   1412015
  13029    3218505   1411538
  13030    3218987   1411810
  13031    3217842   1412207
  13032    3218381   1412254
  13033    3217818   1412181
  13034    3217958   1412054
  13035    3218192   1412103
  13036    3218352   1412274
  13037    3217806   1418165
  61964    3226742   1416805
  61965    3220849   1419752
  61966    3220849   1419721
  13038    3213218   1417575
  13039    3213226   1417541
  61967    3219724   1411034
  61968    3219735   1411011
  ;adding new tank coordinates
   600119    3217549    1418155
   600120    3217701    1418192
   600121    3209835    1419942
   600122    3210066    1419810
   600123    3210418    1419803
   600124    3210170    1420023
   600125    3210307    1419611
   600126    3210631    1419540
   600127    3210446    1419392
   600128    3210753    1419546
   600129    3210621    1419173
   600130    3210899    1419290
   600131    3210840    1418900
   600132    3211033    1419048
   600133    3211721    1418579
   600134    3211591    1418190
   600135    3211992    1418278
   600136    3211865    1418141
   600137    3212010    1417797
   600138    3212247    1417801
   600139    3212980    1417655
   600140    3213210    1417609
   600141    3213260    1417677
   600142    3213037    1417568
   600143    3214325    1417236
   600144    3213744    1416791
   600145    3214479    1417355
   600146    3213882    1416548
   600147    3213976    1415995
   600148    3214383    1416381
   600149    3214534    1416479
   600150    3214667    1416548
   600151    3214177    1415697
   600152    3214877    1415792
   600153    3213996    1415863
   600154    3214330    1415552
   600155    3215079    1415929
   600156    3215044    1416043
   600157    3215100    1415909
   600158    3215658    1416828
   600159    3215058    1416686
   600160    3215454    1416778
   600161    3215701    1416533
   600162    3214775    1415136
   600163    3215192    1414840
   600164    3215000    1414928
   600165    3215312    1414963
   600166    3215813    1415378
   600167    3216199    1415552
   600168    3216155    1415734
   600169    3216115    1415511
   600170    3216272    1414295
   600171    3216164    1414935
   600172    3216205    1414635
   600173    3216435    1414424
   600174    3216393    1414057
   600175    3216539    1413784
   600176    3216494    1413858
   600177    3216696    1413868
   600178    3216765    1413399
   600179    3216947    1413167
   600180    3217150    1412922
   600181    3216816    1413320
   600182    3217516    1412549
   600183    3217727    1412351
   600184    3217600    1412722
   600185    3217643    1412442
   600186    3217866    1412233
   600187    3218002    1412102
   600188    3218246    1412059
   600189    3218140    1411973
   600190    3218335    1411787
   600191    3218594    1411787
   600192    3218719    1411430
   600193    3218858    1411554
   600194    3218553    1411588
   600195    3219047    1411790
   600196    3224698    1415237
   600197    3224781    1416491
   600198    3224174    1416056
   600199    3224078    1415485
   600200    3223135    1416363
   600201    3222910    1415892
   600202    3223463    1416207
   600203    3223462    1415704
   600204    3220521    1414075
   600205    3221093    1414116
   600206    3220522    1413502
   600207    3220889    1413696
   600208    3219740    1411873
   600209    3219347    1412530
   600210    3219352    1412010
   600211    3219923    1412113
   600212    3220232    1410816
   600213    3219713    1411057
   600214    3219428    1410952
   600215    3220007    1411144
   600216    3219391    1413470
   600217    3219342    1413025
   600218    3219631    1413204
   600219    3219645    1412707
   600220    3226208    1413689
   600221    3225670    1413182
   600222    3226233    1413395
   600223    3225458    1414111
   600224    3221897    1415674
   600225    3222411    1415611
   600226    3222333    1414862
   600227    3222535    1415157
   600228    3222841    1415052
   600229    3223428    1413825
   600230    3222803    1414609
   600231    3223068    1414099
   600232    3219773    1416579
   600233    3219325    1416644
   600234    3219628    1416340
   600235    3219632    1415844
   600236    3219392    1414981
   600237    3219333    1414045
   600238    3219328    1414541
   600239    3219632    1414196
   600240    3219931    1414547
   600241    3219935    1414052
   600242    3219627    1414698
  600341   3217543   1418153
  600342   3217704   1418173
  600343   3209845   1419955
  600344   3210054   1419799
  600345   3210404   1419812
  600346   3210180   1420037
  600347   3210292   1419619
  600348   3210641   1419527
  600349   3210456   1419380
  600350   3210767   1419555
  600351   3210631   1419160
  600352   3210913   1419299
  600353   3210827   1418891
  600354   3211047   1419056
  600355   3211708   1418590
  600356   3211580   1418178
  600357   3212005   1418267
  600358   3211877   1418129
  600359   3211999   1417785
  600360   3212260   1417791
  600361   3212964   1417653
  600362   3213214   1417592
  600363   3213276   1417679
  600364   3213041   1417551
  600365   3214314   1417248
  600366   3213734   1416804
  600367   3214469   1417368
  600368   3213894   1416560
  600369   3213964   1416006
  600370   3214373   1416393
  600371   3214524   1416491
  600372   3214659   1416562
  600373   3214187   1415710
  600374   3214866   1415804
  600375   3214007   1415876
  600376   3214341   1415565
  600377   3215070   1415943
  600378   3215059   1416047
  600379   3215113   1415917
  600380   3215656   1416844
  600381   3215054   1416702
  600382   3215450   1416794
  600383   3215715   1416542
  600384   3214786   1415149
  600385   3215181   1414828
  600386   3215010   1414941
  600387   3215323   1414951
  600388   3215819   1415363
  600389   3216215   1415556
  600390   3216170   1415741
  600391   3216122   1415495
  600392   3216267   1414310
  600393   3216160   1414951
  600394   3216189   1414633
  600395   3216441   1414407
  600396   3216378   1414049
  600397   3216547   1413770
  600398   3216480   1413850
  600399   3216705   1413854
  600400   3216755   1413412
  600401   3216935   1413156
  600402   3217162   1412911
  600403   3216803   1413310
  600404   3217504   1412561
  600405   3217739   1412340
  600406   3217612   1412710
  600407   3217631   1412429
  600408   3217854   1412220
  600409   3217991   1412090
  600410   3218233   1412070
  600411   3218129   1411962
  600412   3218326   1411775
  600413   3218582   1411797
  600414   3218708   1411418
  600415   3218871   1411544
  600416   3218541   1411576
  600417   3219032   1411795
  600418   3224703   1415249
  600419   3224788   1416501
  600420   3224187   1416052
  600421   3224083   1415498
  600422   3223132   1416376
  600423   3222915   1415904
  600424   3223476   1416207
  600425   3223476   1415697
  600426   3220515   1414086
  600427   3221104   1414122
  600428   3220516   1413513
  600429   3220884   1413707
  600430   3219732   1411883
  600431   3219360   1412530
  600432   3219365   1412010
  600433   3219933   1412121
  600434   3220240   1410825
  600435   3219719   1411046
  600436   3219427   1410965
  600437   3220002   1411155
  600438   3219391   1413483
  600439   3219355   1413026
  600440   3219649   1413205
  600441   3219658   1412707
  600442   3226208   1413702
  600443   3225671   1413195
  600444   3226232   1413408
  600445   3225452   1414122
  600446   3221891   1415685
  600447   3222415   1415623
  600448   3222343   1414869
  600449   3222547   1415161
  600450   3222852   1415058
  600451   3223421   1413839
  600452   3222813   1414616
  600453   3223079   1414105
  600454   3219776   1416592
  600455   3219338   1416644
  600456   3219641   1416341
  600457   3219645   1415844
  600458   3219392   1414994
  600459   3219346   1414047
  600460   3219341   1414541
  600461   3219645   1414196
  600462   3219944   1414547
  600463   3219948   1414053
  600464   3219640   1414698

[END]

