[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	1071.081    	5.33        	1               	;
 J-10            	1068.376    	0.52        	1               	;
 J-100           	1074.974    	0           	                	;
 J-101           	1221.245    	1.22        	1               	;
 J-102           	1508.673    	0           	                	;
 J-103           	1429.805    	0.07        	1               	;
 J-104           	1587.75     	4.32        	1               	;
 J-105           	1575.75     	5.58        	1               	;
 J-106           	1580.993    	0.43        	1               	;
 J-107           	1569.185    	1.45        	1               	;
 J-108           	1147.631    	0.5         	1               	;
 J-109           	1126.155    	0.38        	1               	;
 J-11            	1058.139    	1.18        	1               	;
 J-110           	1153.104    	7.58        	1               	;
 J-111           	1388.201    	5.8         	1               	;
 J-112           	1065.211    	0           	                	;
 J-113           	1064.863    	3.5         	1               	;
 J-115           	1149.061    	0.53        	1               	;
 J-116           	1137.122    	2.21        	1               	;
 J-117           	1062.99     	0.31        	1               	;
 J-118           	1072.827    	0.22        	1               	;
 J-119           	1092.163    	1.53        	1               	;
 J-12            	1406.75     	2.56        	1               	;
 J-120           	1162.898    	1.16        	1               	;
 J-121           	1264.904    	4.98        	1               	;
 J-123           	1567.716    	4.62        	1               	;
 J-124           	1441.886    	3.524       	1               	;
 J-125           	1198.152    	0.93        	1               	;
 J-126           	1076.755    	0           	                	;
 J-127           	1571.917    	2.12        	1               	;
 J-128           	1346.185    	2.68        	1               	;
 J-129           	1413.029    	1.36        	1               	;
 J-13            	1096.037    	4.31        	1               	;
 J-130           	1203.198    	0           	                	;
 J-131           	1248.121    	0.32        	1               	;
 J-132           	1119.873    	0.19        	1               	;
 J-133           	1504.543    	0.8         	1               	;
 J-134           	1058.021    	0.92        	1               	;
 J-135           	1058.515    	0.06        	1               	;
 J-136           	1183.78     	2.59        	1               	;
 J-137           	1177.659    	0.95        	1               	;
 J-138           	1067.554    	2.87        	1               	;
 J-139           	1057.517    	0.35        	1               	;
 J-14            	1024.043    	2.15        	1               	;
 J-140           	1129.844    	3.22        	1               	;
 J-141           	1130.417    	0.83        	1               	;
 J-142           	1058.31     	0.34        	1               	;
 J-143           	1065.192    	0.55        	1               	;
 J-144           	1127.638    	1.84        	1               	;
 J-145           	1197.021    	0.53        	1               	;
 J-146           	1099.407    	2.67        	1               	;
 J-148           	1068.099    	1.85        	1               	;
 J-149           	1153.564    	0           	                	;
 J-15            	1051.995    	2.87        	1               	;
 J-150           	1288.209    	2.06        	1               	;
 J-151           	1318.119    	0.54        	1               	;
 J-152           	1056.644    	0.95        	1               	;
 J-153           	1056.569    	0.13        	1               	;
 J-154           	1057.541    	0.44        	1               	;
 J-155           	1058.644    	2.52        	1               	;
 J-157           	1105.371    	3.3         	1               	;
 J-158           	1202.456    	0.76        	1               	;
 J-159           	1147.312    	3.97        	1               	;
 J-16            	1152.944    	2.42        	1               	;
 J-160           	1145.5      	1.21        	1               	;
 J-161           	1200.013    	0.05        	1               	;
 J-162           	1124.59     	0           	                	;
 J-163           	1105.802    	1.46        	1               	;
 J-164           	1204.589    	0.92        	1               	;
 J-165           	1021.206    	1.2         	1               	;
 J-167           	1429.573    	1.43        	1               	;
 J-168           	1429.568    	0.99        	1               	;
 J-169           	1102.09     	1.53        	1               	;
 J-17            	1192.868    	2.14        	1               	;
 J-170           	1130.223    	0.19        	1               	;
 J-171           	1172.93     	0           	                	;
 J-172           	1279.974    	1.6         	1               	;
 J-173           	1097.652    	2.6         	1               	;
 J-174           	1141.824    	0.47        	1               	;
 J-175           	1135.082    	0           	                	;
 J-176           	1252.222    	0           	                	;
 J-177           	1427.698    	2.4         	1               	;
 J-178           	1486.797    	1.35        	1               	;
 J-179           	1010.7      	2.83        	1               	;
 J-18            	1386.946    	1.78        	1               	;
 J-181           	1043.433    	3.59        	1               	;
 J-182           	1056.93     	0.65        	1               	;
 J-183           	1439.107    	2.26        	1               	;
 J-184           	1488.203    	1.11        	1               	;
 J-185           	1077.517    	0.11        	1               	;
 J-186           	1119.229    	0.32        	1               	;
 J-187           	1129.605    	0.16        	1               	;
 J-189           	1039.269    	3.14        	1               	;
 J-19            	1392.715    	1.47        	1               	;
 J-190           	1166.305    	0           	                	;
 J-193           	1528.189    	0           	                	;
 J-194           	1074.669    	0.58        	1               	;
 J-195           	1444.545    	1.6345      	1               	;
 J-196           	1080.45     	1.15        	1               	;
 J-197           	1073.844    	0           	                	;
 J-198           	1036.326    	0           	                	;
 J-199           	1291.9      	0           	                	;
 J-2             	1054.599    	1.97        	1               	;
 J-20            	1241.298    	4.41        	1               	;
 J-200           	1285.613    	0.51        	1               	;
 J-201           	1279.724    	0           	                	;
 J-202           	1183.7      	0.56        	1               	;
 J-203           	1056.254    	2.76        	1               	;
 J-204           	1068.748    	0.91        	1               	;
 J-205           	1210.601    	0.7         	1               	;
 J-206           	1205.09     	0.25        	1               	;
 J-207           	1129.987    	0.7         	1               	;
 J-208           	1351.999    	0.88        	1               	;
 J-21            	1032.342    	6.55        	1               	;
 J-211           	1205.014    	1.37        	1               	;
 J-214           	1061.806    	2.33        	1               	;
 J-215           	1152.791    	1.61        	1               	;
 J-216           	1064.632    	1.44        	1               	;
 J-217           	1070.799    	0.71        	1               	;
 J-22            	1294.4      	1.6         	1               	;
 J-220           	1248.373    	1.33        	1               	;
 J-221           	1216.259    	0.59        	1               	;
 J-222           	1186.557    	0.52        	1               	;
 J-223           	1204.61     	1.13        	1               	;
 J-226           	1065.469    	0.29        	1               	;
 J-227           	1069.408    	0.14        	1               	;
 J-228           	1229.101    	3.6         	1               	;
 J-229           	1225.396    	2.03        	1               	;
 J-23            	1377.1      	6.31        	1               	;
 J-230           	1087.033    	4.41        	1               	;
 J-232           	1445.987    	1.64        	1               	;
 J-233           	1493.049    	1.69        	1               	;
 J-234           	1117.512    	1.31        	1               	;
 J-235           	1118.181    	0.18        	1               	;
 J-236           	1202.87     	2.11        	1               	;
 J-238           	1237.988    	1.5         	1               	;
 J-239           	1256.726    	0.89        	1               	;
 J-24            	1785.802    	8.16        	1               	;
 J-240           	1072.746    	2.86        	1               	;
 J-241           	1082.885    	2.18        	1               	;
 J-242           	1069.307    	3.52        	1               	;
 J-244           	1191.356    	3.51        	1               	;
 J-245           	1112.655    	0.46        	1               	;
 J-246           	1023.523    	1.9         	1               	;
 J-247           	1023.421    	3.18        	1               	;
 J-248           	1188.372    	0           	                	;
 J-254           	1189.267    	2.43        	1               	;
 J-255           	1021.65     	2.81        	1               	;
 J-257           	1009.111    	1.27        	1               	;
 J-259           	1072.108    	0.39        	1               	;
 J-26            	1389.478    	14.77       	1               	;
 J-260           	1078.588    	0.77        	1               	;
 J-261           	1056.644    	0.97        	1               	;
 J-263           	1122.059    	1.85        	1               	;
 J-264           	1161.748    	0.81        	1               	;
 J-266           	1037.577    	2.74        	1               	;
 J-268           	1059.658    	0.66        	1               	;
 J-269           	1495.781    	0.77        	1               	;
 J-27            	1072.445    	0           	                	;
 J-270           	1494.858    	0.26        	1               	;
 J-271           	1051.325    	0.39        	1               	;
 J-272           	1100.14     	4.16        	1               	;
 J-273           	1150.049    	0.93        	1               	;
 J-274           	1155.51     	2.99        	1               	;
 J-275           	1147.047    	1.28        	1               	;
 J-276           	1069.114    	4.21        	1               	;
 J-277           	1061.786    	0.46        	1               	;
 J-278           	1565.35     	1.91        	1               	;
 J-279           	1447.919    	1.19        	1               	;
 J-28            	1045.719    	1.92        	1               	;
 J-280           	1369.803    	2.25        	1               	;
 J-281           	1500.624    	1.9         	1               	;
 J-282           	1539.799    	0.18        	1               	;
 J-285           	1392.287    	3.08        	1               	;
 J-286           	1388.486    	1.89        	1               	;
 J-287           	1054.072    	0.83        	1               	;
 J-288           	1073.285    	0.32        	1               	;
 J-289           	1080.747    	0.43        	1               	;
 J-29            	1049.852    	1.4         	1               	;
 J-290           	1204.434    	0.8492      	1               	;
 J-291           	1304.815    	0           	                	;
 J-292           	1077.288    	5.28        	1               	;
 J-293           	1070.779    	2.87        	1               	;
 J-294           	1140.796    	4.99        	1               	;
 J-295           	1164.726    	3.81        	1               	;
 J-296           	1099.822    	1.98        	1               	;
 J-297           	1129.129    	0.59        	1               	;
 J-298           	1404.226    	2.2         	1               	;
 J-299           	1425.229    	0.97        	1               	;
 J-3             	1169.32     	1.16        	1               	;
 J-30            	1319.85     	0           	                	;
 J-300           	1048.2      	0.68        	1               	;
 J-301           	1046.867    	0.38        	1               	;
 J-302           	1067.571    	2.57        	1               	;
 J-303           	1252.386    	5.63        	1               	;
 J-305           	1135.044    	1.02        	1               	;
 J-306           	1127.437    	2.56        	1               	;
 J-308           	1070.698    	0.55        	1               	;
 J-309           	1058.696    	0.42        	1               	;
 J-31            	1077.606    	2.64        	1               	;
 J-310           	1198.035    	2.99        	1               	;
 J-312           	1182.875    	3.31        	1               	;
 J-313           	1044.666    	0.67        	1               	;
 J-314           	1126.636    	3.66        	1               	;
 J-315           	1044.993    	0.49        	1               	;
 J-316           	1390.2      	1.61        	1               	;
 J-317           	1145.734    	2.02        	1               	;
 J-318           	1165.883    	0.23        	1               	;
 J-319           	1058.192    	0.55        	1               	;
 J-32            	1606.786    	2.27        	1               	;
 J-320           	1059.04     	0.42        	1               	;
 J-321           	1142.273    	0.61        	1               	;
 J-322           	1128.733    	0.41        	1               	;
 J-323           	1057.657    	3.39        	1               	;
 J-324           	1061.706    	0.64        	1               	;
 J-325           	1074.253    	2.03        	1               	;
 J-326           	1042.269    	6.2         	1               	;
 J-327           	1067.655    	2.55        	1               	;
 J-328           	1073.044    	1.92        	1               	;
 J-329           	1101.51     	1.46        	1               	;
 J-33            	1200.488    	0.73        	1               	;
 J-330           	1044.267    	0.27        	1               	;
 J-331           	1044.343    	0.4         	1               	;
 J-332           	1054.791    	0.51        	1               	;
 J-333           	1048.901    	3.49        	1               	;
 J-334           	1048.55     	2.48        	1               	;
 J-337           	1132.96     	0.5         	1               	;
 J-338           	1061.017    	0.3         	1               	;
 J-339           	1046.704    	0.42        	1               	;
 J-34            	1352.228    	4.65        	1               	;
 J-340           	1346.75     	1.74        	1               	;
 J-341           	1069.635    	0.5         	1               	;
 J-342           	1053.391    	0.69        	1               	;
 J-343           	1249.377    	5.53        	1               	;
 J-344           	1117.6      	1.38        	1               	;
 J-345           	1105.447    	6.74        	1               	;
 J-346           	1116.454    	0.24        	1               	;
 J-347           	1056.644    	0.75        	1               	;
 J-348           	1059.368    	0.39        	1               	;
 J-349           	1128.835    	8.56        	1               	;
 J-35            	1117.6      	11.06       	1               	;
 J-351           	1090.781    	4.49        	1               	;
 J-352           	1117.003    	0.93        	1               	;
 J-353           	1346.836    	0.69        	1               	;
 J-354           	1152.567    	2.95        	1               	;
 J-358           	1138.869    	1.56        	1               	;
 J-359           	1123.806    	1.29        	1               	;
 J-36            	1264.814    	0.88        	1               	;
 J-360           	1240.607    	0.92        	1               	;
 J-361           	1223.806    	0.39        	1               	;
 J-362           	1481.73     	2.06        	1               	;
 J-363           	1454.061    	0.39        	1               	;
 J-364           	1383.052    	4.04        	1               	;
 J-365           	1467.546    	2.16        	1               	;
 J-368           	1258.234    	1.03        	1               	;
 J-369           	1183.654    	0.22        	1               	;
 J-37            	1132.336    	3.5         	1               	;
 J-370           	1096.206    	2.19        	1               	;
 J-371           	1578.333    	1.02        	1               	;
 J-372           	1074.699    	0.88        	1               	;
 J-373           	1071.683    	0.3         	1               	;
 J-375           	1051.787    	6.04        	1               	;
 J-377           	1032.865    	1.08        	1               	;
 J-378           	1110.2      	1.32        	1               	;
 J-379           	1129.8      	0.19        	1               	;
 J-38            	1401.255    	1.88        	1               	;
 J-380           	1052.32     	1.74        	1               	;
 J-381           	1065.325    	0.78        	1               	;
 J-382           	1188.646    	2.03        	1               	;
 J-383           	1155.86     	0.78        	1               	;
 J-384           	1198.676    	6.81        	1               	;
 J-385           	1263.3      	0.08        	1               	;
 J-386           	1263.5      	2.36        	1               	;
 J-387           	1265.6      	0.09        	1               	;
 J-388           	1090.686    	0.47        	1               	;
 J-389           	1113.062    	0.42        	1               	;
 J-390           	1032.471    	3.28        	1               	;
 J-391           	1031.7      	2.78        	1               	;
 J-392           	1072.807    	2.51        	1               	;
 J-393           	1123.421    	0.25        	1               	;
 J-394           	1061.111    	2.88        	1               	;
 J-396           	1045.048    	3.42        	1               	;
 J-397           	1028.5      	2.15        	1               	;
 J-398           	1069.157    	1.39        	1               	;
 J-399           	1098.406    	1.11        	1               	;
 J-4             	1202.831    	0.13        	1               	;
 J-40            	1035.833    	2.82        	1               	;
 J-400           	1101.284    	0.37        	1               	;
 J-401           	1052.498    	2.43        	1               	;
 J-402           	1127.679    	0.64        	1               	;
 J-403           	1023.729    	0.943       	1               	;
 J-404           	1026.518    	1.07        	1               	;
 J-406           	1031.66     	2.27        	1               	;
 J-407           	1040.684    	0.15        	1               	;
 J-408           	1215.21     	1.94        	1               	;
 J-409           	1240.158    	0.6         	1               	;
 J-41            	1269.781    	3.57        	1               	;
 J-412           	1032.719    	2.16        	1               	;
 J-413           	1033.836    	1.01        	1               	;
 J-414           	1114.276    	0.92        	1               	;
 J-415           	1276.21     	1.91        	1               	;
 J-416           	1162.965    	0.78        	1               	;
 J-417           	1125.033    	0.6         	1               	;
 J-418           	1154.322    	0.33        	1               	;
 J-419           	1068.437    	3.37        	1               	;
 J-42            	1175.051    	1.17        	1               	;
 J-420           	1060.6      	0.67        	1               	;
 J-421           	1075.565    	0.36        	1               	;
 J-422           	1108.621    	0.2         	1               	;
 J-423           	1042.834    	2.19        	1               	;
 J-424           	1118.73     	1.52        	1               	;
 J-425           	1112.964    	0.87        	1               	;
 J-426           	1116.127    	0.64        	1               	;
 J-427           	1122.757    	0.13        	1               	;
 J-428           	1214.953    	2.91        	1               	;
 J-43            	1049.526    	10.94       	1               	;
 J-430           	1099.446    	2.59        	1               	;
 J-431           	1115.365    	2.33        	1               	;
 J-432           	1104.841    	0.54        	1               	;
 J-435           	1073.626    	3.33        	1               	;
 J-436           	1194.742    	0.55        	1               	;
 J-437           	1371.763    	4.08        	1               	;
 J-438           	1421        	1.18        	1               	;
 J-44            	1312.968    	3.18        	1               	;
 J-442           	1102.056    	4.25        	1               	;
 J-443           	1136.945    	3.49        	1               	;
 J-444           	1212.935    	0.85        	1               	;
 J-445           	1114.407    	1.2         	1               	;
 J-446           	1140.788    	0.55        	1               	;
 J-448           	1219.26     	4.72        	1               	;
 J-45            	1123.894    	2           	1               	;
 J-450           	1120.18     	1.03        	1               	;
 J-451           	1090.977    	0.3         	1               	;
 J-454           	1225.297    	1.36        	1               	;
 J-455           	1061.931    	0.26        	1               	;
 J-456           	1067.734    	0.3         	1               	;
 J-457           	1149.133    	1.5         	1               	;
 J-458           	1172.457    	0.32        	1               	;
 J-459           	1064.933    	1.76        	1               	;
 J-46            	1340.94     	1.03        	1               	;
 J-460           	1064.673    	0.86        	1               	;
 J-461           	1135.378    	1.14        	1               	;
 J-462           	1457.887    	1.52        	1               	;
 J-463           	1484.682    	0.24        	1               	;
 J-464           	1110.192    	0.85        	1               	;
 J-465           	1130.545    	0.36        	1               	;
 J-469           	1207.534    	1.74        	1               	;
 J-47            	1127.741    	2.58        	1               	;
 J-470           	1230.316    	0.5         	1               	;
 J-472           	1052.545    	0.59        	1               	;
 J-473           	1170.6      	3.73        	1               	;
 J-476           	1119.471    	3.97        	1               	;
 J-477           	1127.64     	0.15        	1               	;
 J-478           	1221.265    	6.16        	1               	;
 J-479           	1215.661    	3.8         	1               	;
 J-48            	1201.994    	1.85        	1               	;
 J-480           	1070.829    	2.27        	1               	;
 J-481           	1057.32     	0.41        	1               	;
 J-482           	1053.324    	0.05        	1               	;
 J-483           	1229.853    	9.65        	1               	;
 J-484           	1219.466    	4.57        	1               	;
 J-485           	1228.266    	4.32        	1               	;
 J-486           	1162.6      	4.74        	1               	;
 J-487           	1247.298    	0.71        	1               	;
 J-488           	1220.906    	0.33        	1               	;
 J-49            	1041.491    	3.11        	1               	;
 J-490           	1427.369    	0.74        	1               	;
 J-491           	1388.6      	1.96        	1               	;
 J-492           	1172.154    	1.12        	1               	;
 J-494           	1150.451    	1.27        	1               	;
 J-495           	1128.811    	0.59        	1               	;
 J-496           	1156.261    	1.19        	1               	;
 J-497           	1179.053    	0.53        	1               	;
 J-498           	1457.049    	1.03        	1               	;
 J-499           	1444.088    	0.2         	1               	;
 J-5             	1499.832    	0           	                	;
 J-50            	1064.361    	0           	                	;
 J-500           	1120.275    	1.03        	1               	;
 J-501           	1129.844    	2.08        	1               	;
 J-502           	1168.5      	1.87        	1               	;
 J-503           	1172.3      	1.12        	1               	;
 J-504           	1133.461    	3.93        	1               	;
 J-505           	1122.557    	1.42        	1               	;
 J-506           	1183.36     	6.74        	1               	;
 J-507           	1188.099    	0.56        	1               	;
 J-508           	1110.257    	0.91        	1               	;
 J-509           	1164.053    	0.61        	1               	;
 J-51            	1174.493    	7.13        	1               	;
 J-510           	1051.078    	2.76        	1               	;
 J-511           	1043.166    	0.77        	1               	;
 J-512           	1192.433    	0.22        	1               	;
 J-513           	1182.7      	3.41        	1               	;
 J-515           	1076.572    	2.41        	1               	;
 J-516           	1180.131    	1.08        	1               	;
 J-517           	1126.558    	0.64        	1               	;
 J-518           	1222.41     	1.25        	1               	;
 J-519           	1114.326    	0.76        	1               	;
 J-52            	1154.712    	0           	                	;
 J-520           	1079.095    	0.99        	1               	;
 J-521           	1101.635    	2.78        	1               	;
 J-522           	1043.26     	0.62        	1               	;
 J-523           	1063.032    	1.75        	1               	;
 J-524           	1101.261    	0.63        	1               	;
 J-525           	1479.7      	0.86        	1               	;
 J-526           	1130.694    	0.18        	1               	;
 J-527           	1149.219    	1.21        	1               	;
 J-528           	1162.982    	3           	1               	;
 J-529           	1073.447    	0.32        	1               	;
 J-53            	1487.483    	0.87        	1               	;
 J-530           	1063.988    	5.07        	1               	;
 J-531           	1105.75     	1.04        	1               	;
 J-532           	1041.764    	1.04        	1               	;
 J-533           	1069.536    	0.35        	1               	;
 J-534           	1066.677    	4.87        	1               	;
 J-535           	1060.555    	1.73        	1               	;
 J-537           	1326.107    	1.64        	1               	;
 J-538           	1362.657    	0.26        	1               	;
 J-539           	1202.6      	3.4         	1               	;
 J-54            	1130.906    	0.9         	1               	;
 J-540           	1397.637    	1.94        	1               	;
 J-541           	1482.008    	0.87        	1               	;
 J-542           	1103.757    	3.09        	1               	;
 J-543           	1052.329    	4.12        	1               	;
 J-545           	1764.832    	0.54        	1               	;
 J-546           	1189.284    	3.71        	1               	;
 J-547           	1105.807    	1.31        	1               	;
 J-55            	1380.75     	0           	                	;
 J-550           	1120.917    	3.66        	1               	;
 J-551           	1135.898    	0.57        	1               	;
 J-552           	1112.905    	0.17        	1               	;
 J-553           	1152.271    	3.02        	1               	;
 J-554           	1139.45     	0.96        	1               	;
 J-555           	1200.6      	0.55        	1               	;
 J-556           	1114.523    	0.31        	1               	;
 J-557           	1119.71     	0.19        	1               	;
 J-558           	1153.198    	2.59        	1               	;
 J-559           	1108.191    	0.93        	1               	;
 J-560           	1302.439    	2.66        	1               	;
 J-561           	1304.437    	0.72        	1               	;
 J-563           	1206.8      	0.92        	1               	;
 J-564           	1404.578    	1.23        	1               	;
 J-565           	1403.934    	2.07        	1               	;
 J-566           	1082.466    	2.17        	1               	;
 J-567           	1123.588    	1.61        	1               	;
 J-569           	1147.106    	0.49        	1               	;
 J-57            	1493.482    	0.88        	1               	;
 J-570           	1095.823    	0.51        	1               	;
 J-571           	1223.636    	1.57        	1               	;
 J-572           	1213.151    	0.34        	1               	;
 J-573           	1064.942    	4.05        	1               	;
 J-574           	1092.11     	0.6         	1               	;
 J-575           	1398.707    	1.21        	1               	;
 J-576           	1416.297    	0.85        	1               	;
 J-577           	1425.558    	1.63        	1               	;
 J-578           	1070.892    	0.58        	1               	;
 J-579           	1128.326    	0.5         	1               	;
 J-58            	1046.425    	4.53        	1               	;
 J-580           	1377.5      	2.76        	1               	;
 J-581           	1395.7      	0.96        	1               	;
 J-582           	1061.447    	3.39        	1               	;
 J-583           	1146.344    	1.94        	1               	;
 J-584           	1073.226    	2.76        	1               	;
 J-586           	1146.976    	1.79        	1               	;
 J-587           	1136.51     	0.33        	1               	;
 J-588           	1046.965    	0.28        	1               	;
 J-589           	1044.982    	0.34        	1               	;
 J-59            	1219.747    	6.58        	1               	;
 J-590           	1423.2      	2.18        	1               	;
 J-591           	1429.9      	0.82        	1               	;
 J-592           	1155.995    	3.2         	1               	;
 J-593           	1182.118    	0.47        	1               	;
 J-594           	1128.913    	0.55        	1               	;
 J-595           	1152.198    	0.2         	1               	;
 J-597           	1528.485    	3.58        	1               	;
 J-598           	1583.317    	0.38        	1               	;
 J-599           	1255.246    	1.83        	1               	;
 J-6             	1292.4      	0           	                	;
 J-60            	1195.764    	0.18        	1               	;
 J-600           	1267.905    	0.68        	1               	;
 J-601           	1378.5      	2.91        	1               	;
 J-603           	1265.42     	6.05        	1               	;
 J-604           	1224.667    	1.53        	1               	;
 J-606           	1097.766    	1.71        	1               	;
 J-607           	1045.724    	5.11        	1               	;
 J-608           	1109.442    	4.08        	1               	;
 J-609           	1422.113    	2.27        	1               	;
 J-61            	1026.908    	0.73        	1               	;
 J-610           	1426.664    	1.6         	1               	;
 J-611           	1098.256    	3.98        	1               	;
 J-612           	1199.621    	0.29        	1               	;
 J-613           	1179.752    	2.24        	1               	;
 J-614           	1255.766    	1.59        	1               	;
 J-618           	1040.104    	2.95        	1               	;
 J-62            	1390.99     	5.12        	1               	;
 J-620           	1059.722    	0.59        	1               	;
 J-621           	1148.244    	1.08        	1               	;
 J-622           	1165.908    	0.3         	1               	;
 J-625           	1200.76     	5.13        	1               	;
 J-626           	1293.8      	0.72        	1               	;
 J-627           	1298.6      	0.22        	1               	;
 J-63            	1195.127    	0           	                	;
 J-631           	1292.877    	0.24        	1               	;
 J-632           	1191.004    	0.67        	1               	;
 J-633           	1186.714    	0.45        	1               	;
 J-634           	1053.686    	1.63        	1               	;
 J-635           	1068.184    	1.02        	1               	;
 J-636           	1404.964    	0.09        	1               	;
 J-637           	1048.673    	1.91        	1               	;
 J-639           	1429.61     	3.01        	1               	;
 J-64            	1441.162    	0.35        	1               	;
 J-640           	1429.731    	0.71        	1               	;
 J-641           	1326.371    	0.19        	1               	;
 J-642           	1133.044    	1.64        	1               	;
 J-646           	1132.758    	0.95        	1               	;
 J-647           	1198.717    	1.99        	1               	;
 J-65            	1529.156    	2.33        	1               	;
 J-650           	1263.654    	1.93        	1               	;
 J-651           	1226.122    	0.72        	1               	;
 J-652           	1022.043    	4.53        	1               	;
 J-653           	1028.05     	0.65        	1               	;
 J-654           	1131.468    	0.59        	1               	;
 J-655           	1445.873    	1.46        	1               	;
 J-656           	1444.846    	0.51        	1               	;
 J-657           	1164.8      	1.35        	1               	;
 J-658           	1160.3      	0.48        	1               	;
 J-659           	1158.688    	4.96        	1               	;
 J-66            	1034.007    	0           	                	;
 J-660           	1149.533    	1.55        	1               	;
 J-661           	1072.583    	1.33        	1               	;
 J-665           	1531.15     	2.65        	1               	;
 J-666           	1486.93     	0.96        	1               	;
 J-667           	1051.264    	4.82        	1               	;
 J-668           	1058.709    	0.87        	1               	;
 J-669           	1040.776    	0.55        	1               	;
 J-67            	1246.217    	0           	                	;
 J-672           	1050.465    	0.36        	1               	;
 J-673           	1042.208    	2.22        	1               	;
 J-675           	1043.086    	0.71        	1               	;
 J-676           	1044.232    	0.49        	1               	;
 J-677           	1058.507    	4.85        	1               	;
 J-678           	1049.149    	0.45        	1               	;
 J-679           	1066.845    	1.1         	1               	;
 J-68            	1039.697    	0           	                	;
 J-680           	1169        	0.91        	1               	;
 J-681           	1173        	0.34        	1               	;
 J-682           	1064.113    	1.07        	1               	;
 J-685           	1125.64     	4.17        	1               	;
 J-686           	1102.382    	0.76        	1               	;
 J-687           	1164.656    	0.24        	1               	;
 J-688           	1130.852    	1.87        	1               	;
 J-689           	1144.655    	0.15        	1               	;
 J-69            	1168.571    	0           	                	;
 J-690           	1429.569    	0.94        	1               	;
 J-691           	1429.035    	0.74        	1               	;
 J-692           	1046.848    	0.88        	1               	;
 J-693           	1203.769    	2.96        	1               	;
 J-694           	1233.157    	1.23        	1               	;
 J-695           	1047.37     	2.38        	1               	;
 J-696           	1063.328    	3.07        	1               	;
 J-698           	1154.22     	1.91        	1               	;
 J-699           	1203.928    	1.42        	1               	;
 J-7             	1057.202    	0.91        	1               	;
 J-70            	1151.653    	0           	                	;
 J-700           	1065.225    	0.28        	1               	;
 J-701           	1226.331    	1.71        	1               	;
 J-702           	1347.998    	2.02        	1               	;
 J-703           	1166.998    	3.92        	1               	;
 J-704           	1121.456    	2.4         	1               	;
 J-705           	1221.15     	0.69        	1               	;
 J-706           	1297.5      	0.45        	1               	;
 J-707           	1298.1      	0.08        	1               	;
 J-708           	1169.783    	2.43        	1               	;
 J-71            	1051.542    	1.65        	1               	;
 J-710           	1132.055    	1.65        	1               	;
 J-711           	1133.446    	0.33        	1               	;
 J-712           	1169.9      	1.56        	1               	;
 J-713           	1222.943    	3.72        	1               	;
 J-714           	1199.705    	2.42        	1               	;
 J-715           	1166.441    	1.95        	1               	;
 J-716           	1186.074    	0.57        	1               	;
 J-717           	1068.373    	0.54        	1               	;
 J-719           	1100.961    	1.11        	1               	;
 J-72            	1287.832    	1.04        	1               	;
 J-720           	1105.711    	5.05        	1               	;
 J-721           	1335.378    	1.23        	1               	;
 J-723           	1197.2      	0.69        	1               	;
 J-724           	1210.1      	0.95        	1               	;
 J-725           	1074.974    	2.87        	1               	;
 J-726           	1105.185    	0.63        	1               	;
 J-73            	1062.386    	0.65        	1               	;
 J-730           	1129.01     	0.69        	1               	;
 J-731           	1163.7      	1.22        	1               	;
 J-732           	1180.9      	1.23        	1               	;
 J-734           	1114.551    	0.07        	1               	;
 J-735           	1437.775    	0.11        	1               	;
 J-736           	1441.862    	0.15        	1               	;
 J-737           	1277.188    	2.39        	1               	;
 J-738           	1284.634    	1.13        	1               	;
 J-739           	1079.947    	1.6         	1               	;
 J-74            	1253.913    	0           	                	;
 J-740           	1185.543    	0.98        	1               	;
 J-741           	1204.214    	0.07        	1               	;
 J-742           	1211.962    	0.5         	1               	;
 J-744           	1196.143    	0.83        	1               	;
 J-745           	1031.087    	0.36        	1               	;
 J-746           	1109.106    	1.39        	1               	;
 J-747           	1200.289    	0.86        	1               	;
 J-75            	1227.171    	1.9         	1               	;
 J-751           	1041.722    	0.9         	1               	;
 J-752           	1053.794    	1.79        	1               	;
 J-753           	1120.701    	1.46        	1               	;
 J-754           	1134.23     	0.61        	1               	;
 J-755           	1113.707    	0.88        	1               	;
 J-76            	1159.675    	1.94        	1               	;
 J-761           	1430.801    	0.14        	1               	;
 J-765           	1402.943    	2.37        	1               	;
 J-766           	1380.315    	3.04        	1               	;
 J-769           	1118.769    	5.53        	1               	;
 J-77            	1149.315    	5.42        	1               	;
 J-771           	1201        	0.25        	1               	;
 J-773           	1195.157    	0.22        	1               	;
 J-774           	1239.367    	0.98        	1               	;
 J-776           	1346.925    	1.05        	1               	;
 J-777           	1350.979    	0.1         	1               	;
 J-778           	1107.99     	0.56        	1               	;
 J-78            	1150.085    	1.83        	1               	;
 J-780           	1304.498    	2.22        	1               	;
 J-782           	1051.926    	0.39        	1               	;
 J-783           	1090.776    	0.56        	1               	;
 J-784           	1298.641    	2.04        	1               	;
 J-785           	1296.833    	0.74        	1               	;
 J-786           	1116.951    	0.62        	1               	;
 J-787           	1106.035    	1.66        	1               	;
 J-788           	1054.614    	0.38        	1               	;
 J-789           	1133.121    	0.24        	1               	;
 J-79            	1295.047    	0.45        	1               	;
 J-791           	1136.309    	1.04        	1               	;
 J-792           	1134.374    	4.21        	1               	;
 J-793           	1111.348    	0.6         	1               	;
 J-794           	1139.54     	2.69        	1               	;
 J-795           	1162.222    	0.22        	1               	;
 J-797           	1145.731    	0.49        	1               	;
 J-798           	1057.627    	1.09        	1               	;
 J-799           	1192.902    	1.25        	1               	;
 J-8             	1053.282    	0.25        	1               	;
 J-80            	1030.493    	1.68        	1               	;
 J-800           	1046.24     	0.18        	1               	;
 J-801           	1060.48     	0.93        	1               	;
 J-802           	1152.433    	2.94        	1               	;
 J-803           	1140.006    	0.51        	1               	;
 J-805           	1289.9      	3.25        	1               	;
 J-806           	1260.912    	1.23        	1               	;
 J-807           	1284.4      	1.96        	1               	;
 J-808           	1178.7      	1.68        	1               	;
 J-809           	1201.731    	1.23        	1               	;
 J-81            	1026.981    	2.26        	1               	;
 J-810           	1046.74     	0.99        	1               	;
 J-811           	1056.104    	1.64        	1               	;
 J-812           	1196.208    	0.16        	1               	;
 J-813           	1197.743    	0.1         	1               	;
 J-814           	1163.196    	2.17        	1               	;
 J-816           	1396.003    	0.34        	1               	;
 J-819           	1204.598    	0.1         	1               	;
 J-82            	1173.914    	1.56        	1               	;
 J-820           	1240.38     	7.81        	1               	;
 J-821           	1234.594    	1.71        	1               	;
 J-825           	1135.196    	0.58        	1               	;
 J-826           	1133.337    	3.92        	1               	;
 J-828           	1196.014    	0.99        	1               	;
 J-829           	1203.811    	0.14        	1               	;
 J-83            	1323.2      	0.72        	1               	;
 J-830           	1406.727    	0.44        	1               	;
 J-831           	1130.941    	12.92       	1               	;
 J-832           	1114.1      	6.21        	1               	;
 J-833           	1432.92     	0.1         	1               	;
 J-835           	1113.4      	0.86        	1               	;
 J-836           	1132.861    	1.22        	1               	;
 J-837           	1132.359    	0.5         	1               	;
 J-838           	1045.083    	0.46        	1               	;
 J-839           	1294.5      	0.13        	1               	;
 J-84            	1029.144    	1.11        	1               	;
 J-841           	1109.99     	1.76        	1               	;
 J-842           	1376.939    	0.53        	1               	;
 J-844           	1056.998    	0.51        	1               	;
 J-845           	1197.844    	1.77        	1               	;
 J-846           	1050.306    	0.44        	1               	;
 J-847           	1088.396    	1.44        	1               	;
 J-85            	1330.661    	1.73        	1               	;
 J-851           	1591.339    	1.96        	1               	;
 J-853           	1493        	1.06        	1               	;
 J-854           	1450.7      	0.27        	1               	;
 J-855           	1450.942    	2.36        	1               	;
 J-856           	1445.952    	0.56        	1               	;
 J-857           	1407.709    	6.14        	1               	;
 J-858           	1468.592    	1.64        	1               	;
 J-86            	1242.259    	1.31        	1               	;
 J-864           	1312.8      	2.34        	1               	;
 J-867           	1155.882    	3.67        	1               	;
 J-868           	1237.206    	1.85        	1               	;
 J-869           	1130.968    	1.47        	1               	;
 J-87            	1099.265    	7.2         	1               	;
 J-871           	1181.56     	1.23        	1               	;
 J-872           	1179.506    	0.59        	1               	;
 J-873           	1170.765    	1.64        	1               	;
 J-874           	1160.322    	0.52        	1               	;
 J-875           	1066.205    	0.66        	1               	;
 J-88            	1223.138    	1.82        	1               	;
 J-880           	1053.349    	0.46        	1               	;
 J-881           	1112.839    	0.99        	1               	;
 J-882           	1573.073    	0.95        	1               	;
 J-883           	1574.502    	0.2         	1               	;
 J-884           	1478.1      	0.64        	1               	;
 J-885           	1470.7      	0.68        	1               	;
 J-887           	1144.477    	2.25        	1               	;
 J-889           	1165.415    	0.38        	1               	;
 J-89            	1335.878    	1.6         	1               	;
 J-890           	1129.844    	1.17        	1               	;
 J-9             	1404.114    	1.25        	1               	;
 J-90            	1332.397    	0.34        	1               	;
 J-91            	1327.321    	0.92        	1               	;
 J-92            	1296.98     	0.41        	1               	;
 J-93            	1097.335    	5.78        	1               	;
 J-94            	1546.229    	3.4         	1               	;
 J-95            	1195.017    	0           	                	;
 J-96            	1227.351    	0.94        	1               	;
 J-97            	1376.914    	0           	                	;
 J-98            	1234.394    	0.82        	1               	;
 J-99            	1186.857    	0.18        	1               	;
 O-Pump-1        	1500.529    	0           	                	;
 O-Pump-10       	1059.583    	0           	                	;
 O-Pump-11       	1197.515    	0           	                	;
 I-Pump-12       	1168.571    	0           	                	;
 O-Pump-13       	981.1461    	0           	                	;
 O-Pump-14       	1279.937    	0           	                	;
 O-Pump-15       	1088.634    	0           	                	;
 O-Pump-16       	1038.644    	0           	                	;
 I-Pump-17       	1130.645    	0           	                	;
 O-Pump-18       	1051.992    	0           	                	;
 O-Pump-19       	1051.184    	0           	                	;
 I-Pump-2        	1340.298    	0           	                	;
 O-Pump-20       	1102.366    	0           	                	;
 O-Pump-21       	1376.914    	0           	                	;
 I-Pump-3        	1333.045    	0           	                	;
 O-Pump-4        	1032.121    	0           	                	;
 O-Pump-5        	1217.314    	0           	                	;
 O-Pump-6        	1101.035    	0           	                	;
 O-Pump-7        	1146.638    	0           	                	;
 I-Pump-8        	1345.876    	0           	                	;
 O-Pump-9        	1198.53     	0           	                	;
 I-RV-1          	1058.87     	0           	                	;
 I-RV-10         	1071.142    	0           	                	;
 I-RV-11         	1229.901    	0           	                	;
 O-RV-12         	1214.614    	0           	                	;
 O-RV-13         	1059.212    	0           	                	;
 O-RV-14         	1051.806    	0           	                	;
 I-RV-15         	1516.425    	0           	                	;
 O-RV-16         	1090.302    	0           	                	;
 O-RV-17         	1212.794    	0           	                	;
 O-RV-2          	1441.654    	0           	                	;
 I-RV-4          	1135.343    	0           	                	;
 I-RV-5          	1220.518    	0           	                	;
 I-RV-6          	1333.144    	0           	                	;
 O-RV-7          	1101.992    	0           	                	;
 I-RV-8          	1237.096    	0           	                	;
 O-RV-9          	1288.977    	0           	                	;
 I-Pump-1        	1500.529    	0           	                	;
 I-Pump-10       	1059.583    	0           	                	;
 I-Pump-11       	1197.515    	0           	                	;
 O-Pump-12       	1168.571    	0           	                	;
 I-Pump-13       	981.1461    	0           	                	;
 I-Pump-14       	1279.937    	0           	                	;
 I-Pump-15       	1088.634    	0           	                	;
 I-Pump-16       	1038.644    	0           	                	;
 O-Pump-17       	1130.645    	0           	                	;
 I-Pump-18       	1051.992    	0           	                	;
 I-Pump-19       	1051.184    	0           	                	;
 O-Pump-2        	1340.298    	0           	                	;
 I-Pump-20       	1102.366    	0           	                	;
 I-Pump-21       	1376.914    	0           	                	;
 O-Pump-3        	1333.045    	0           	                	;
 I-Pump-4        	1032.121    	0           	                	;
 I-Pump-5        	1217.314    	0           	                	;
 I-Pump-6        	1101.035    	0           	                	;
 I-Pump-7        	1146.638    	0           	                	;
 O-Pump-8        	1345.876    	0           	                	;
 I-Pump-9        	1198.53     	0           	                	;
 O-RV-1          	1058.87     	0           	                	;
 O-RV-10         	1071.142    	0           	                	;
 O-RV-11         	1229.901    	0           	                	;
 I-RV-12         	1214.614    	0           	                	;
 I-RV-13         	1059.212    	0           	                	;
 I-RV-14         	1051.806    	0           	                	;
 O-RV-15         	1516.425    	0           	                	;
 I-RV-16         	1090.302    	0           	                	;
 I-RV-17         	1212.794    	0           	                	;
 I-RV-2          	1441.654    	0           	                	;
 O-RV-4          	1135.343    	0           	                	;
 O-RV-5          	1220.518    	0           	                	;
 O-RV-6          	1333.144    	0           	                	;
 I-RV-7          	1101.992    	0           	                	;
 O-RV-8          	1237.096    	0           	                	;
 I-RV-9          	1288.977    	0           	                	;
 O-Pump-11a      	1197.515    	0           	                	;
 I-Pump-15a      	1088.634    	0           	                	;
 O-Pump-15a      	1088.634    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	1201.527    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	1709.663    	10.33679    	0.336792    	15.33679    	16          	0           	                	;
 T-10            	1427        	8.000244    	2.441406E-04	13.00024    	12          	0           	                	;
 T-11            	1601.352    	116.6482    	98.64819    	128.6482    	24          	0           	                	;
 T-12            	1368.899    	41.10132    	40.10132    	66.10132    	24          	0           	                	;
 T-13            	1230.877    	29.12317    	6.123169    	39.12317    	88          	0           	                	;
 T-14            	1255.548    	19.4519     	12.4519     	34.4519     	30          	0           	                	;
 T-15            	1187.626    	57.37439    	45.37439    	67.37439    	28          	0           	                	;
 T-16            	1283.082    	111.9183    	91.91833    	116.9183    	30          	0           	                	;
 T-17            	1365.23     	64.77002    	59.77002    	69.77002    	12          	0           	                	;
 T-18            	1261.583    	94.41675    	73.41675    	98.41675    	26          	0           	                	;
 T-19            	1274.342    	10.65808    	0.6580811   	30.65808    	24          	0           	                	;
 T-2             	1653.824    	116.1755    	111.1755    	126.1755    	48          	0           	                	;
 T-20            	1389.139    	125.8612    	100.8612    	130.8612    	20          	0           	                	;
 T-21            	1314.716    	105.2836    	85.28357    	110.2836    	22          	0           	                	;
 T-22            	1299.729    	85.27063    	80.27063    	100.2706    	30          	0           	                	;
 T-23            	1576.58     	13.42004    	0.4200439   	28.42004    	28          	0           	                	;
 T-24            	1455.399    	169.6006    	134.6006    	169.6006    	18          	0           	                	;
 T-25            	1685.272    	16.72839    	0.7283936   	24.72839    	30          	0           	                	;
 T-26            	1452.823    	67.17651    	61.17651    	87.17651    	30          	0           	                	;
 T-27            	1658.358    	116.6422    	112.6422    	141.6422    	24          	0           	                	;
 T-28            	1165.482    	74.51831    	69.51831    	84.51831    	38          	0           	                	;
 T-3             	1873.767    	8.232788    	0.2327881   	26.23279    	18          	0           	                	;
 T-4             	1252.963    	82.03748    	62.03748    	82.03748    	15          	0           	                	;
 T-5             	1336.92     	111.0803    	108.0803    	130.0803    	20          	0           	                	;
 T-6             	1413.484    	61.51575    	51.51575    	71.51575    	15          	0           	                	;
 T-7             	1367.05     	52.95032    	39.95032    	62.95032    	10          	0           	                	;
 T-8             	1392.511    	52.48853    	47.48853    	89.48853    	45          	0           	                	;
 T-9             	1454.167    	25.8335     	20.8335     	35.8335     	10          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-2             	4244.799    	4           	100         	0           	Open  	;
 P-10            	J-16            	J-17            	512.52      	3           	150         	0           	Open  	;
 P-100           	J-183           	J-184           	1280.14     	2           	150         	0           	Open  	;
 P-101           	J-118           	J-185           	118.209     	6           	150         	0           	Open  	;
 P-102           	J-186           	J-187           	323.07      	4           	150         	0           	Open  	;
 P-103           	I-RV-12         	O-Pump-5        	446.239     	16          	140         	0           	Open  	;
 P-104           	J-746           	O-RV-17         	1555.05     	6           	100         	0           	Open  	;
 P-105           	J-323           	I-Pump-16       	294.45      	8           	100         	0           	Open  	;
 P-106           	J-194           	I-Pump-15       	94.37       	3           	150         	0           	Open  	;
 P-107           	J-196           	J-401           	472.329     	3           	150         	0           	Open  	;
 P-108           	J-502           	J-808           	1821.39     	6           	100         	0           	Open  	;
 P-109           	J-291           	J-74            	3619.02     	12          	100         	0           	Open  	;
 P-11            	J-18            	J-19            	5134.399    	6           	150         	0           	Open  	;
 P-110           	J-337           	J-521           	4723.379    	6           	100         	0           	Open  	;
 P-111           	J-203           	J-204           	1561.189    	3           	150         	0           	Open  	;
 P-112           	J-205           	J-206           	267.66      	2           	100         	0           	Open  	;
 P-113           	T-4             	J-201           	1309.25     	6           	100         	0           	Open  	;
 P-114           	O-Pump-1        	J-24            	5859.799    	8           	150         	0           	Open  	;
 P-115           	O-Pump-17       	J-22            	13490.519   	6           	100         	0           	Open  	;
 P-116           	J-27            	J-582           	3386.56     	6           	150         	0           	Open  	;
 P-117           	J-214           	J-215           	1874.38     	2           	150         	0           	Open  	;
 P-118           	J-216           	J-148           	2241.25     	6           	150         	0           	Open  	;
 P-119           	I-RV-9          	O-Pump-14       	150.899     	6           	100         	0           	Open  	;
 P-12            	J-20            	T-21            	1881.689    	6           	100         	0           	Open  	;
 P-120           	J-220           	J-221           	1349.979    	4           	100         	0           	Open  	;
 P-121           	J-222           	J-223           	597         	2           	100         	0           	Open  	;
 P-122           	J-814           	J-454           	3705.81     	6           	100         	0           	Open  	;
 P-123           	J-226           	J-227           	426.45      	6           	150         	0           	Open  	;
 P-124           	J-228           	J-229           	2373.879    	2           	100         	0           	Open  	;
 P-125           	J-372           	O-RV-8          	4377.359    	12          	100         	0           	Open  	;
 P-126           	J-232           	J-233           	1397.339    	4           	100         	0           	Open  	;
 P-127           	J-234           	J-235           	390.91      	4           	150         	0           	Open  	;
 P-128           	J-236           	J-67            	422.79      	6           	100         	0           	Open  	;
 P-129           	J-238           	J-239           	1015.719    	2           	150         	0           	Open  	;
 P-13            	T-8             	O-Pump-9        	784.869     	8           	100         	0           	Open  	;
 P-130           	J-240           	J-241           	3833.75     	3           	150         	0           	Open  	;
 P-131           	J-242           	T-28            	5184.04     	6           	100         	0           	Open  	;
 P-132           	J-244           	J-245           	778.429     	3           	150         	0           	Open  	;
 P-133           	J-246           	J-247           	2750.689    	4           	150         	0           	Open  	;
 P-134           	I-Pump-13       	J-652           	4093.36     	8           	100         	0           	Open  	;
 P-135           	I-Pump-7        	J-345           	15878.509   	8           	150         	0           	Open  	;
 P-136           	J-59            	T-20            	380.589     	6           	100         	0           	Open  	;
 P-137           	J-254           	J-20            	5130.41     	6           	140         	0           	Open  	;
 P-138           	J-255           	J-61            	365.48      	4           	150         	0           	Open  	;
 P-139           	J-257           	J-179           	224.91      	4           	100         	0           	Open  	;
 P-14            	J-24            	T-3             	3791.919    	8           	150         	0           	Open  	;
 P-140           	J-259           	J-260           	1430.56     	12          	150         	0           	Open  	;
 P-141           	J-261           	J-117           	245.21      	6           	150         	0           	Open  	;
 P-142           	J-165           	J-255           	3202.169    	10          	100         	0           	Open  	;
 P-143           	J-263           	J-264           	927.64      	2           	150         	0           	Open  	;
 P-144           	J-189           	J-159           	8446.349    	8           	100         	0           	Open  	;
 P-145           	J-189           	J-80            	478.1       	8           	100         	0           	Open  	;
 P-146           	I-Pump-14       	J-725           	5064.91     	6           	100         	0           	Open  	;
 P-147           	J-259           	J-226           	326.589     	8           	150         	0           	Open  	;
 P-148           	J-226           	J-268           	364.549     	8           	150         	0           	Open  	;
 P-149           	J-269           	J-270           	575.83      	4           	150         	0           	Open  	;
 P-15            	J-26            	T-11            	3760.08     	6           	100         	0           	Open  	;
 P-150           	J-271           	J-142           	347.45      	6           	150         	0           	Open  	;
 P-151           	J-272           	J-273           	1072.709    	2           	150         	0           	Open  	;
 P-152           	J-274           	J-275           	2215.28     	3           	150         	0           	Open  	;
 P-153           	J-276           	J-277           	518.739     	2           	150         	0           	Open  	;
 P-154           	J-278           	J-279           	3974.35     	6           	100         	0           	Open  	;
 P-155           	J-280           	O-RV-2          	3412.85     	6           	100         	0           	Open  	;
 P-156           	J-281           	J-282           	377.19      	4           	150         	0           	Open  	;
 P-157           	I-RV-5          	T-4             	873.289     	4           	100         	0           	Open  	;
 P-158           	J-285           	J-286           	2203.909    	2           	150         	0           	Open  	;
 P-159           	J-287           	J-71            	323.54      	8           	100         	0           	Open  	;
 P-16            	J-28            	J-675           	252.869     	4           	100         	0           	Open  	;
 P-160           	J-288           	J-289           	123.62      	6           	150         	0           	Open  	;
 P-161           	J-141           	I-Pump-17       	98.809      	6           	100         	0           	Open  	;
 P-162           	J-292           	J-293           	217         	8           	100         	0           	Open  	;
 P-163           	J-294           	J-295           	4479.339    	2           	100         	0           	Open  	;
 P-164           	J-296           	J-297           	675.09      	2           	150         	0           	Open  	;
 P-165           	J-298           	J-299           	1113.349    	2           	150         	0           	Open  	;
 P-166           	J-300           	J-301           	399.07      	12          	150         	0           	Open  	;
 P-167           	J-302           	J-1             	4068.879    	6           	100         	0           	Open  	;
 P-168           	J-303           	J-172           	896.909     	3           	150         	0           	Open  	;
 P-169           	J-305           	J-869           	2356.62     	4           	100         	0           	Open  	;
 P-17            	I-RV-2          	J-105           	2652.659    	6           	100         	0           	Open  	;
 P-170           	J-306           	J-87            	3361.3      	6           	100         	0           	Open  	;
 P-171           	J-308           	J-288           	841.479     	6           	150         	0           	Open  	;
 P-172           	J-309           	J-143           	572.4       	6           	150         	0           	Open  	;
 P-173           	J-310           	J-693           	2886.919    	4           	100         	0           	Open  	;
 P-174           	J-835           	J-832           	3916.34     	8           	150         	0           	Open  	;
 P-175           	J-313           	J-300           	2676.149    	12          	150         	0           	Open  	;
 P-176           	J-314           	J-349           	8614.48     	6           	150         	0           	Open  	;
 P-177           	J-146           	J-306           	1517.579    	6           	100         	0           	Open  	;
 P-178           	J-315           	J-313           	307.899     	12          	150         	0           	Open  	;
 P-179           	J-316           	J-540           	826.159     	4           	150         	0           	Open  	;
 P-18            	J-32            	T-27            	1692.13     	6           	100         	0           	Open  	;
 P-180           	J-317           	J-715           	4835.5      	6           	100         	0           	Open  	;
 P-181           	J-319           	J-320           	364.41      	8           	150         	0           	Open  	;
 P-182           	J-321           	J-322           	695.909     	3           	150         	0           	Open  	;
 P-183           	J-323           	J-460           	3976.459    	12          	150         	0           	Open  	;
 P-184           	J-324           	J-325           	1459.859    	4           	100         	0           	Open  	;
 P-185           	J-326           	J-28            	4225.83     	6           	100         	0           	Open  	;
 P-186           	J-328           	J-329           	2540.719    	3           	150         	0           	Open  	;
 P-187           	J-330           	J-315           	602.039     	12          	150         	0           	Open  	;
 P-188           	J-331           	J-330           	39.7        	12          	150         	0           	Open  	;
 P-189           	J-332           	J-330           	765.669     	8           	150         	0           	Open  	;
 P-19            	J-805           	I-Pump-2        	4738.74     	6           	100         	0           	Open  	;
 P-190           	J-332           	J-319           	539.94      	8           	150         	0           	Open  	;
 P-191           	J-319           	J-315           	749.94      	4           	150         	0           	Open  	;
 P-192           	J-333           	J-334           	354.16      	6           	100         	0           	Open  	;
 P-193           	J-637           	J-375           	939.479     	8           	100         	0           	Open  	;
 P-194           	J-46            	J-150           	1215.479    	6           	100         	0           	Open  	;
 P-195           	J-26            	O-Pump-8        	196.679     	6           	100         	0           	Open  	;
 P-196           	J-337           	J-65            	7891.14     	6           	100         	0           	CV    	;
 P-197           	J-338           	J-339           	701.32      	8           	150         	0           	Open  	;
 P-198           	J-268           	J-332           	291.579     	8           	150         	0           	Open  	;
 P-199           	J-340           	J-46            	1219.859    	6           	100         	0           	Open  	;
 P-2             	J-3             	J-4             	407.16      	6           	150         	0           	Open  	;
 P-20            	O-Pump-12       	J-95            	127.019     	8           	100         	0           	Open  	;
 P-200           	J-341           	J-342           	856.349     	4           	150         	0           	Open  	;
 P-201           	J-343           	J-111           	9240.57     	4           	100         	0           	Open  	;
 P-202           	J-320           	J-313           	780.309     	6           	150         	0           	Open  	;
 P-203           	J-268           	J-342           	386.179     	6           	150         	0           	Open  	;
 P-204           	J-144           	J-344           	1252.51     	4           	100         	0           	Open  	;
 P-205           	J-345           	J-346           	265.45      	2           	150         	0           	Open  	;
 P-206           	J-152           	J-347           	57.88       	6           	150         	0           	Open  	;
 P-207           	J-320           	J-348           	452.35      	8           	150         	0           	Open  	;
 P-208           	J-52            	J-110           	412.399     	6           	100         	0           	Open  	;
 P-209           	J-351           	J-296           	575.229     	2           	150         	0           	Open  	;
 P-21            	J-6             	J-199           	228.149     	3           	150         	0           	Open  	;
 P-210           	J-353           	J-36            	523.429     	6           	150         	0           	Open  	;
 P-211           	I-Pump-10       	J-257           	1778.599    	8           	100         	0           	Open  	;
 P-212           	J-126           	J-327           	1991.189    	6           	100         	0           	Open  	;
 P-213           	J-358           	J-359           	2244.84     	3           	150         	0           	Open  	;
 P-214           	J-259           	J-288           	97.8        	6           	150         	0           	Open  	;
 P-215           	J-339           	J-308           	903.53      	8           	150         	0           	Open  	;
 P-216           	J-360           	J-361           	439.98      	2           	150         	0           	Open  	;
 P-217           	J-362           	J-855           	3357.02     	4           	150         	0           	Open  	;
 P-218           	J-364           	J-365           	2525.929    	2           	150         	0           	Open  	;
 P-219           	J-289           	J-889           	626.52      	6           	150         	0           	Open  	;
 P-22            	T-5             	J-208           	618.96      	6           	100         	0           	Open  	;
 P-220           	J-338           	J-308           	385.869     	12          	150         	0           	Open  	;
 P-221           	J-639           	O-Pump-3        	3638.87     	8           	100         	0           	Open  	;
 P-222           	J-318           	J-369           	719.239     	6           	100         	0           	Open  	;
 P-223           	J-293           	J-370           	9775.57     	8           	100         	0           	Open  	;
 P-224           	J-106           	J-371           	450.559     	6           	100         	0           	Open  	;
 P-225           	J-372           	J-197           	54.02       	8           	100         	0           	Open  	;
 P-226           	J-260           	J-373           	721.5       	12          	150         	0           	Open  	;
 P-227           	J-30            	T-23            	1627.06     	4           	100         	0           	Open  	;
 P-228           	J-677           	J-59            	20671.679   	6           	100         	0           	Open  	;
 P-229           	J-377           	J-14            	1245.92     	2           	150         	0           	Open  	;
 P-23            	J-42            	J-248           	120.849     	3           	150         	0           	Open  	;
 P-230           	J-378           	J-379           	198.07      	2           	150         	0           	Open  	;
 P-231           	J-380           	J-381           	653.51      	4           	150         	0           	Open  	;
 P-232           	J-382           	J-76            	588.52      	3           	150         	0           	Open  	;
 P-233           	J-384           	J-386           	4175.79     	3           	150         	0           	Open  	;
 P-234           	J-386           	J-387           	131.779     	3           	150         	0           	Open  	;
 P-235           	J-388           	J-389           	712.729     	3           	150         	0           	Open  	;
 P-236           	J-196           	J-392           	3450.949    	6           	150         	0           	Open  	;
 P-237           	J-390           	J-391           	3237.709    	2           	150         	0           	Open  	;
 P-238           	J-392           	J-393           	410.5       	3           	150         	0           	Open  	;
 P-239           	J-491           	J-601           	4367.6      	8           	150         	0           	Open  	;
 P-24            	J-44            	T-10            	529.239     	4           	150         	0           	Open  	;
 P-240           	J-396           	J-397           	2510.62     	2           	150         	0           	Open  	;
 P-241           	J-398           	J-399           	1282.01     	2           	150         	0           	Open  	;
 P-242           	J-381           	J-400           	417.809     	2           	150         	0           	Open  	;
 P-243           	J-401           	J-402           	1327.189    	3           	150         	0           	Open  	;
 P-244           	J-403           	J-404           	1231.939    	2           	150         	0           	Open  	;
 P-245           	I-RV-13         	O-Pump-4        	149.44      	8           	100         	0           	Open  	;
 P-246           	J-406           	J-49            	1497.109    	2           	150         	0           	Open  	;
 P-247           	J-408           	J-409           	682.799     	2           	150         	0           	Open  	;
 P-248           	J-398           	J-381           	278.67      	4           	150         	0           	Open  	;
 P-249           	I-RV-4          	J-708           	575.26      	6           	150         	0           	Open  	;
 P-25            	J-46            	T-26            	590.63      	6           	100         	0           	Open  	;
 P-250           	J-412           	J-413           	1162.52     	2           	150         	0           	Open  	;
 P-251           	J-414           	J-134           	938.13      	2           	150         	0           	Open  	;
 P-252           	J-20            	J-415           	3374.08     	6           	100         	0           	Open  	;
 P-253           	J-416           	J-54            	1785.67     	4           	100         	0           	Open  	;
 P-254           	J-344           	J-418           	543.469     	3           	150         	0           	Open  	;
 P-255           	J-419           	J-420           	1551.349    	6           	100         	0           	Open  	;
 P-256           	J-421           	J-422           	433.299     	4           	150         	0           	Open  	;
 P-257           	J-375           	J-423           	7669.149    	6           	100         	0           	Open  	;
 P-258           	J-424           	J-425           	540.869     	3           	150         	0           	Open  	;
 P-259           	J-426           	J-163           	1029.489    	4           	100         	0           	Open  	;
 P-26            	J-17            	J-48            	3242.679    	3           	100         	0           	Open  	;
 P-260           	J-103           	J-279           	141.729     	6           	100         	0           	Open  	;
 P-262           	J-230           	J-430           	6063.24     	4           	100         	0           	Open  	;
 P-263           	J-431           	J-432           	925.4       	3           	150         	0           	Open  	;
 P-264           	I-RV-14         	O-Pump-18       	122.72      	8           	100         	0           	Open  	;
 P-265           	J-435           	J-436           	889.489     	3           	150         	0           	Open  	;
 P-266           	J-437           	J-438           	2040.439    	3           	150         	0           	Open  	;
 P-267           	O-Pump-2        	J-597           	2095.429    	6           	100         	0           	Open  	;
 P-268           	J-421           	J-398           	384.98      	4           	150         	0           	Open  	;
 P-269           	J-435           	J-13            	668.75      	4           	150         	0           	Open  	;
 P-27            	J-49            	J-50            	2991.34     	3           	100         	0           	Open  	;
 P-270           	J-443           	J-444           	1461.3      	3           	150         	0           	Open  	;
 P-271           	J-445           	J-450           	459.429     	4           	150         	0           	Open  	;
 P-272           	I-RV-6          	J-26            	67.779      	4           	100         	0           	Open  	;
 P-273           	I-Pump-3        	J-303           	19617.89    	8           	100         	0           	Open  	;
 P-274           	J-450           	J-451           	672.489     	4           	150         	0           	Open  	;
 P-275           	O-RV-15         	J-364           	3625.29     	8           	100         	0           	Open  	;
 P-276           	J-96            	J-454           	898.679     	6           	100         	0           	Open  	;
 P-277           	J-185           	J-455           	74.559      	6           	150         	0           	Open  	;
 P-278           	J-185           	J-456           	147.55      	6           	150         	0           	Open  	;
 P-279           	J-455           	J-153           	147.509     	6           	150         	0           	Open  	;
 P-28            	I-RV-1          	J-375           	2723.949    	3           	100         	0           	Open  	;
 P-280           	J-457           	J-42            	633.789     	3           	150         	0           	Open  	;
 P-281           	J-442           	J-459           	3085.409    	3           	150         	0           	Open  	;
 P-282           	J-460           	J-461           	724.58      	6           	150         	0           	Open  	;
 P-283           	J-462           	J-463           	529.039     	4           	150         	0           	Open  	;
 P-284           	J-464           	J-465           	397.839     	2           	150         	0           	Open  	;
 P-285           	T-1             	J-851           	1287.4      	6           	150         	0           	Open  	;
 P-286           	I-Pump-6        	J-100           	6649.29     	6           	150         	0           	Open  	;
 P-287           	J-469           	J-428           	2146.08     	3           	150         	0           	Open  	;
 P-288           	J-66            	J-21            	7984.75     	10          	100         	0           	Open  	;
 P-289           	I-Pump-20       	J-292           	8968.139    	8           	100         	0           	Open  	;
 P-29            	J-53            	T-24            	175.289     	10          	100         	0           	Open  	;
 P-290           	J-472           	J-154           	336.91      	6           	150         	0           	Open  	;
 P-291           	J-473           	J-47            	5796.77     	6           	140         	0           	Open  	;
 P-292           	J-373           	J-519           	445.73      	6           	150         	0           	Open  	;
 P-293           	J-476           	J-186           	74.86       	4           	150         	0           	Open  	;
 P-294           	J-478           	J-479           	4469.25     	2           	100         	0           	Open  	;
 P-295           	J-480           	J-333           	3979.659    	3           	100         	0           	Open  	;
 P-296           	J-481           	J-482           	100.069     	6           	150         	0           	Open  	;
 P-297           	J-483           	J-484           	10776.669   	4           	100         	0           	Open  	;
 P-298           	J-485           	J-486           	5083.25     	2           	100         	0           	Open  	;
 P-299           	J-487           	J-488           	369.89      	2           	150         	0           	Open  	;
 P-3             	J-197           	J-328           	959.95      	8           	100         	0           	Open  	;
 P-300           	J-203           	J-175           	3804.229    	8           	100         	0           	Open  	;
 P-301           	J-490           	J-580           	1292.06     	8           	150         	0           	Open  	;
 P-302           	J-492           	J-791           	1808.66     	3           	150         	0           	Open  	;
 P-303           	J-494           	J-495           	1022.83     	3           	150         	0           	Open  	;
 P-304           	J-496           	J-497           	603.58      	2           	150         	0           	Open  	;
 P-305           	J-498           	J-499           	632.58      	6           	150         	0           	Open  	;
 P-306           	J-500           	J-508           	510.69      	6           	100         	0           	Open  	;
 P-307           	J-502           	J-503           	1941.66     	3           	150         	0           	Open  	;
 P-308           	J-142           	J-472           	339.149     	8           	150         	0           	Open  	;
 P-309           	J-504           	J-792           	3932.05     	3           	150         	0           	Open  	;
 P-31            	J-57            	T-2             	1630.26     	8           	150         	0           	Open  	;
 P-310           	J-506           	J-507           	1273.26     	4           	150         	0           	Open  	;
 P-311           	J-508           	J-509           	1398.969    	4           	100         	0           	Open  	;
 P-312           	J-510           	J-511           	1792.55     	4           	100         	0           	Open  	;
 P-313           	J-461           	J-512           	708.84      	6           	150         	0           	Open  	;
 P-314           	J-99            	J-799           	49.02       	6           	100         	0           	Open  	;
 P-315           	J-102           	O-Pump-21       	4435.589    	8           	150         	0           	Open  	;
 P-316           	J-515           	J-516           	2483.159    	4           	150         	0           	Open  	;
 P-317           	J-217           	J-517           	2211.33     	6           	100         	0           	Open  	;
 P-318           	J-518           	J-478           	2890.86     	4           	100         	0           	Open  	;
 P-319           	J-519           	J-520           	370.76      	4           	150         	0           	Open  	;
 P-32            	J-68            	J-406           	118.919     	6           	100         	0           	Open  	;
 P-320           	J-521           	J-787           	1594.609    	4           	150         	0           	Open  	;
 P-321           	J-523           	J-524           	718.58      	3           	150         	0           	Open  	;
 P-322           	J-525           	J-183           	2579.33     	8           	100         	0           	Open  	;
 P-323           	J-526           	J-642           	378.339     	4           	100         	0           	Open  	;
 P-324           	J-528           	J-254           	3431.489    	6           	150         	0           	Open  	;
 P-325           	J-529           	J-380           	348.57      	6           	100         	0           	Open  	;
 P-326           	J-530           	J-523           	121.739     	3           	150         	0           	Open  	;
 P-327           	J-532           	J-533           	790.5       	4           	150         	0           	Open  	;
 P-328           	J-534           	J-43            	17213.199   	6           	150         	0           	Open  	;
 P-329           	J-104           	J-107           	2530.659    	6           	100         	0           	Open  	;
 P-33            	J-62            	J-23            	18094.56    	6           	100         	0           	Open  	;
 P-330           	J-483           	O-RV-5          	3797.439    	4           	100         	0           	Open  	;
 P-331           	J-537           	J-538           	285.299     	2           	150         	0           	Open  	;
 P-332           	J-141           	J-501           	133.539     	6           	100         	0           	Open  	;
 P-333           	J-540           	J-541           	992.27      	2           	150         	0           	Open  	;
 P-334           	J-542           	J-543           	5446.54     	4           	100         	0           	Open  	;
 P-335           	J-545           	J-24            	1956.939    	6           	150         	0           	Open  	;
 P-336           	J-546           	J-547           	1627.189    	3           	100         	0           	Open  	;
 P-337           	I-Pump-1        	J-281           	12.489      	8           	150         	0           	Open  	;
 P-338           	J-550           	J-551           	654.969     	2           	150         	0           	Open  	;
 P-339           	J-552           	J-414           	28.389      	6           	150         	0           	Open  	;
 P-34            	J-64            	J-23            	1177.38     	6           	100         	0           	Open  	;
 P-340           	J-553           	J-78            	1850.75     	8           	100         	0           	Open  	;
 P-341           	J-554           	J-555           	1258.88     	4           	100         	0           	Open  	;
 P-342           	J-556           	J-557           	397.679     	4           	150         	0           	Open  	;
 P-343           	J-558           	J-559           	1570.26     	3           	150         	0           	Open  	;
 P-344           	J-560           	J-561           	827.729     	2           	150         	0           	Open  	;
 P-345           	J-547           	J-578           	1278.869    	6           	150         	0           	Open  	;
 P-346           	J-473           	J-563           	2103        	4           	150         	0           	Open  	;
 P-347           	J-564           	J-565           	1617.89     	4           	150         	0           	Open  	;
 P-348           	J-566           	J-567           	1874.79     	2           	150         	0           	Open  	;
 P-349           	J-112           	J-752           	178.75      	12          	100         	0           	Open  	;
 P-35            	I-Pump-9        	R-1             	549.929     	8           	100         	0           	Open  	;
 P-350           	J-569           	J-570           	1111.859    	4           	100         	0           	Open  	;
 P-351           	J-571           	J-572           	384.619     	2           	150         	0           	Open  	;
 P-352           	J-573           	J-276           	3751.8      	2           	150         	0           	Open  	;
 P-353           	J-575           	J-576           	966.869     	2           	150         	0           	Open  	;
 P-354           	J-577           	J-285           	1522.64     	6           	150         	0           	Open  	;
 P-355           	J-578           	J-566           	99.98       	2           	150         	0           	Open  	;
 P-356           	J-580           	J-581           	1324.089    	4           	150         	0           	Open  	;
 P-357           	J-582           	J-583           	2270.409    	2           	150         	0           	Open  	;
 P-358           	J-138           	J-584           	3237.86     	2           	150         	0           	Open  	;
 P-359           	J-586           	J-141           	1902.26     	4           	150         	0           	Open  	;
 P-36            	J-102           	J-851           	1847.709    	8           	150         	0           	Open  	;
 P-360           	J-481           	J-587           	1951.17     	12          	150         	0           	Open  	;
 P-361           	J-588           	J-589           	865.75      	12          	150         	0           	Open  	;
 P-362           	J-590           	J-591           	941.559     	2           	150         	0           	Open  	;
 P-363           	J-456           	J-455           	214.779     	2           	150         	0           	Open  	;
 P-364           	J-339           	J-588           	412.119     	12          	150         	0           	Open  	;
 P-365           	J-328           	J-203           	1205.699    	8           	100         	0           	Open  	;
 P-366           	J-592           	J-593           	799.049     	3           	150         	0           	Open  	;
 P-367           	J-594           	J-595           	313.239     	3           	150         	0           	Open  	;
 P-368           	I-Pump-8        	J-820           	16902.349   	6           	100         	0           	Open  	;
 P-369           	J-233           	J-598           	1263.359    	6           	100         	0           	Open  	;
 P-37            	J-805           	J-30            	2616.56     	4           	100         	0           	Open  	;
 P-370           	J-599           	J-600           	1572.06     	4           	150         	0           	Open  	;
 P-371           	J-564           	J-575           	676.849     	6           	150         	0           	Open  	;
 P-372           	O-RV-17         	J-603           	14231.36    	4           	100         	0           	Open  	;
 P-373           	J-604           	J-72            	1367.739    	6           	150         	0           	Open  	;
 P-374           	J-606           	J-530           	1997.819    	4           	100         	0           	Open  	;
 P-375           	J-326           	J-608           	4802.299    	2           	100         	0           	Open  	;
 P-376           	J-609           	J-610           	2790.389    	3           	150         	0           	Open  	;
 P-377           	J-611           	O-Pump-20       	9723.37     	8           	100         	0           	Open  	;
 P-378           	J-554           	J-612           	630.94      	4           	100         	0           	Open  	;
 P-379           	J-613           	J-614           	2771.709    	3           	150         	0           	Open  	;
 P-38            	J-71            	T-15            	3419.979    	8           	100         	0           	Open  	;
 P-380           	J-110           	J-625           	12098.099   	4           	150         	0           	Open  	;
 P-381           	J-149           	J-867           	127.93      	6           	100         	0           	Open  	;
 P-382           	J-110           	J-149           	3662.79     	6           	100         	0           	Open  	;
 P-383           	J-613           	J-621           	1159.88     	3           	150         	0           	Open  	;
 P-384           	J-261           	J-620           	2718.719    	8           	150         	0           	Open  	;
 P-385           	J-309           	J-142           	269.95      	8           	150         	0           	Open  	;
 P-386           	J-621           	J-622           	499.38      	3           	150         	0           	Open  	;
 P-387           	O-Pump-6        	I-RV-7          	5886.56     	6           	150         	0           	Open  	;
 P-388           	J-110           	O-Pump-7        	309.089     	6           	100         	0           	Open  	;
 P-389           	J-626           	J-627           	351.149     	3           	150         	0           	Open  	;
 P-39            	J-73            	T-13            	817.14      	16          	150         	0           	Open  	;
 P-390           	J-69            	I-Pump-12       	167.36      	8           	100         	0           	Open  	;
 P-391           	J-631           	J-22            	400.089     	3           	150         	0           	Open  	;
 P-392           	J-632           	J-633           	761.45      	3           	150         	0           	Open  	;
 P-393           	J-634           	J-635           	1172.609    	2           	100         	0           	Open  	;
 P-394           	J-490           	J-765           	2118.719    	8           	100         	0           	Open  	;
 P-395           	J-637           	J-40            	1140.989    	8           	150         	0           	Open  	;
 P-396           	J-327           	J-181           	1662.27     	6           	100         	0           	Open  	;
 P-397           	J-57            	J-362           	564.159     	8           	100         	0           	Open  	;
 P-398           	J-639           	J-640           	805.82      	2           	150         	0           	Open  	;
 P-399           	J-41            	J-537           	1426.8      	2           	150         	0           	Open  	;
 P-4             	J-7             	J-8             	407.609     	3           	150         	0           	Open  	;
 P-40            	T-22            	J-76            	735.88      	3           	150         	0           	Open  	;
 P-400           	J-642           	J-37            	644.4       	4           	150         	0           	Open  	;
 P-401           	J-69            	J-95            	454.95      	2           	100         	0           	Open  	;
 P-402           	J-456           	J-134           	211.91      	6           	150         	0           	Open  	;
 P-403           	J-646           	J-802           	541.84      	2           	150         	0           	Open  	;
 P-404           	J-195           	J-655           	95.819      	6           	100         	0           	Open  	;
 P-405           	J-117           	J-552           	485.25      	6           	150         	0           	Open  	;
 P-406           	J-539           	T-19            	1151.569    	8           	100         	0           	Open  	;
 P-407           	J-650           	J-651           	829.239     	2           	150         	0           	Open  	;
 P-408           	J-652           	J-653           	926.34      	4           	150         	0           	Open  	;
 P-409           	J-31            	J-794           	3369.3      	3           	100         	0           	Open  	;
 P-41            	J-77            	T-8             	5765.43     	8           	100         	0           	Open  	;
 P-410           	J-655           	J-656           	1167.76     	4           	150         	0           	Open  	;
 P-411           	J-657           	J-658           	819.84      	3           	150         	0           	Open  	;
 P-412           	J-659           	J-660           	2708.129    	3           	150         	0           	Open  	;
 P-413           	J-93            	J-661           	1545.66     	2           	140         	0           	Open  	;
 P-414           	J-193           	J-665           	122.519     	6           	100         	0           	Open  	;
 P-415           	J-577           	J-601           	4172.31     	6           	150         	0           	Open  	;
 P-416           	J-665           	J-666           	2215.669    	4           	150         	0           	Open  	;
 P-417           	J-667           	J-668           	1001.33     	2           	150         	0           	Open  	;
 P-418           	J-543           	J-669           	945.45      	3           	150         	0           	Open  	;
 P-419           	J-14            	J-396           	3127.239    	6           	100         	0           	Open  	;
 P-42            	J-78            	J-190           	481.42      	4           	150         	0           	Open  	;
 P-420           	J-672           	J-673           	579.14      	12          	150         	0           	Open  	;
 P-421           	J-673           	J-40            	13242.08    	12          	150         	0           	Open  	;
 P-422           	J-675           	J-676           	553.989     	2           	150         	0           	Open  	;
 P-423           	J-677           	J-678           	511.45      	2           	150         	0           	Open  	;
 P-424           	J-333           	J-679           	2529.61     	4           	100         	0           	Open  	;
 P-425           	J-680           	J-681           	1138.729    	6           	150         	0           	Open  	;
 P-426           	J-682           	J-325           	2467.61     	4           	100         	0           	Open  	;
 P-427           	J-130           	J-63            	125.41      	16          	140         	0           	Open  	;
 P-428           	J-586           	J-685           	1134.25     	2           	150         	0           	Open  	;
 P-429           	J-565           	J-590           	2425.199    	3           	150         	0           	Open  	;
 P-43            	J-80            	J-81            	1900.439    	4           	150         	0           	Open  	;
 P-430           	J-686           	J-687           	396         	3           	150         	0           	Open  	;
 P-431           	J-688           	J-689           	232.05      	3           	150         	0           	Open  	;
 P-432           	J-690           	J-691           	534.159     	2           	150         	0           	Open  	;
 P-433           	J-692           	J-510           	3963.629    	8           	100         	0           	Open  	;
 P-434           	J-693           	J-694           	1426.13     	2           	150         	0           	Open  	;
 P-435           	J-294           	J-310           	1269.29     	4           	100         	0           	Open  	;
 P-436           	J-695           	J-696           	5494.43     	6           	100         	0           	Open  	;
 P-437           	J-696           	J-302           	1708.78     	6           	100         	0           	Open  	;
 P-438           	I-Pump-4        	J-21            	70.43       	6           	100         	0           	Open  	;
 P-439           	J-698           	J-16            	1261.28     	3           	150         	0           	Open  	;
 P-44            	J-82            	J-89            	2054.979    	3           	150         	0           	Open  	;
 P-440           	J-700           	J-520           	394.41      	6           	150         	0           	Open  	;
 P-441           	J-260           	J-519           	1570.9      	6           	150         	0           	Open  	;
 P-442           	J-701           	J-238           	3199.85     	10          	100         	0           	Open  	;
 P-443           	J-677           	J-703           	5421.6      	2           	150         	0           	Open  	;
 P-444           	J-704           	J-705           	1193.569    	3           	150         	0           	Open  	;
 P-445           	J-706           	J-707           	98.91       	3           	150         	0           	Open  	;
 P-446           	I-Pump-5        	J-747           	834.609     	16          	140         	0           	Open  	;
 P-447           	J-710           	J-711           	554.739     	3           	150         	0           	Open  	;
 P-448           	J-712           	J-473           	3899.36     	6           	100         	0           	Open  	;
 P-449           	J-713           	J-714           	2829.159    	2           	100         	0           	Open  	;
 P-45            	J-81            	J-84            	889.669     	3           	150         	0           	Open  	;
 P-450           	J-715           	J-716           	974.049     	3           	150         	0           	Open  	;
 P-451           	J-717           	J-112           	711.349     	12          	100         	0           	Open  	;
 P-452           	J-719           	J-720           	209.07      	4           	150         	0           	Open  	;
 P-453           	I-RV-8          	J-774           	114.98      	12          	100         	0           	Open  	;
 P-454           	J-200           	J-774           	554.359     	12          	100         	0           	Open  	;
 P-455           	J-175           	J-69            	305.779     	8           	100         	0           	Open  	;
 P-456           	J-723           	J-657           	589.46      	3           	150         	0           	Open  	;
 P-457           	J-667           	J-634           	1086.26     	3           	100         	0           	Open  	;
 P-458           	J-725           	J-100           	693.89      	6           	150         	0           	Open  	;
 P-459           	J-726           	J-719           	1090.52     	3           	100         	0           	Open  	;
 P-46            	J-85            	T-9             	704.239     	4           	150         	0           	Open  	;
 P-461           	J-194           	J-717           	1085.14     	12          	100         	0           	Open  	;
 P-462           	J-889           	J-289           	639.95      	6           	150         	0           	Open  	;
 P-463           	J-199           	J-864           	125.22      	3           	150         	0           	Open  	;
 P-464           	J-730           	J-710           	482.64      	6           	150         	0           	Open  	;
 P-465           	J-116           	J-144           	1827.77     	4           	100         	0           	Open  	;
 P-466           	J-731           	J-732           	1073.41     	8           	100         	0           	Open  	;
 P-467           	J-556           	J-45            	177.91      	4           	150         	0           	Open  	;
 P-468           	J-735           	J-736           	96.959      	3           	100         	0           	Open  	;
 P-469           	J-737           	J-738           	1304.78     	2           	150         	0           	Open  	;
 P-47            	O-RV-7          	J-87            	204         	6           	150         	0           	Open  	;
 P-470           	J-739           	J-196           	2100.419    	6           	150         	0           	Open  	;
 P-471           	J-740           	J-63            	64.449      	6           	150         	0           	Open  	;
 P-472           	J-742           	J-828           	405.19      	4           	150         	0           	Open  	;
 P-473           	J-713           	J-740           	226.479     	3           	150         	0           	Open  	;
 P-474           	J-745           	J-21            	1218.66     	8           	100         	0           	Open  	;
 P-475           	J-746           	J-426           	153.419     	4           	100         	0           	Open  	;
 P-476           	J-747           	J-75            	381.709     	3           	150         	0           	Open  	;
 P-477           	J-74            	J-604           	1562.04     	16          	140         	0           	Open  	;
 P-478           	J-95            	J-41            	7226.299    	8           	100         	0           	Open  	;
 P-479           	J-752           	J-753           	2539.78     	3           	150         	0           	Open  	;
 P-48            	J-89            	J-90            	374.209     	2           	150         	0           	Open  	;
 P-480           	J-754           	J-244           	503.019     	3           	150         	0           	Open  	;
 P-481           	J-60            	J-742           	509.73      	16          	140         	0           	Open  	;
 P-482           	J-338           	J-73            	909.28      	12          	150         	0           	Open  	;
 P-483           	J-70            	J-176           	1425.66     	3           	150         	0           	Open  	;
 P-484           	T-6             	J-776           	565.95      	12          	150         	0           	Open  	;
 P-485           	J-761           	J-735           	70.849      	3           	100         	0           	Open  	;
 P-486           	J-88            	J-98            	170.32      	4           	150         	0           	Open  	;
 P-487           	J-741           	J-63            	188.789     	6           	150         	0           	Open  	;
 P-488           	J-765           	J-766           	4415.479    	4           	150         	0           	Open  	;
 P-489           	I-Pump-21       	J-97            	3.339       	6           	150         	0           	Open  	;
 P-49            	J-91            	J-92            	461.339     	2           	150         	0           	Open  	;
 P-490           	J-97            	J-437           	40.95       	6           	150         	0           	Open  	;
 P-491           	J-732           	J-723           	1481.219    	8           	100         	0           	Open  	;
 P-492           	J-97            	J-55            	5.469       	1.5         	150         	0           	Open  	;
 P-493           	J-632           	J-33            	83.5        	6           	100         	0           	Open  	;
 P-494           	J-774           	J-360           	155.169     	12          	150         	0           	Open  	;
 P-495           	J-776           	J-353           	1756.51     	6           	150         	0           	Open  	;
 P-497           	J-274           	J-778           	966.88      	3           	150         	0           	Open  	;
 P-498           	J-261           	J-153           	410.04      	12          	150         	0           	Open  	;
 P-499           	J-539           	O-Pump-16       	12412.25    	8           	100         	0           	Open  	;
 P-5             	J-3             	T-16            	1465.939    	6           	150         	0           	Open  	;
 P-50            	J-93            	J-73            	2654.719    	12          	150         	0           	Open  	;
 P-500           	J-529           	J-847           	478.779     	8           	100         	0           	Open  	;
 P-501           	J-370           	J-529           	456.279     	8           	100         	0           	Open  	;
 P-502           	J-181           	J-334           	5281.669    	6           	100         	0           	Open  	;
 P-503           	J-782           	J-271           	274.839     	6           	150         	0           	Open  	;
 P-504           	J-344           	J-783           	1218.469    	4           	100         	0           	Open  	;
 P-505           	J-784           	J-785           	854.179     	2           	150         	0           	Open  	;
 P-506           	J-293           	J-230           	1720.329    	4           	100         	0           	Open  	;
 P-507           	J-719           	J-786           	892.789     	4           	100         	0           	Open  	;
 P-508           	J-787           	J-788           	842.739     	4           	150         	0           	Open  	;
 P-509           	J-786           	J-789           	395.22      	3           	100         	0           	Open  	;
 P-51            	J-94            	J-5             	1079.13     	6           	100         	0           	Open  	;
 P-510           	J-752           	J-93            	2276.669    	12          	100         	0           	Open  	;
 P-511           	O-Pump-20       	J-384           	5935.399    	4           	150         	0           	Open  	;
 P-512           	J-27            	O-Pump-19       	1356.18     	6           	150         	0           	Open  	;
 P-513           	J-792           	J-793           	1025.28     	3           	150         	0           	Open  	;
 P-514           	J-794           	J-795           	359.67      	3           	150         	0           	Open  	;
 P-516           	J-341           	J-259           	490.529     	12          	150         	0           	Open  	;
 P-517           	J-717           	J-797           	584.469     	4           	100         	0           	Open  	;
 P-518           	J-461           	J-798           	1690.219    	4           	150         	0           	Open  	;
 P-519           	J-673           	J-216           	317.1       	6           	150         	0           	Open  	;
 P-52            	J-152           	O-Pump-19       	399.73      	12          	150         	0           	Open  	;
 P-520           	J-51            	J-799           	2626.219    	6           	100         	0           	Open  	;
 P-522           	J-510           	J-637           	5474.419    	8           	100         	0           	Open  	;
 P-523           	J-800           	J-672           	307.579     	12          	150         	0           	Open  	;
 P-524           	J-300           	J-801           	790.89      	6           	150         	0           	Open  	;
 P-525           	J-802           	J-803           	585.789     	2           	150         	0           	Open  	;
 P-526           	J-371           	J-94            	3057.87     	6           	100         	0           	Open  	;
 P-527           	J-525           	J-281           	503.7       	8           	150         	0           	Open  	;
 P-528           	J-133           	J-597           	559.859     	6           	100         	0           	Open  	;
 P-529           	J-128           	J-280           	1186.869    	6           	100         	0           	Open  	;
 P-53            	O-Pump-15       	I-RV-16         	9.71        	3           	150         	0           	Open  	;
 P-530           	J-351           	J-87            	5883.129    	6           	150         	0           	Open  	;
 P-531           	J-806           	J-807           	3360.78     	6           	100         	0           	Open  	;
 P-532           	J-368           	J-806           	532.369     	6           	100         	0           	Open  	;
 P-533           	J-782           	J-309           	350.44      	6           	150         	0           	Open  	;
 P-534           	J-771           	J-539           	931.099     	8           	100         	0           	Open  	;
 P-536           	J-308           	J-341           	324.57      	12          	150         	0           	Open  	;
 P-537           	J-310           	J-809           	1422.14     	2           	100         	0           	Open  	;
 P-538           	J-810           	J-811           	3400.719    	6           	100         	0           	Open  	;
 P-539           	J-812           	J-813           	285.69      	6           	150         	0           	Open  	;
 P-54            	J-99            	J-136           	266.269     	3           	100         	0           	Open  	;
 P-542           	J-233           	J-107           	2539.879    	6           	100         	0           	Open  	;
 P-543           	J-35            	J-378           	2685.35     	6           	100         	0           	Open  	;
 P-544           	J-807           	J-128           	3506.689    	6           	100         	0           	Open  	;
 P-545           	J-811           	J-240           	1573.05     	6           	100         	0           	Open  	;
 P-546           	J-816           	J-18            	1200.68     	8           	100         	0           	Open  	;
 P-547           	J-819           	J-60            	280.149     	6           	150         	0           	Open  	;
 P-548           	J-368           	J-121           	752.7       	6           	100         	0           	Open  	;
 P-549           	J-820           	J-821           	1956.01     	2           	150         	0           	Open  	;
 P-55            	T-25            	J-94            	3581.35     	6           	100         	0           	Open  	;
 P-550           	J-240           	J-739           	862.84      	6           	150         	0           	Open  	;
 P-551           	J-119           	J-292           	2999.02     	4           	100         	0           	Open  	;
 P-552           	J-271           	J-472           	672.28      	6           	150         	0           	Open  	;
 P-553           	J-570           	J-783           	56.97       	4           	100         	0           	Open  	;
 P-554           	T-17            	J-546           	2424.239    	3           	100         	0           	Open  	;
 P-555           	J-101           	J-713           	2277.689    	4           	150         	0           	Open  	;
 P-556           	J-825           	J-826           	663.679     	2           	150         	0           	Open  	;
 P-557           	J-814           	J-808           	3777.5      	6           	100         	0           	Open  	;
 P-558           	J-417           	J-476           	1029        	4           	100         	0           	Open  	;
 P-559           	J-242           	J-811           	744.349     	6           	100         	0           	Open  	;
 P-56            	J-127           	J-371           	35.25       	4           	150         	0           	Open  	;
 P-560           	J-828           	J-829           	442.88      	6           	150         	0           	Open  	;
 P-561           	J-830           	J-816           	1408.68     	8           	100         	0           	Open  	;
 P-562           	J-830           	J-761           	150.509     	3           	100         	0           	Open  	;
 P-563           	J-279           	J-133           	439.01      	6           	100         	0           	Open  	;
 P-564           	J-831           	J-832           	9040.7      	3           	150         	0           	Open  	;
 P-565           	J-331           	I-Pump-19       	1453.189    	8           	150         	0           	Open  	;
 P-566           	J-589           	J-331           	435.799     	12          	150         	0           	Open  	;
 P-567           	J-736           	J-833           	144.839     	3           	100         	0           	Open  	;
 P-568           	J-412           	J-68            	2010.829    	6           	100         	0           	Open  	;
 P-569           	J-412           	J-390           	2008.26     	6           	100         	0           	Open  	;
 P-57            	J-53            	J-103           	123.449     	6           	100         	0           	Open  	;
 P-570           	J-472           	J-672           	765.549     	6           	150         	0           	Open  	;
 P-571           	J-806           	J-121           	394.109     	6           	100         	0           	Open  	;
 P-572           	J-520           	J-216           	2451.78     	6           	150         	0           	Open  	;
 P-573           	J-77            	J-443           	11045.61    	8           	150         	0           	Open  	;
 P-574           	J-836           	J-424           	1257.949    	3           	150         	0           	Open  	;
 P-575           	J-71            	J-838           	516.69      	8           	100         	0           	Open  	;
 P-576           	J-312           	J-317           	860.7       	3           	100         	0           	Open  	;
 P-577           	J-334           	J-695           	109.94      	6           	100         	0           	Open  	;
 P-578           	J-373           	J-700           	383.73      	12          	150         	0           	Open  	;
 P-579           	J-839           	J-22            	133.919     	6           	100         	0           	Open  	;
 P-58            	J-104           	T-25            	3036.83     	4           	150         	0           	Open  	;
 P-581           	J-298           	J-842           	607.809     	2           	150         	0           	Open  	;
 P-582           	J-838           	J-326           	1547.01     	8           	100         	0           	Open  	;
 P-583           	J-63            	J-742           	2512.53     	16          	140         	0           	Open  	;
 P-584           	J-1             	J-419           	4238.37     	6           	100         	0           	Open  	;
 P-586           	J-680           	J-486           	1775.14     	8           	100         	0           	Open  	;
 P-587           	J-731           	J-513           	1082.52     	2           	100         	0           	Open  	;
 P-588           	J-419           	J-394           	2123.28     	4           	100         	0           	Open  	;
 P-59            	J-104           	J-106           	997.309     	6           	100         	0           	Open  	;
 P-590           	J-513           	J-732           	783.38      	2           	100         	0           	Open  	;
 P-591           	J-844           	J-309           	361.739     	8           	150         	0           	Open  	;
 P-592           	J-826           	J-845           	2068.399    	2           	150         	0           	Open  	;
 P-593           	J-846           	J-332           	390.6       	4           	150         	0           	Open  	;
 P-594           	J-847           	T-18            	1314.4      	8           	100         	0           	Open  	;
 P-597           	J-853           	J-854           	299.94      	2           	150         	0           	Open  	;
 P-599           	J-855           	J-856           	646.169     	2           	150         	0           	Open  	;
 P-6             	J-2             	J-7             	269.35      	3           	150         	0           	Open  	;
 P-60            	J-132           	J-431           	1271.199    	6           	100         	0           	Open  	;
 P-600           	J-746           	J-500           	3047.889    	6           	100         	0           	Open  	;
 P-601           	J-857           	J-858           	1859.719    	2           	150         	0           	Open  	;
 P-604           	J-417           	J-207           	31.45       	4           	100         	0           	Open  	;
 P-605           	T-7             	J-864           	165.96      	6           	100         	0           	Open  	;
 P-606           	J-290           	J-546           	620.719     	3           	100         	0           	Open  	;
 P-607           	J-808           	J-202           	149.75      	6           	100         	0           	Open  	;
 P-608           	J-712           	J-680           	660.219     	6           	100         	0           	Open  	;
 P-609           	J-867           	J-868           	2158.33     	2           	150         	0           	Open  	;
 P-61            	J-108           	J-109           	649.369     	3           	150         	0           	Open  	;
 P-610           	J-869           	J-826           	698.15      	3           	150         	0           	Open  	;
 P-611           	J-426           	J-554           	307.339     	4           	100         	0           	Open  	;
 P-614           	J-801           	J-348           	974.309     	8           	150         	0           	Open  	;
 P-615           	J-342           	J-846           	287.98      	4           	150         	0           	Open  	;
 P-617           	J-826           	J-871           	2136.949    	3           	150         	0           	Open  	;
 P-618           	J-42            	J-872           	1011.25     	3           	150         	0           	Open  	;
 P-619           	J-873           	J-874           	593.799     	2           	150         	0           	Open  	;
 P-62            	J-702           	J-236           	6041.259    	10          	100         	0           	Open  	;
 P-620           	J-801           	J-875           	677.09      	6           	150         	0           	Open  	;
 P-622           	J-783           	J-388           	13.51       	4           	100         	0           	Open  	;
 P-624           	J-301           	J-801           	1351.51     	8           	150         	0           	Open  	;
 P-625           	J-155           	J-347           	50.08       	6           	150         	0           	Open  	;
 P-627           	J-334           	J-43            	100.809     	4           	100         	0           	Open  	;
 P-628           	J-486           	J-731           	219.279     	8           	100         	0           	Open  	;
 P-629           	J-348           	J-875           	293.14      	8           	150         	0           	Open  	;
 P-63            	J-111           	J-38            	1153.849    	3           	100         	0           	Open  	;
 P-630           	J-301           	J-800           	156.83      	12          	150         	0           	Open  	;
 P-631           	J-325           	J-880           	815.679     	4           	100         	0           	Open  	;
 P-632           	J-875           	J-268           	1387.17     	6           	150         	0           	Open  	;
 P-633           	J-844           	J-782           	691.33      	6           	150         	0           	Open  	;
 P-634           	J-589           	J-846           	503.179     	6           	150         	0           	Open  	;
 P-635           	J-154           	J-481           	182.449     	6           	150         	0           	Open  	;
 P-636           	J-841           	J-881           	678.25      	6           	100         	0           	Open  	;
 P-637           	J-667           	O-RV-1          	3219.12     	3           	100         	0           	Open  	;
 P-638           	J-636           	J-830           	181.82      	8           	100         	0           	Open  	;
 P-639           	J-882           	J-883           	233.77      	4           	150         	0           	Open  	;
 P-64            	I-Pump-18       	J-323           	280.619     	8           	100         	0           	Open  	;
 P-640           	J-884           	J-853           	292.89      	4           	150         	0           	Open  	;
 P-641           	J-347           	J-261           	75.989      	6           	150         	0           	Open  	;
 P-642           	J-478           	J-483           	2684.919    	4           	100         	0           	Open  	;
 P-643           	J-844           	J-139           	446.92      	8           	150         	0           	Open  	;
 P-644           	J-880           	J-302           	247.08      	6           	100         	0           	Open  	;
 P-645           	J-881           	J-354           	2734.06     	6           	100         	0           	Open  	;
 P-646           	J-167           	J-690           	0.389       	8           	100         	0           	Open  	;
 P-648           	J-31            	J-242           	653.239     	3           	100         	0           	Open  	;
 P-649           	J-751           	J-390           	1717.42     	6           	100         	0           	Open  	;
 P-65            	J-115           	J-116           	906.419     	3           	100         	0           	Open  	;
 P-650           	J-700           	J-800           	717.119     	12          	150         	0           	Open  	;
 P-652           	J-797           	J-887           	518.739     	4           	100         	0           	Open  	;
 P-653           	J-342           	J-588           	296.739     	6           	150         	0           	Open  	;
 P-655           	J-139           	J-844           	444.779     	6           	150         	0           	Open  	;
 P-656           	J-340           	I-RV-17         	4862.85     	6           	100         	0           	Open  	;
 P-657           	J-7             	J-10            	890.19      	3           	150         	0           	Open  	;
 P-658           	J-67            	J-220           	991.33      	6           	100         	0           	Open  	;
 P-659           	O-RV-14         	J-11            	183.1       	8           	100         	0           	CV    	;
 P-66            	J-117           	J-118           	292.059     	6           	150         	0           	Open  	;
 P-660           	J-16            	J-699           	2473.719    	3           	150         	0           	Open  	;
 P-661           	J-18            	J-766           	384.049     	8           	100         	0           	Open  	;
 P-663           	J-28            	J-607           	6.32        	6           	100         	0           	Open  	;
 P-664           	J-32            	J-123           	648.15      	6           	100         	0           	Open  	;
 P-666           	J-44            	J-79            	1011.429    	4           	150         	0           	Open  	;
 P-667           	J-49            	J-407           	152.94      	2           	150         	0           	Open  	;
 P-668           	J-50            	J-173           	3148.56     	3           	100         	0           	Open  	;
 P-669           	J-291           	J-200           	1044.05     	12          	100         	0           	Open  	;
 P-67            	J-119           	J-169           	484.829     	4           	100         	0           	Open  	;
 P-670           	J-57            	I-RV-15         	407.07      	8           	100         	0           	Open  	;
 P-671           	J-59            	J-96            	2354.34     	6           	100         	0           	Open  	;
 P-672           	J-76            	J-383           	1331.43     	3           	150         	0           	Open  	;
 P-673           	J-78            	J-698           	4765.589    	8           	100         	0           	Open  	;
 P-674           	J-75            	J-86            	182.539     	3           	150         	0           	Open  	;
 P-676           	J-82            	J-458           	539.239     	3           	150         	0           	Open  	;
 P-677           	J-85            	J-83            	1253.189    	3           	150         	0           	Open  	;
 P-678           	J-89            	J-91            	168.24      	3           	150         	0           	Open  	;
 P-679           	J-91            	J-85            	737.049     	3           	150         	0           	Open  	;
 P-68            	J-121           	J-34            	4430        	4           	100         	0           	Open  	;
 P-680           	T-12            	J-560           	898.919     	3           	100         	0           	Open  	;
 P-681           	J-98            	J-131           	70.58       	4           	150         	0           	Open  	;
 P-682           	T-25            	J-105           	1871.67     	4           	150         	0           	Open  	;
 P-683           	J-105           	J-278           	100.9       	6           	100         	0           	Open  	;
 P-684           	J-108           	J-321           	477.32      	6           	100         	0           	Open  	;
 P-685           	J-113           	J-11            	3602.969    	8           	100         	0           	Open  	;
 P-686           	J-123           	J-65            	718.09      	6           	100         	0           	Open  	;
 P-687           	J-127           	J-597           	3851        	4           	150         	0           	Open  	;
 P-688           	J-136           	J-560           	2658.52     	3           	100         	0           	Open  	;
 P-689           	J-140           	J-890           	153.97      	6           	100         	0           	Open  	;
 P-69            	J-198           	J-66            	9141.559    	8           	100         	0           	Open  	;
 P-690           	J-148           	J-217           	240.919     	6           	150         	0           	Open  	;
 P-691           	J-150           	O-RV-9          	347.269     	6           	100         	0           	Open  	;
 P-692           	J-157           	J-132           	200.21      	2           	150         	0           	Open  	;
 P-693           	J-159           	O-RV-13         	1178.439    	8           	100         	0           	Open  	;
 P-694           	J-163           	J-427           	272.32      	4           	100         	0           	Open  	;
 P-695           	J-169           	J-120           	2684.5      	4           	100         	0           	Open  	;
 P-696           	J-173           	J-31            	614.909     	3           	100         	0           	Open  	;
 P-698           	J-177           	J-167           	2110        	8           	100         	0           	Open  	;
 P-7             	J-11            	J-162           	487.89      	6           	150         	0           	Open  	;
 P-70            	J-125           	J-116           	1563.39     	3           	100         	0           	Open  	;
 P-700           	J-183           	J-177           	2886.169    	8           	100         	0           	Open  	;
 P-701           	J-186           	J-477           	318.769     	4           	150         	0           	Open  	;
 P-702           	I-RV-10         	O-Pump-13       	249.21      	6           	100         	0           	Open  	;
 P-703           	J-205           	J-67            	630.739     	6           	100         	0           	Open  	;
 P-704           	J-208           	J-702           	111.389     	6           	100         	0           	Open  	;
 P-706           	J-211           	J-448           	96.86       	6           	100         	0           	Open  	;
 P-707           	J-214           	J-113           	2961.51     	8           	100         	0           	Open  	;
 P-708           	J-220           	J-223           	1169.43     	6           	100         	0           	Open  	;
 P-709           	J-223           	J-205           	964.489     	6           	100         	0           	Open  	;
 P-71            	J-257           	J-247           	1447.93     	8           	100         	0           	Open  	;
 P-710           	J-228           	J-236           	3920.52     	10          	100         	0           	Open  	;
 P-711           	J-234           	J-504           	3447.459    	6           	100         	0           	Open  	;
 P-713           	J-742           	J-101           	34.569      	4           	140         	0           	Open  	;
 P-714           	J-238           	J-487           	404.489     	10          	100         	0           	Open  	;
 P-715           	J-244           	J-769           	4910.109    	3           	150         	0           	Open  	;
 P-717           	O-Pump-10       	J-195           	2564.84     	6           	100         	0           	Open  	;
 P-72            	J-128           	J-129           	3145.149    	4           	100         	0           	Open  	;
 P-722           	J-263           	J-294           	1522.849    	4           	100         	0           	Open  	;
 P-723           	J-266           	J-618           	3492.3      	8           	100         	0           	Open  	;
 P-724           	J-269           	J-462           	1371.089    	6           	100         	0           	Open  	;
 P-725           	J-272           	J-146           	3016.649    	6           	150         	0           	Open  	;
 P-726           	J-276           	J-574           	690.349     	2           	150         	0           	Open  	;
 P-729           	J-285           	J-12            	2697.77     	6           	150         	0           	Open  	;
 P-73            	J-375           	J-677           	1762.359    	6           	100         	0           	Open  	;
 P-730           	J-296           	J-352           	1066.459    	2           	150         	0           	Open  	;
 P-731           	J-303           	J-701           	5422.89     	8           	100         	0           	Open  	;
 P-732           	J-316           	J-491           	79.169      	6           	150         	0           	Open  	;
 P-733           	J-321           	J-317           	539.84      	6           	100         	0           	Open  	;
 P-734           	J-337           	O-RV-10         	336.76      	6           	100         	0           	Open  	;
 P-735           	J-343           	J-368           	2291.6      	6           	100         	0           	Open  	;
 P-736           	J-345           	J-351           	3555.709    	6           	150         	0           	Open  	;
 P-737           	J-349           	J-272           	4657.359    	6           	150         	0           	Open  	;
 P-739           	J-353           	J-777           	296.79      	6           	150         	0           	Open  	;
 P-74            	J-55            	O-Pump-21       	4.73        	1.5         	150         	0           	Open  	;
 P-740           	J-354           	J-108           	96.169      	6           	100         	0           	Open  	;
 P-741           	J-358           	J-594           	642.239     	6           	100         	0           	Open  	;
 P-742           	J-360           	J-776           	1003.15     	12          	150         	0           	Open  	;
 P-743           	J-362           	J-884           	2301.81     	8           	100         	0           	Open  	;
 P-745           	J-372           	J-194           	104.279     	12          	100         	0           	Open  	;
 P-747           	J-378           	J-832           	1324.359    	6           	100         	0           	Open  	;
 P-748           	J-380           	J-515           	4740.209    	6           	100         	0           	Open  	;
 P-749           	J-382           	J-659           	3582.03     	6           	100         	0           	Open  	;
 P-75            	J-134           	J-135           	139.649     	6           	150         	0           	Open  	;
 P-751           	J-386           	J-385           	98.87       	3           	150         	0           	Open  	;
 P-752           	J-388           	J-119           	101.97      	4           	100         	0           	Open  	;
 P-754           	J-392           	J-13            	4568.81     	6           	150         	0           	Open  	;
 P-755           	J-396           	J-751           	1377.489    	6           	100         	0           	Open  	;
 P-757           	J-403           	J-14            	661.95      	6           	100         	0           	Open  	;
 P-758           	J-406           	J-80            	1328.56     	6           	100         	0           	Open  	;
 P-76            	J-136           	J-137           	1090.13     	2           	150         	0           	Open  	;
 P-760           	J-408           	J-650           	1935.93     	4           	100         	0           	Open  	;
 P-762           	J-414           	J-118           	313.859     	6           	150         	0           	Open  	;
 P-763           	J-424           	J-837           	860.849     	3           	150         	0           	Open  	;
 P-764           	J-425           	J-836           	1071.849    	8           	150         	0           	Open  	;
 P-766           	J-428           	J-470           	214.839     	3           	150         	0           	Open  	;
 P-767           	J-431           	J-445           	2445.429    	6           	100         	0           	Open  	;
 P-769           	J-435           	J-442           	5917.31     	4           	150         	0           	Open  	;
 P-77            	J-138           	J-139           	398.63      	6           	150         	0           	Open  	;
 P-772           	J-443           	J-425           	1450.15     	8           	150         	0           	Open  	;
 P-773           	J-445           	J-464           	1045.989    	6           	100         	0           	Open  	;
 P-775           	J-450           	J-446           	1257.54     	4           	150         	0           	Open  	;
 P-776           	J-457           	J-77            	2998.33     	8           	100         	0           	Open  	;
 P-778           	J-460           	J-798           	463.35      	12          	150         	0           	Open  	;
 P-78            	J-140           	J-157           	2812.06     	2           	150         	0           	Open  	;
 P-780           	J-464           	J-686           	673.75      	6           	100         	0           	Open  	;
 P-781           	J-469           	J-211           	122.419     	6           	100         	0           	Open  	;
 P-783           	J-476           	J-506           	8251.74     	4           	100         	0           	Open  	;
 P-785           	J-487           	J-571           	1867.66     	10          	100         	0           	Open  	;
 P-786           	J-491           	J-437           	1342.819    	6           	150         	0           	Open  	;
 P-787           	J-492           	J-494           	1263.619    	6           	100         	0           	Open  	;
 P-788           	J-494           	J-730           	1108.14     	6           	100         	0           	Open  	;
 P-789           	J-496           	J-457           	2281.54     	8           	100         	0           	Open  	;
 P-79            	J-142           	J-143           	318.2       	6           	150         	0           	Open  	;
 P-790           	J-498           	J-193           	2132.709    	6           	100         	0           	Open  	;
 P-791           	J-502           	J-712           	860.739     	6           	100         	0           	Open  	;
 P-792           	J-504           	J-492           	2566.28     	6           	100         	0           	Open  	;
 P-794           	J-508           	J-234           	528.94      	6           	100         	0           	Open  	;
 P-796           	J-523           	J-531           	1198.81     	3           	150         	0           	Open  	;
 P-797           	J-530           	J-607           	3861.679    	4           	100         	0           	Open  	;
 P-799           	J-532           	J-58            	679.359     	4           	100         	0           	Open  	;
 P-8             	J-201           	J-208           	1285.78     	6           	100         	0           	Open  	;
 P-80            	J-144           	J-145           	1209.689    	4           	100         	0           	Open  	;
 P-800           	J-537           	J-641           	200.07      	2           	150         	0           	Open  	;
 P-801           	J-540           	J-298           	1708.28     	4           	150         	0           	Open  	;
 P-804           	J-550           	O-RV-4          	707.7       	6           	150         	0           	Open  	;
 P-805           	J-556           	J-734           	123.589     	4           	150         	0           	Open  	;
 P-806           	J-558           	J-35            	5265.81     	6           	150         	0           	Open  	;
 P-808           	J-566           	J-579           	569.84      	2           	150         	0           	Open  	;
 P-809           	J-571           	J-228           	5367.33     	10          	100         	0           	Open  	;
 P-81            	O-RV-16         	J-887           	605.33      	3           	150         	0           	Open  	;
 P-810           	J-573           	J-214           	460.579     	8           	100         	0           	Open  	;
 P-812           	J-575           	J-609           	595.489     	6           	150         	0           	Open  	;
 P-813           	J-578           	J-582           	439.119     	6           	150         	0           	Open  	;
 P-815           	J-580           	J-601           	2896.26     	8           	150         	0           	Open  	;
 P-817           	J-592           	J-553           	4632.47     	3           	150         	0           	Open  	;
 P-818           	J-594           	J-688           	607.419     	6           	100         	0           	Open  	;
 P-82            	J-148           	J-171           	992.049     	3           	150         	0           	Open  	;
 P-820           	J-599           	J-737           	1803.349    	4           	100         	0           	Open  	;
 P-821           	J-601           	J-316           	4295.359    	6           	150         	0           	Open  	;
 P-822           	J-604           	O-RV-12         	726.849     	16          	140         	0           	Open  	;
 P-823           	J-607           	J-126           	2333.62     	6           	100         	0           	Open  	;
 P-824           	J-609           	J-601           	1767.569    	6           	150         	0           	Open  	;
 P-825           	J-618           	J-189           	2174.179    	8           	100         	0           	Open  	;
 P-826           	J-621           	J-592           	207.22      	3           	150         	0           	Open  	;
 P-828           	J-626           	J-706           	1084.13     	6           	100         	0           	Open  	;
 P-83            	J-150           	J-721           	576.33      	4           	150         	0           	Open  	;
 P-830           	J-632           	J-773           	698.21      	6           	100         	0           	Open  	;
 P-831           	J-637           	J-287           	3714.429    	8           	100         	0           	Open  	;
 P-834           	J-642           	J-527           	2793.03     	4           	100         	0           	Open  	;
 P-835           	J-646           	J-263           	960.59      	4           	100         	0           	Open  	;
 P-836           	J-650           	J-599           	900.82      	4           	100         	0           	Open  	;
 P-837           	J-266           	J-652           	4620.08     	8           	100         	0           	Open  	;
 P-838           	J-655           	J-124           	113.61      	6           	100         	0           	Open  	;
 P-839           	J-657           	J-724           	951.739     	3           	150         	0           	Open  	;
 P-84            	J-152           	J-153           	527.049     	12          	150         	0           	Open  	;
 P-840           	J-659           	J-685           	8555.91     	6           	100         	0           	Open  	;
 P-843           	J-665           	J-32            	3395.419    	6           	100         	0           	Open  	;
 P-844           	J-675           	J-543           	259.079     	4           	100         	0           	Open  	;
 P-846           	J-685           	J-140           	2761.8      	6           	100         	0           	Open  	;
 P-847           	J-686           	J-720           	1142.89     	6           	100         	0           	Open  	;
 P-848           	J-688           	J-841           	5478.819    	6           	100         	0           	Open  	;
 P-849           	J-690           	J-639           	878.71      	8           	100         	0           	Open  	;
 P-85            	J-154           	J-143           	336.22      	2           	150         	0           	Open  	;
 P-850           	J-693           	J-408           	1218.609    	4           	100         	0           	Open  	;
 P-851           	J-698           	J-496           	795.159     	8           	100         	0           	Open  	;
 P-853           	J-702           	J-41            	3347.659    	6           	100         	0           	Open  	;
 P-854           	J-704           	J-755           	1510.41     	3           	150         	0           	Open  	;
 P-855           	J-706           	J-839           	234.33      	6           	100         	0           	Open  	;
 P-856           	J-708           	J-558           	658.09      	6           	150         	0           	Open  	;
 P-858           	J-710           	J-274           	4161.339    	6           	150         	0           	Open  	;
 P-859           	J-715           	J-318           	46.939      	6           	100         	0           	Open  	;
 P-86            	J-269           	J-65            	397.82      	6           	100         	0           	Open  	;
 P-860           	J-720           	O-Pump-20       	8573.73     	6           	100         	0           	Open  	;
 P-861           	J-721           	J-151           	1298.42     	4           	150         	0           	Open  	;
 P-862           	J-723           	J-771           	163.6       	8           	100         	0           	Open  	;
 P-863           	J-725           	J-521           	2103.58     	6           	100         	0           	Open  	;
 P-865           	J-730           	J-754           	772.38      	6           	100         	0           	Open  	;
 P-867           	J-737           	J-784           	1184.569    	4           	100         	0           	Open  	;
 P-868           	J-740           	J-744           	1427.88     	3           	150         	0           	Open  	;
 P-87            	J-157           	J-158           	1184.459    	3           	150         	0           	Open  	;
 P-871           	J-747           	J-812           	319.399     	16          	140         	0           	Open  	;
 P-873           	J-754           	J-358           	302.799     	6           	100         	0           	Open  	;
 P-877           	J-765           	J-636           	143.99      	8           	100         	0           	Open  	;
 P-878           	J-766           	J-364           	5084.129    	8           	100         	0           	Open  	;
 P-88            	J-159           	J-160           	2809.35     	4           	150         	0           	Open  	;
 P-880           	J-769           	J-704           	1512.969    	3           	150         	0           	Open  	;
 P-886           	J-780           	O-RV-6          	1276.14     	4           	100         	0           	Open  	;
 P-887           	J-784           	J-780           	1882.89     	4           	100         	0           	Open  	;
 P-888           	J-787           	J-522           	1427.729    	4           	150         	0           	Open  	;
 P-89            	J-161           	J-33            	98.849      	6           	100         	0           	Open  	;
 P-890           	J-792           	J-505           	2466.07     	3           	150         	0           	Open  	;
 P-891           	J-794           	J-654           	1016.4      	3           	100         	0           	Open  	;
 P-892           	J-798           	J-153           	1595.77     	12          	150         	0           	Open  	;
 P-893           	J-799           	J-469           	1664.5      	6           	100         	0           	Open  	;
 P-894           	J-802           	J-647           	2323.33     	2           	150         	0           	Open  	;
 P-896           	J-812           	J-60            	318.82      	16          	140         	0           	Open  	;
 P-897           	J-52            	J-820           	4138.669    	8           	100         	0           	Open  	;
 P-9             	J-15            	J-58            	3369.35     	2           	100         	0           	Open  	;
 P-90            	J-163           	J-164           	2106.04     	4           	150         	0           	Open  	;
 P-900           	J-828           	J-88            	415.799     	4           	150         	0           	Open  	;
 P-903           	J-836           	J-832           	1163.29     	8           	150         	0           	Open  	;
 P-905           	J-890           	J-132           	2594.1      	6           	100         	0           	Open  	;
 P-906           	J-847           	J-573           	3590.82     	8           	100         	0           	Open  	;
 P-908           	J-851           	J-882           	609.299     	8           	150         	0           	Open  	;
 P-909           	J-853           	J-885           	1563.17     	4           	150         	0           	Open  	;
 P-91            	J-165           	J-247           	2659.909    	8           	100         	0           	Open  	;
 P-910           	J-855           	J-363           	867.609     	4           	150         	0           	Open  	;
 P-913           	J-864           	J-6             	775.849     	3           	150         	0           	Open  	;
 P-914           	J-867           	J-873           	2680.53     	6           	100         	0           	Open  	;
 P-915           	J-869           	J-646           	139.339     	4           	100         	0           	Open  	;
 P-916           	J-873           	J-51            	1298.729    	6           	100         	0           	Open  	;
 P-917           	J-882           	J-857           	2186.04     	6           	150         	0           	Open  	;
 P-918           	J-884           	J-525           	59.06       	8           	100         	0           	Open  	;
 P-92            	J-167           	J-168           	958.44      	3           	150         	0           	Open  	;
 P-920           	J-887           	J-70            	70.5        	3           	150         	0           	Open  	;
 P-922           	J-528           	J-37            	7600.709    	6           	140         	0           	Open  	;
 P-923           	J-501           	J-890           	30.139      	6           	100         	0           	Open  	;
 P-924           	J-626           	J-805           	721.46      	6           	100         	0           	Open  	;
 P-927           	J-176           	J-6             	808.219     	3           	150         	0           	Open  	;
 P-928           	J-190           	J-44            	2694.82     	4           	150         	0           	Open  	;
 P-93            	J-169           	J-170           	299.549     	3           	100         	0           	Open  	;
 P-930           	J-171           	T-14            	1294.709    	3           	150         	0           	Open  	;
 P-931           	J-162           	J-3             	348.26      	6           	150         	0           	Open  	;
 P-934           	J-5             	J-53            	1177.28     	6           	100         	0           	Open  	;
 P-936           	J-9             	J-564           	1170.459    	6           	150         	0           	Open  	;
 P-937           	J-12            	J-9             	276.649     	6           	150         	0           	Open  	;
 P-938           	J-13            	J-550           	9682.74     	6           	150         	0           	Open  	;
 P-939           	J-21            	J-255           	7230.2      	10          	100         	0           	Open  	;
 P-94            	I-Pump-11       	R-1             	1374.209    	16          	140         	0           	Open  	;
 P-941           	J-93            	J-198           	419.13      	8           	100         	0           	Open  	;
 P-942           	J-23            	J-12            	3029.229    	6           	100         	0           	Open  	;
 P-944           	J-33            	J-382           	2357.79     	6           	100         	0           	Open  	;
 P-949           	J-43            	J-535           	6056.029    	6           	150         	0           	Open  	;
 P-95            	J-173           	J-174           	795.859     	3           	150         	0           	Open  	;
 P-950           	J-532           	J-543           	934.38      	4           	100         	0           	Open  	;
 P-951           	J-82            	J-42            	122.589     	3           	150         	0           	Open  	;
 P-953           	J-45            	J-37            	3785.82     	6           	140         	0           	Open  	;
 P-954           	J-47            	J-45            	2733.409    	6           	140         	0           	Open  	;
 P-955           	J-54            	J-417           	295.779     	4           	100         	0           	Open  	;
 P-956           	J-47            	J-54            	292.779     	6           	140         	0           	Open  	;
 P-957           	J-58            	J-29            	3258.07     	4           	100         	0           	Open  	;
 P-96            	J-124           	J-498           	561.359     	6           	100         	0           	Open  	;
 P-97            	J-177           	J-178           	2342.11     	3           	150         	0           	Open  	;
 P-98            	O-RV-11         	J-130           	2761.919    	16          	140         	0           	Open  	;
 P-99            	J-181           	J-182           	742.19      	2           	100         	0           	Open  	;
 P-958           	I-RV-5          	O-RV-5          	5           	4           	100         	0           	Open  	;
 P-746           	O-Pump-11a      	I-RV-11         	652.469     	16          	140         	0           	Open  	;
 P-959           	I-Pump-15       	I-Pump-15a      	5           	3           	150         	0           	Open  	;
 P-960           	O-Pump-15a      	O-Pump-15       	5           	3           	150         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 5	;
 ~@Pump-10       	I-Pump-10       	O-Pump-10       	POWER 5	;
 ~@Pump-11       	I-Pump-11       	O-Pump-11       	POWER 100	;
 ~@Pump-12       	I-Pump-12       	O-Pump-12       	POWER 15	;
 ~@Pump-13       	I-Pump-13       	O-Pump-13       	POWER 20	;
 ~@Pump-14       	I-Pump-14       	O-Pump-14       	POWER 10	;
 ~@Pump-15       	I-Pump-15       	O-Pump-15       	POWER 30	;
 ~@Pump-16       	I-Pump-16       	O-Pump-16       	POWER 5	;
 ~@Pump-17       	I-Pump-17       	O-Pump-17       	POWER 5	;
 ~@Pump-18       	I-Pump-18       	O-Pump-18       	POWER 5	;
 ~@Pump-19       	I-Pump-19       	O-Pump-19       	POWER 5	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 15	;
 ~@Pump-20       	I-Pump-20       	O-Pump-20       	POWER 2.5	;
 ~@Pump-21       	I-Pump-21       	O-Pump-21       	POWER 10	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 7	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 20	;
 ~@Pump-5        	I-Pump-5        	O-Pump-5        	POWER 50	;
 ~@Pump-6        	I-Pump-6        	O-Pump-6        	POWER 10	;
 ~@Pump-7        	I-Pump-7        	O-Pump-7        	POWER 2	;
 ~@Pump-8        	I-Pump-8        	O-Pump-8        	POWER 10	;
 ~@Pump-9        	I-Pump-9        	O-Pump-9        	POWER 20	;
 ~@Pump-11a      	O-Pump-11       	O-Pump-11a      	POWER 100	;
 ~@Pump-15a      	I-Pump-15a      	O-Pump-15a      	POWER 30	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 ~@RV-1          	I-RV-1          	O-RV-1          	1000        	PRV 	100         	0           	;
 ~@RV-10         	I-RV-10         	O-RV-10         	1000        	PRV 	139.99      	0           	;
 ~@RV-11         	I-RV-11         	O-RV-11         	1000        	PRV 	129.99      	0           	;
 ~@RV-12         	I-RV-12         	O-RV-12         	1000        	PRV 	129.99      	0           	;
 ~@RV-13         	I-RV-13         	O-RV-13         	1000        	PRV 	139.99      	0           	;
 ~@RV-14         	I-RV-14         	O-RV-14         	1000        	PRV 	129.99      	0           	;
 ~@RV-15         	I-RV-15         	O-RV-15         	1000        	PRV 	40          	0           	;
 ~@RV-16         	I-RV-16         	O-RV-16         	1000        	PRV 	219.99      	0           	;
 ~@RV-17         	I-RV-17         	O-RV-17         	1000        	PRV 	79.99       	0           	;
 ~@RV-2          	I-RV-2          	O-RV-2          	1000        	PRV 	29.99       	0           	;
 ~@RV-4          	I-RV-4          	O-RV-4          	1000        	PRV 	100         	0           	;
 ~@RV-6          	I-RV-6          	O-RV-6          	1000        	PRV 	50          	0           	;
 ~@RV-7          	I-RV-7          	O-RV-7          	1000        	PRV 	120         	0           	;
 ~@RV-8          	I-RV-8          	O-RV-8          	1000        	PRV 	50          	0           	;
 ~@RV-9          	I-RV-9          	O-RV-9          	1000        	PRV 	139.99      	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-1  OPEN  IF NODE T-3           BELOW  6.232 
LINK ~@Pump-1  CLOSED  IF NODE T-3         ABOVE  21.232 
LINK ~@Pump-9  OPEN  IF NODE T-10          BELOW  58 
LINK ~@Pump-9  CLOSED  IF NODE T-10        ABOVE  73 
LINK ~@Pump-17               OPEN  IF NODE T-23          BELOW  3.42 
LINK ~@Pump-17               CLOSED  IF NODE T-23        ABOVE  26.42 
LINK ~@Pump-8  OPEN  IF NODE T-11          BELOW  103.648 
LINK ~@Pump-8  CLOSED  IF NODE T-11        ABOVE  123.648 
LINK ~@Pump-2  OPEN  IF NODE T-25          BELOW  4.728 
LINK ~@Pump-2  CLOSED  IF NODE T-25        ABOVE  21.728 
LINK ~@Pump-21               OPEN  IF NODE T-1           BELOW  5.336 
LINK ~@Pump-21               CLOSED  IF NODE T-1         ABOVE  15.336 

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05
 Pattern Timestep   	1:00 
 Pattern Start      	0:00
 Report Timestep    	1:00 
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	100
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	AGE mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	5493377.53      	3431303.00      
 J-10            	5488664.89      	3433768.00      
 J-100           	5551926.36      	3444255.00      
 J-101           	5524575.23      	3421075.00      
 J-102           	5456761.34      	3385174.00      
 J-103           	5566565.87      	3489777.00      
 J-104           	5561420.77      	3490225.00      
 J-105           	5564095.44      	3494519.00      
 J-106           	5562404.31      	3490060.00      
 J-107           	5559206.50      	3491177.00      
 J-108           	5578304.84      	3448623.00      
 J-109           	5578653.64      	3448276.00      
 J-11            	5530998.95      	3447840.00      
 J-110           	5566108.91      	3423886.00      
 J-111           	5562079.67      	3503496.00      
 J-112           	5523609.49      	3435910.00      
 J-113           	5534381.94      	3447846.00      
 J-115           	5549075.99      	3459922.00      
 J-116           	5549396.50      	3459084.00      
 J-117           	5525330.46      	3444693.00      
 J-118           	5525492.41      	3444936.00      
 J-119           	5548660.30      	3455139.00      
 J-12            	5449442.20      	3395954.00      
 J-120           	5545978.42      	3456432.00      
 J-121           	5569555.01      	3505898.00      
 J-123           	5542720.58      	3438620.00      
 J-124           	5536892.42      	3438003.00      
 J-125           	5550714.64      	3459909.00      
 J-126           	5500870.69      	3448152.00      
 J-127           	5562788.87      	3489959.00      
 J-128           	5567512.10      	3499900.00      
 J-129           	5570266.57      	3499031.00      
 J-13            	5532019.97      	3422380.00      
 J-130           	5526638.35      	3419504.00      
 J-131           	5523819.61      	3420341.00      
 J-132           	5567114.54      	3468037.00      
 J-133           	5566924.50      	3489447.00      
 J-134           	5525738.32      	3445346.00      
 J-135           	5525849.30      	3445427.00      
 J-136           	5574659.91      	3422601.00      
 J-137           	5573584.06      	3422479.00      
 J-138           	5518510.73      	3445861.00      
 J-139           	5518406.56      	3445532.00      
 J-14            	5549574.71      	3423506.00      
 J-140           	5569251.23      	3469658.00      
 J-141           	5569089.25      	3469729.00      
 J-142           	5519095.05      	3444907.00      
 J-143           	5519264.49      	3445176.00      
 J-144           	5548598.60      	3457591.00      
 J-145           	5547573.86      	3458154.00      
 J-146           	5561268.70      	3437126.00      
 J-148           	5517767.47      	3442786.00      
 J-149           	5568968.75      	3425502.00      
 J-15            	5503762.22      	3453869.00      
 J-150           	5554356.93      	3448580.00      
 J-151           	5554699.27      	3450092.00      
 J-152           	5525004.72      	3444887.00      
 J-153           	5525364.83      	3445155.00      
 J-154           	5519553.57      	3445004.00      
 J-155           	5525095.65      	3444893.00      
 J-157           	5567311.60      	3468015.00      
 J-158           	5567671.73      	3466960.00      
 J-159           	5538992.74      	3432846.00      
 J-16            	5521750.08      	3405463.00      
 J-160           	5541224.33      	3433133.00      
 J-161           	5584616.27      	3476750.00      
 J-162           	5531059.79      	3447365.00      
 J-163           	5560640.60      	3451860.00      
 J-164           	5558550.85      	3451679.00      
 J-165           	5529682.22      	3435162.00      
 J-167           	5473573.44      	3408231.00      
 J-168           	5474123.29      	3407446.00      
 J-169           	5548228.11      	3455162.00      
 J-17            	5521541.98      	3405909.00      
 J-170           	5547946.24      	3455070.00      
 J-171           	5517849.46      	3441929.00      
 J-172           	5492486.47      	3419458.00      
 J-173           	5541317.52      	3424872.00      
 J-174           	5541211.75      	3425630.00      
 J-175           	5519978.81      	3430194.00      
 J-176           	5524125.69      	3434039.00      
 J-177           	5471630.67      	3407419.00      
 J-178           	5472041.62      	3405525.00      
 J-179           	5533411.28      	3436824.00      
 J-18            	5457383.14      	3399111.00      
 J-181           	5500000.96      	3444820.00      
 J-182           	5499328.60      	3445037.00      
 J-183           	5469154.85      	3406902.00      
 J-184           	5469975.88      	3406348.00      
 J-185           	5525553.13      	3445038.00      
 J-186           	5542960.62      	3469992.00      
 J-187           	5543071.23      	3470296.00      
 J-189           	5543910.42      	3429777.00      
 J-19            	5461721.36      	3397435.00      
 J-190           	5522778.18      	3401823.00      
 J-193           	5538969.28      	3437472.00      
 J-194           	5523157.73      	3434219.00      
 J-195           	5536707.68      	3437905.00      
 J-196           	5535623.22      	3424905.00      
 J-197           	5523133.99      	3434101.00      
 J-198           	5524215.31      	3438336.00      
 J-199           	5524675.24      	3434118.00      
 J-2             	5489624.82      	3433131.00      
 J-20            	5547354.85      	3487574.00      
 J-200           	5525038.51      	3429529.00      
 J-201           	5510822.73      	3428567.00      
 J-202           	5535104.50      	3464477.00      
 J-203           	5521680.51      	3433551.00      
 J-204           	5520532.37      	3434375.00      
 J-205           	5508418.24      	3430114.00      
 J-206           	5508317.91      	3430362.00      
 J-207           	5542290.51      	3469264.00      
 J-208           	5511355.29      	3429737.00      
 J-21            	5537942.83      	3433372.00      
 J-211           	5576215.39      	3423737.00      
 J-214           	5537242.52      	3447219.00      
 J-215           	5538047.39      	3446730.00      
 J-216           	5519292.40      	3443639.00      
 J-217           	5517586.02      	3442630.00      
 J-22            	5565541.74      	3481258.00      
 J-220           	5507298.17      	3430574.00      
 J-221           	5507201.97      	3429785.00      
 J-222           	5508754.03      	3430869.00      
 J-223           	5508157.57      	3430843.00      
 J-226           	5522938.21      	3442923.00      
 J-227           	5522547.62      	3443094.00      
 J-228           	5504406.91      	3429246.00      
 J-229           	5503532.62      	3427305.00      
 J-23            	5446781.45      	3395525.00      
 J-230           	5551723.34      	3453322.00      
 J-232           	5556518.36      	3493555.00      
 J-233           	5557158.00      	3492333.00      
 J-234           	5564949.63      	3454456.00      
 J-235           	5565276.67      	3454567.00      
 J-236           	5507961.01      	3429488.00      
 J-238           	5498217.37      	3425115.00      
 J-239           	5498892.48      	3425817.00      
 J-24            	5471169.65      	3403197.00      
 J-240           	5538210.16      	3424900.00      
 J-241           	5538910.84      	3428123.00      
 J-242           	5540365.00      	3424504.00      
 J-244           	5573280.85      	3456110.00      
 J-245           	5573860.79      	3456534.00      
 J-246           	5530773.01      	3434161.00      
 J-247           	5531861.39      	3436688.00      
 J-248           	5523848.88      	3409603.00      
 J-254           	5545384.59      	3483273.00      
 J-255           	5531182.22      	3432336.00      
 J-257           	5533292.43      	3436633.00      
 J-259           	5522779.76      	3442638.00      
 J-26            	5555096.14      	3409161.00      
 J-260           	5521669.91      	3443510.00      
 J-261           	5525123.15      	3444824.00      
 J-263           	5542634.16      	3402147.00      
 J-264           	5542518.45      	3401449.00      
 J-266           	5547849.74      	3433609.00      
 J-268           	5523099.13      	3443250.00      
 J-269           	5543554.76      	3439315.00      
 J-27            	5525334.56      	3446195.00      
 J-270           	5543365.58      	3439755.00      
 J-271           	5518910.60      	3444612.00      
 J-272           	5562541.10      	3434524.00      
 J-273           	5563444.68      	3435017.00      
 J-274           	5574880.40      	3460771.00      
 J-275           	5576044.21      	3462568.00      
 J-276           	5534394.37      	3448640.00      
 J-277           	5533921.73      	3448595.00      
 J-278           	5565465.25      	3493350.00      
 J-279           	5566695.20      	3489821.00      
 J-28            	5501293.09      	3450382.00      
 J-280           	5566659.77      	3499130.00      
 J-281           	5467214.52      	3404794.00      
 J-282           	5467501.36      	3404758.00      
 J-285           	5451883.18      	3397001.00      
 J-286           	5451874.69      	3398948.00      
 J-287           	5506092.06      	3453456.00      
 J-288           	5522718.53      	3442561.00      
 J-289           	5522621.94      	3442486.00      
 J-29            	5503787.85      	3453832.00      
 J-290           	5527991.30      	3451525.00      
 J-291           	5524907.29      	3428494.00      
 J-292           	5550266.12      	3452754.00      
 J-293           	5550186.91      	3452552.00      
 J-294           	5544003.93      	3402729.00      
 J-295           	5544629.27      	3406265.00      
 J-296           	5560828.95      	3435797.00      
 J-297           	5560674.86      	3435195.00      
 J-298           	5457007.75      	3390726.00      
 J-299           	5457508.84      	3391672.00      
 J-3             	5531032.84      	3447022.00      
 J-30            	5563478.47      	3484563.00      
 J-300           	5520510.31      	3444454.00      
 J-301           	5520135.81      	3444316.00      
 J-302           	5493415.79      	3435202.00      
 J-303           	5491820.72      	3419936.00      
 J-305           	5539457.05      	3401020.00      
 J-306           	5560913.65      	3438590.00      
 J-308           	5523352.47      	3442058.00      
 J-309           	5518869.51      	3445055.00      
 J-31            	5540995.86      	3424363.00      
 J-310           	5545146.82      	3402759.00      
 J-312           	5579806.97      	3449068.00      
 J-313           	5522733.98      	3444610.00      
 J-314           	5561826.99      	3424139.00      
 J-315           	5522996.50      	3444450.00      
 J-316           	5454691.10      	3390034.00      
 J-317           	5579281.11      	3448425.00      
 J-318           	5582754.92      	3446230.00      
 J-319           	5522724.21      	3443751.00      
 J-32            	5542110.71      	3438840.00      
 J-320           	5522395.14      	3443908.00      
 J-321           	5578781.13      	3448623.00      
 J-322           	5578518.30      	3448410.00      
 J-323           	5530462.14      	3447610.00      
 J-324           	5492844.72      	3437190.00      
 J-325           	5492724.55      	3435914.00      
 J-326           	5504635.58      	3451841.00      
 J-327           	5500945.97      	3446171.00      
 J-328           	5522525.93      	3434353.00      
 J-329           	5521190.19      	3432387.00      
 J-33            	5584540.08      	3476687.00      
 J-330           	5523536.17      	3444213.00      
 J-331           	5523561.43      	3444182.00      
 J-332           	5523211.81      	3443519.00      
 J-333           	5497656.37      	3440463.00      
 J-334           	5497959.68      	3440339.00      
 J-337           	5548461.28      	3439045.00      
 J-338           	5523632.06      	3441848.00      
 J-339           	5523672.87      	3442547.00      
 J-34            	5572610.57      	3503021.00      
 J-340           	5555837.81      	3450352.00      
 J-341           	5523126.65      	3442291.00      
 J-342           	5523447.96      	3443085.00      
 J-343           	5568623.89      	3508608.00      
 J-344           	5548503.19      	3456348.00      
 J-345           	5562682.95      	3432973.00      
 J-346           	5562490.94      	3432956.00      
 J-347           	5525056.85      	3444861.00      
 J-348           	5521988.55      	3444096.00      
 J-349           	5563535.86      	3430104.00      
 J-35            	5533100.40      	3407394.00      
 J-351           	5561329.02      	3436079.00      
 J-352           	5559997.29      	3436062.00      
 J-353           	5524903.65      	3433247.00      
 J-354           	5578211.06      	3448641.00      
 J-358           	5572747.69      	3455885.00      
 J-359           	5573175.24      	3454094.00      
 J-36            	5524410.22      	3433129.00      
 J-360           	5525185.78      	3430867.00      
 J-361           	5525027.10      	3431239.00      
 J-362           	5464939.03      	3404858.00      
 J-363           	5464433.76      	3401665.00      
 J-364           	5461176.18      	3402503.00      
 J-365           	5462605.27      	3400758.00      
 J-368           	5569041.32      	3506422.00      
 J-369           	5583440.47      	3446020.00      
 J-37            	5541647.64      	3474657.00      
 J-370           	5541547.40      	3448738.00      
 J-371           	5562806.61      	3489989.00      
 J-372           	5523185.18      	3434118.00      
 J-373           	5521010.52      	3443803.00      
 J-375           	5510110.13      	3453678.00      
 J-377           	5548389.43      	3423346.00      
 J-378           	5535095.22      	3406210.00      
 J-379           	5535290.46      	3406192.00      
 J-38            	5561027.28      	3503397.00      
 J-380           	5541068.78      	3449055.00      
 J-381           	5540861.43      	3449325.00      
 J-382           	5582357.06      	3475881.00      
 J-383           	5581355.16      	3474610.00      
 J-384           	5556137.03      	3462689.00      
 J-385           	5557097.82      	3466693.00      
 J-386           	5557116.35      	3466596.00      
 J-387           	5557238.03      	3466612.00      
 J-388           	5548760.30      	3455159.00      
 J-389           	5549096.72      	3454629.00      
 J-390           	5548939.52      	3429053.00      
 J-391           	5551464.17      	3429859.00      
 J-392           	5532709.32      	3425894.00      
 J-393           	5533091.11      	3425766.00      
 J-394           	5489960.73      	3430107.00      
 J-396           	5549945.64      	3426467.00      
 J-397           	5552121.69      	3426515.00      
 J-398           	5541024.21      	3449533.00      
 J-399           	5540866.53      	3450795.00      
 J-4             	5530724.91      	3446810.00      
 J-40            	5510261.77      	3451894.00      
 J-400           	5540457.40      	3449321.00      
 J-401           	5535637.29      	3424459.00      
 J-402           	5534559.15      	3424133.00      
 J-403           	5549968.55      	3422982.00      
 J-404           	5550874.12      	3423588.00      
 J-406           	5545349.75      	3429878.00      
 J-407           	5544124.41      	3428867.00      
 J-408           	5548099.30      	3404458.00      
 J-409           	5547597.88      	3404921.00      
 J-41            	5513102.84      	3428575.00      
 J-412           	5547382.79      	3429433.00      
 J-413           	5547371.55      	3430364.00      
 J-414           	5525719.23      	3444744.00      
 J-415           	5547963.29      	3490624.00      
 J-416           	5542001.22      	3467386.00      
 J-417           	5542308.73      	3469238.00      
 J-418           	5547976.34      	3456481.00      
 J-419           	5490603.06      	3428138.00      
 J-42            	5523749.93      	3409534.00      
 J-420           	5489331.21      	3427274.00      
 J-421           	5541401.42      	3449576.00      
 J-422           	5541476.79      	3449966.00      
 J-423           	5514100.65      	3447427.00      
 J-424           	5532586.66      	3405787.00      
 J-425           	5532545.53      	3405248.00      
 J-426           	5561612.34      	3452197.00      
 J-427           	5560473.76      	3452074.00      
 J-428           	5578143.76      	3423385.00      
 J-43            	5498059.46      	3440324.00      
 J-430           	5556755.22      	3456283.00      
 J-431           	5566432.11      	3466969.00      
 J-432           	5567088.75      	3467277.00      
 J-435           	5531438.66      	3422681.00      
 J-436           	5530550.24      	3422637.00      
 J-437           	5454380.10      	3388783.00      
 J-438           	5453403.17      	3387045.00      
 J-44            	5523326.96      	3402408.00      
 J-442           	5530450.66      	3427740.00      
 J-443           	5531157.73      	3405607.00      
 J-444           	5530429.26      	3406779.00      
 J-445           	5564985.49      	3465016.00      
 J-446           	5566005.83      	3465318.00      
 J-448           	5576311.05      	3423726.00      
 J-45            	5540554.06      	3471360.00      
 J-450           	5565352.01      	3464739.00      
 J-451           	5564861.74      	3464282.00      
 J-454           	5528152.65      	3466193.00      
 J-455           	5525490.37      	3445078.00      
 J-456           	5525628.61      	3445165.00      
 J-457           	5524023.72      	3408979.00      
 J-458           	5523410.25      	3409409.00      
 J-459           	5532851.59      	3429480.00      
 J-46            	5555164.76      	3449475.00      
 J-460           	5527022.20      	3446258.00      
 J-461           	5526946.60      	3445703.00      
 J-462           	5544664.85      	3439498.00      
 J-463           	5544639.43      	3439836.00      
 J-464           	5564425.75      	3464149.00      
 J-465           	5564262.49      	3463874.00      
 J-469           	5576093.99      	3423724.00      
 J-47            	5541850.41      	3469031.00      
 J-470           	5578343.10      	3423464.00      
 J-472           	5519376.62      	3444717.00      
 J-473           	5538078.04      	3466127.00      
 J-476           	5543028.97      	3469962.00      
 J-477           	5542742.69      	3469761.00      
 J-478           	5509938.88      	3424117.00      
 J-479           	5512399.94      	3421078.00      
 J-48            	5523537.06      	3408281.00      
 J-480           	5494367.34      	3442250.00      
 J-481           	5519662.54      	3445150.00      
 J-482           	5519723.77      	3445229.00      
 J-483           	5507620.70      	3423839.00      
 J-484           	5503102.23      	3416072.00      
 J-485           	5541183.25      	3460032.00      
 J-486           	5537181.55      	3460361.00      
 J-487           	5498544.70      	3425348.00      
 J-488           	5498350.15      	3425071.00      
 J-49            	5544238.83      	3428968.00      
 J-490           	5453215.15      	3396457.00      
 J-491           	5454676.62      	3389957.00      
 J-492           	5570502.00      	3456549.00      
 J-494           	5571750.83      	3456742.00      
 J-495           	5572369.90      	3457002.00      
 J-496           	5522952.65      	3406998.00      
 J-497           	5522827.31      	3407489.00      
 J-498           	5537355.50      	3438196.00      
 J-499           	5537071.60      	3438197.00      
 J-5             	5565371.69      	3489532.00      
 J-50            	5544147.61      	3425978.00      
 J-500           	5564110.34      	3453842.00      
 J-501           	5569109.20      	3469597.00      
 J-502           	5536273.23      	3463067.00      
 J-503           	5536644.03      	3461222.00      
 J-504           	5567996.87      	3456047.00      
 J-505           	5569334.46      	3453387.00      
 J-506           	5549854.18      	3473372.00      
 J-507           	5550387.13      	3472259.00      
 J-508           	5564522.63      	3454144.00      
 J-509           	5563316.33      	3453647.00      
 J-51            	5572102.35      	3423361.00      
 J-510           	5511618.82      	3447926.00      
 J-511           	5511426.45      	3446238.00      
 J-512           	5527614.62      	3445800.00      
 J-513           	5537256.80      	3459456.00      
 J-515           	5545458.69      	3449874.00      
 J-516           	5545072.04      	3451956.00      
 J-517           	5515739.37      	3441500.00      
 J-518           	5512130.44      	3425726.00      
 J-519           	5520814.36      	3443403.00      
 J-52            	5565934.51      	3423512.00      
 J-520           	5520497.28      	3443595.00      
 J-521           	5550743.69      	3442138.00      
 J-522           	5548157.32      	3441330.00      
 J-523           	5497793.95      	3449796.00      
 J-524           	5497116.52      	3449638.00      
 J-525           	5467163.47      	3405284.00      
 J-526           	5540998.14      	3474503.00      
 J-527           	5543209.90      	3476567.00      
 J-528           	5544364.08      	3481159.00      
 J-529           	5541095.38      	3448708.00      
 J-53            	5566474.91      	3489860.00      
 J-530           	5497905.12      	3449841.00      
 J-531           	5496671.95      	3449459.00      
 J-532           	5501253.59      	3451437.00      
 J-533           	5500826.79      	3452095.00      
 J-534           	5489380.27      	3427211.00      
 J-535           	5500698.56      	3445364.00      
 J-537           	5511833.25      	3427942.00      
 J-538           	5511837.63      	3427666.00      
 J-539           	5534803.15      	3457702.00      
 J-54            	5542141.92      	3469003.00      
 J-540           	5455348.88      	3390458.00      
 J-541           	5455728.06      	3390911.00      
 J-542           	5496855.73      	3451331.00      
 J-543           	5500843.20      	3450626.00      
 J-545           	5470417.05      	3402201.00      
 J-546           	5527420.16      	3451768.00      
 J-547           	5527037.11      	3450270.00      
 J-55            	5454414.33      	3388754.00      
 J-550           	5532283.47      	3413668.00      
 J-551           	5531658.51      	3413561.00      
 J-552           	5525696.98      	3444726.00      
 J-553           	5521520.66      	3400182.00      
 J-554           	5561537.75      	3452495.00      
 J-555           	5561863.27      	3453399.00      
 J-556           	5540397.52      	3471427.00      
 J-557           	5540328.38      	3471051.00      
 J-558           	5532592.24      	3412173.00      
 J-559           	5533390.08      	3411991.00      
 J-560           	5575191.24      	3420166.00      
 J-561           	5575804.70      	3419636.00      
 J-563           	5537612.73      	3468022.00      
 J-564           	5449763.58      	3394626.00      
 J-565           	5448686.49      	3393560.00      
 J-566           	5526876.93      	3449002.00      
 J-567           	5526287.64      	3447626.00      
 J-569           	5549756.50      	3455653.00      
 J-57            	5464382.56      	3404765.00      
 J-570           	5548829.30      	3455173.00      
 J-571           	5500190.35      	3425985.00      
 J-572           	5500346.96      	3425677.00      
 J-573           	5537696.86      	3447233.00      
 J-574           	5534664.12      	3449226.00      
 J-575           	5450348.06      	3394372.00      
 J-576           	5450217.61      	3395203.00      
 J-577           	5453186.26      	3396438.00      
 J-578           	5526976.64      	3448995.00      
 J-579           	5526496.06      	3448775.00      
 J-58            	5501557.62      	3452045.00      
 J-580           	5453552.55      	3395292.00      
 J-581           	5454664.06      	3394829.00      
 J-582           	5527021.67      	3448559.00      
 J-583           	5528551.92      	3447800.00      
 J-584           	5520800.44      	3446863.00      
 J-586           	5570498.73      	3470973.00      
 J-587           	5520842.07      	3446441.00      
 J-588           	5523716.01      	3442957.00      
 J-589           	5523764.30      	3443810.00      
 J-59            	5524931.95      	3466500.00      
 J-590           	5447626.63      	3391512.00      
 J-591           	5447670.91      	3390598.00      
 J-592           	5518980.84      	3397499.00      
 J-593           	5518745.73      	3398167.00      
 J-594           	5572943.85      	3455291.00      
 J-595           	5573224.49      	3455428.00      
 J-597           	5566393.34      	3489270.00      
 J-598           	5556449.48      	3491336.00      
 J-599           	5549650.60      	3406772.00      
 J-6             	5524479.23      	3434194.00      
 J-60            	5524146.84      	3421319.00      
 J-600           	5550859.33      	3407672.00      
 J-601           	5452201.50      	3393356.00      
 J-603           	5559621.72      	3443176.00      
 J-604           	5523296.59      	3423759.00      
 J-606           	5496836.76      	3451297.00      
 J-607           	5501289.66      	3450376.00      
 J-608           	5505596.80      	3447556.00      
 J-609           	5450911.67      	3394211.00      
 J-61            	5531502.32      	3432512.00      
 J-610           	5448702.18      	3392783.00      
 J-611           	5564474.62      	3463477.00      
 J-612           	5561074.61      	3452829.00      
 J-613           	5518562.75      	3396746.00      
 J-614           	5516811.64      	3398557.00      
 J-618           	5545587.23      	3431150.00      
 J-62            	5448402.32      	3387593.00      
 J-620           	5524420.47      	3442464.00      
 J-621           	5518875.97      	3397328.00      
 J-622           	5518450.17      	3397305.00      
 J-625           	5576182.40      	3423769.00      
 J-626           	5565850.22      	3482631.00      
 J-627           	5565969.31      	3482310.00      
 J-63            	5526555.37      	3419598.00      
 J-631           	5565178.26      	3481214.00      
 J-632           	5584563.31      	3476607.00      
 J-633           	5583833.78      	3476394.00      
 J-634           	5506365.82      	3456977.00      
 J-635           	5507430.32      	3457297.00      
 J-636           	5454957.41      	3397808.00      
 J-637           	5509651.47      	3452858.00      
 J-639           	5474390.74      	3408554.00      
 J-64            	5446388.57      	3396450.00      
 J-640           	5474919.71      	3407947.00      
 J-641           	5511635.06      	3427919.00      
 J-642           	5541105.46      	3474862.00      
 J-646           	5541723.29      	3401851.00      
 J-647           	5541107.37      	3400454.00      
 J-65            	5543292.27      	3439042.00      
 J-650           	5549265.78      	3405997.00      
 J-651           	5548739.73      	3406625.00      
 J-652           	5551170.75      	3436436.00      
 J-653           	5550584.15      	3435719.00      
 J-654           	5544231.75      	3421553.00      
 J-655           	5536789.93      	3437954.00      
 J-656           	5536726.29      	3437004.00      
 J-657           	5535296.58      	3458675.00      
 J-658           	5534739.94      	3458138.00      
 J-659           	5579255.80      	3474248.00      
 J-66            	5530506.39      	3432542.00      
 J-660           	5577313.71      	3472983.00      
 J-661           	5523747.93      	3436903.00      
 J-665           	5539071.58      	3437405.00      
 J-666           	5538833.31      	3436237.00      
 J-667           	5505649.82      	3456192.00      
 J-668           	5504799.88      	3455868.00      
 J-669           	5501298.03      	3451454.00      
 J-67            	5507828.87      	3429889.00      
 J-672           	5519758.03      	3444239.00      
 J-673           	5519271.57      	3443931.00      
 J-675           	5501070.87      	3450502.00      
 J-676           	5501125.22      	3451050.00      
 J-677           	5511497.11      	3454107.00      
 J-678           	5511581.76      	3453622.00      
 J-679           	5495773.81      	3439001.00      
 J-68            	5545467.23      	3429859.00      
 J-680           	5537392.35      	3462061.00      
 J-681           	5537999.33      	3463011.00      
 J-682           	5490642.45      	3435478.00      
 J-685           	5571360.94      	3471399.00      
 J-686           	5564450.60      	3463482.00      
 J-687           	5564835.39      	3463575.00      
 J-688           	5573210.70      	3454745.00      
 J-689           	5573420.76      	3454843.00      
 J-69            	5519718.95      	3430033.00      
 J-690           	5473573.79      	3408231.00      
 J-691           	5473472.85      	3408755.00      
 J-692           	5515190.05      	3446292.00      
 J-693           	5547417.35      	3403582.00      
 J-694           	5548482.64      	3404009.00      
 J-695           	5497973.95      	3440230.00      
 J-696           	5494235.02      	3436601.00      
 J-698           	5522368.70      	3406476.00      
 J-699           	5519391.83      	3405841.00      
 J-7             	5489382.81      	3433249.00      
 J-70            	5523495.57      	3434310.00      
 J-700           	5520658.20      	3443955.00      
 J-701           	5495578.51      	3423498.00      
 J-702           	5511463.58      	3429728.00      
 J-703           	5512637.52      	3459158.00      
 J-704           	5575943.59      	3460275.00      
 J-705           	5576786.56      	3460016.00      
 J-706           	5565709.26      	3481579.00      
 J-707           	5565614.33      	3481607.00      
 J-708           	5532803.90      	3412791.00      
 J-71            	5505784.81      	3453355.00      
 J-710           	5573282.71      	3457139.00      
 J-711           	5573799.59      	3456963.00      
 J-712           	5536962.93      	3462562.00      
 J-713           	5526422.15      	3419792.00      
 J-714           	5527436.77      	3421180.00      
 J-715           	5582708.91      	3446240.00      
 J-716           	5582286.12      	3446827.00      
 J-717           	5523278.04      	3435282.00      
 J-719           	5564581.12      	3462379.00      
 J-72            	5522043.56      	3423975.00      
 J-720           	5564399.51      	3462483.00      
 J-721           	5554444.91      	3449010.00      
 J-723           	5535730.38      	3458276.00      
 J-724           	5534818.33      	3459370.00      
 J-725           	5551242.92      	3444135.00      
 J-726           	5565164.39      	3463218.00      
 J-73            	5523780.02      	3440953.00      
 J-730           	5572837.68      	3456957.00      
 J-731           	5537180.10      	3460141.00      
 J-732           	5536833.60      	3459172.00      
 J-734           	5540369.00      	3471524.00      
 J-735           	5454941.27      	3398037.00      
 J-736           	5454864.46      	3397978.00      
 J-737           	5551051.71      	3407906.00      
 J-738           	5551236.05      	3408873.00      
 J-739           	5537501.71      	3424408.00      
 J-74            	5524013.60      	3425147.00      
 J-740           	5526595.98      	3419648.00      
 J-741           	5526436.44      	3419451.00      
 J-742           	5524553.15      	3421048.00      
 J-744           	5526937.00      	3418318.00      
 J-745           	5538981.15      	3433241.00      
 J-746           	5561647.39      	3452048.00      
 J-747           	5523864.80      	3421892.00      
 J-75            	5523578.99      	3421646.00      
 J-751           	5549563.37      	3427725.00      
 J-752           	5523678.63      	3436075.00      
 J-753           	5524796.06      	3437599.00      
 J-754           	5572783.83      	3456186.00      
 J-755           	5576732.18      	3461461.00      
 J-76            	5582426.71      	3475335.00      
 J-761           	5455012.11      	3398036.00      
 J-765           	5454863.18      	3397700.00      
 J-766           	5457656.43      	3399373.00      
 J-769           	5576315.90      	3458966.00      
 J-77            	5526430.24      	3409796.00      
 J-771           	5535583.74      	3458204.00      
 J-773           	5584409.50      	3475932.00      
 J-774           	5524967.34      	3430079.00      
 J-776           	5525390.59      	3431824.00      
 J-777           	5524878.56      	3433542.00      
 J-778           	5575668.27      	3461117.00      
 J-78            	5522301.65      	3401797.00      
 J-780           	5553890.49      	3408695.00      
 J-782           	5518679.30      	3444761.00      
 J-783           	5548773.56      	3455161.00      
 J-784           	5552163.66      	3408126.00      
 J-785           	5552173.71      	3407367.00      
 J-786           	5564092.59      	3461677.00      
 J-787           	5549149.48      	3442102.00      
 J-788           	5548919.30      	3441291.00      
 J-789           	5563916.68      	3461342.00      
 J-79            	5522940.72      	3403289.00      
 J-791           	5569817.43      	3457132.00      
 J-792           	5570585.93      	3454065.00      
 J-793           	5571459.12      	3453617.00      
 J-794           	5543723.50      	3422417.00      
 J-795           	5544019.76      	3422621.00      
 J-797           	5523352.02      	3434779.00      
 J-798           	5526579.19      	3446122.00      
 J-799           	5574667.36      	3422916.00      
 J-8             	5489005.06      	3433270.00      
 J-80            	5544151.05      	3429364.00      
 J-800           	5519999.80      	3444239.00      
 J-801           	5521230.97      	3444128.00      
 J-802           	5541885.44      	3401356.00      
 J-803           	5541502.95      	3401495.00      
 J-805           	5565725.25      	3483337.00      
 J-806           	5569165.23      	3505932.00      
 J-807           	5567583.41      	3503185.00      
 J-808           	5535049.87      	3464337.00      
 J-809           	5546022.98      	3402518.00      
 J-81            	5542736.72      	3428166.00      
 J-810           	5539348.21      	3427855.00      
 J-811           	5539732.57      	3424884.00      
 J-812           	5524005.95      	3421605.00      
 J-813           	5523794.34      	3421621.00      
 J-814           	5531407.88      	3464453.00      
 J-816           	5456256.26      	3398702.00      
 J-819           	5523902.86      	3421316.00      
 J-82            	5523688.75      	3409637.00      
 J-820           	5564607.84      	3420030.00      
 J-821           	5562711.91      	3419997.00      
 J-825           	5540832.42      	3401513.00      
 J-826           	5541040.16      	3402132.00      
 J-828           	5524205.44      	3420840.00      
 J-829           	5524162.63      	3420470.00      
 J-83            	5522394.72      	3409411.00      
 J-830           	5455102.07      	3397915.00      
 J-831           	5531948.35      	3398261.00      
 J-832           	5534648.92      	3405086.00      
 J-833           	5454775.24      	3398092.00      
 J-835           	5533054.90      	3407364.00      
 J-836           	5533602.66      	3405116.00      
 J-837           	5531812.34      	3406124.00      
 J-838           	5505303.31      	3453171.00      
 J-839           	5565630.32      	3481358.00      
 J-84            	5543165.86      	3427387.00      
 J-841           	5575403.37      	3450530.00      
 J-842           	5456869.84      	3390306.00      
 J-844           	5518566.16      	3445252.00      
 J-845           	5541714.42      	3403954.00      
 J-846           	5523563.15      	3443348.00      
 J-847           	5540624.35      	3448622.00      
 J-85            	5522793.78      	3410544.00      
 J-851           	5457034.78      	3383411.00      
 J-853           	5466888.38      	3405414.00      
 J-854           	5466590.58      	3405450.00      
 J-855           	5464015.31      	3402314.00      
 J-856           	5463451.06      	3402513.00      
 J-857           	5456001.15      	3381075.00      
 J-858           	5454425.57      	3380365.00      
 J-86            	5523447.98      	3421519.00      
 J-864           	5524774.09      	3434168.00      
 J-867           	5569095.91      	3425516.00      
 J-868           	5568667.87      	3427539.00      
 J-869           	5541589.16      	3401813.00      
 J-87            	5557997.50      	3438567.00      
 J-871           	5540564.32      	3404169.00      
 J-872           	5523582.65      	3408598.00      
 J-873           	5570923.44      	3423853.00      
 J-874           	5570366.42      	3423696.00      
 J-875           	5521844.10      	3443841.00      
 J-88            	5523973.58      	3420525.00      
 J-880           	5493320.98      	3435430.00      
 J-881           	5575926.56      	3450098.00      
 J-882           	5456713.31      	3382960.00      
 J-883           	5456667.02      	3383153.00      
 J-884           	5467105.18      	3405275.00      
 J-885           	5467993.40      	3406497.00      
 J-887           	5523451.32      	3434273.00      
 J-889           	5522041.72      	3442541.00      
 J-89            	5523575.72      	3410989.00      
 J-890           	5569125.50      	3469572.00      
 J-9             	5449340.03      	3395702.00      
 J-90            	5523560.62      	3410620.00      
 J-91            	5523445.02      	3410885.00      
 J-92            	5523466.94      	3410446.00      
 J-93            	5523796.78      	3438313.00      
 J-94            	5564726.89      	3490371.00      
 J-95            	5519432.22      	3430001.00      
 J-96            	5527267.01      	3466346.00      
 J-97            	5454413.55      	3388759.00      
 J-98            	5523871.10      	3420389.00      
 J-99            	5574662.37      	3422867.00      
 O-Pump-1        	5467219.23      	3404782.00      
 O-Pump-10       	5534971.93      	3436413.00      
 O-Pump-11       	5526946.11      	3416183.51      
 I-Pump-12       	5519558.32      	3429986.00      
 O-Pump-13       	5548648.27      	3438490.00      
 O-Pump-14       	5554087.78      	3448168.00      
 O-Pump-15       	5523247.77      	3434248.04      
 O-Pump-16       	5530489.37      	3447903.00      
 I-Pump-17       	5569091.92      	3469828.00      
 O-Pump-18       	5530714.31      	3447733.00      
 O-Pump-19       	5524633.29      	3445034.00      
 I-Pump-2        	5567170.71      	3487364.00      
 O-Pump-20       	5557531.02      	3457935.00      
 O-Pump-21       	5454416.64      	3388758.00      
 I-Pump-3        	5476882.40      	3410927.00      
 O-Pump-4        	5538013.05      	3433372.00      
 O-Pump-5        	5523495.95      	3422641.00      
 O-Pump-6        	5555667.14      	3443812.00      
 O-Pump-7        	5565801.08      	3423858.00      
 I-Pump-8        	5555260.90      	3409269.00      
 O-Pump-9        	5526452.44      	3414642.00      
 I-RV-1          	5507966.30      	3455091.00      
 I-RV-10         	5548582.83      	3438731.00      
 I-RV-11         	5526822.81      	3416787.45      
 O-RV-12         	5523308.82      	3423046.00      
 O-RV-13         	5538096.03      	3433496.00      
 O-RV-14         	5530823.23      	3447789.00      
 I-RV-15         	5463983.56      	3404685.00      
 O-RV-16         	5523257.07      	3434250.00      
 O-RV-17         	5560164.36      	3451637.00      
 O-RV-2          	5564033.39      	3497171.00      
 I-RV-4          	5532765.93      	3413365.00      
 I-RV-5          	5509922.85      	3426586.39      
 I-RV-6          	5555039.13      	3409125.00      
 O-RV-7          	5557845.61      	3438698.00      
 I-RV-8          	5524952.58      	3430193.00      
 O-RV-9          	5554137.73      	3448311.00      
 I-Pump-1        	5467219.23      	3404782.00      
 I-Pump-10       	5534971.93      	3436413.00      
 I-Pump-11       	5526943.08      	3416158.00      
 O-Pump-12       	5519558.32      	3429986.00      
 I-Pump-13       	5548648.27      	3438490.00      
 I-Pump-14       	5554087.78      	3448168.00      
 I-Pump-15       	5523247.56      	3434248.00      
 I-Pump-16       	5530489.37      	3447903.00      
 O-Pump-17       	5569091.92      	3469828.00      
 I-Pump-18       	5530714.31      	3447733.00      
 I-Pump-19       	5524633.29      	3445034.00      
 O-Pump-2        	5567170.71      	3487364.00      
 I-Pump-20       	5557531.02      	3457935.00      
 I-Pump-21       	5454416.64      	3388758.00      
 O-Pump-3        	5476882.40      	3410927.00      
 I-Pump-4        	5538013.05      	3433372.00      
 I-Pump-5        	5523495.95      	3422641.00      
 I-Pump-6        	5555667.14      	3443812.00      
 I-Pump-7        	5565801.08      	3423858.00      
 O-Pump-8        	5555260.90      	3409269.00      
 I-Pump-9        	5526452.44      	3414642.00      
 O-RV-1          	5507966.30      	3455091.00      
 O-RV-10         	5548582.83      	3438731.00      
 O-RV-11         	5526824.14      	3416799.00      
 I-RV-12         	5523308.82      	3423046.00      
 I-RV-13         	5538096.03      	3433496.00      
 I-RV-14         	5530823.23      	3447789.00      
 O-RV-15         	5463983.56      	3404685.00      
 I-RV-16         	5523257.07      	3434250.00      
 I-RV-17         	5560164.36      	3451637.00      
 I-RV-2          	5564033.39      	3497171.00      
 O-RV-4          	5532765.93      	3413365.00      
 O-RV-5          	5509918.73      	3426581.00      
 O-RV-6          	5555039.13      	3409125.00      
 I-RV-7          	5557845.61      	3438698.00      
 O-RV-8          	5524952.58      	3430193.00      
 I-RV-9          	5554137.73      	3448311.00      
 O-Pump-11a      	5526948.45      	3416205.72      
 I-Pump-15a      	5523247.59      	3434247.90      
 O-Pump-15a      	5523247.80      	3434247.93      
 R-1             	5526587.99      	3415175.00      
 T-1             	5457980.91      	3382807.00      
 T-10            	5523850.68      	3402484.00      
 T-11            	5552226.64      	3411329.00      
 T-12            	5575622.42      	3419397.00      
 T-13            	5523127.20      	3441444.00      
 T-14            	5517954.27      	3441726.00      
 T-15            	5507985.38      	3452313.00      
 T-16            	5532344.05      	3446718.00      
 T-17            	5526005.00      	3453308.00      
 T-18            	5541417.00      	3447583.00      
 T-19            	5535252.01      	3456642.00      
 T-2             	5464328.19      	3405728.00      
 T-20            	5525007.87      	3466127.00      
 T-21            	5549159.36      	3487500.00      
 T-22            	5582843.47      	3474729.00      
 T-23            	5562600.71      	3483336.00      
 T-24            	5566499.01      	3490034.00      
 T-25            	5562410.19      	3493096.00      
 T-26            	5555554.79      	3449185.00      
 T-27            	5542235.43      	3440330.00      
 T-28            	5540735.37      	3419682.00      
 T-3             	5474031.70      	3404599.00      
 T-4             	5510280.45      	3427375.00      
 T-5             	5510757.62      	3429847.00      
 T-6             	5525598.27      	3433093.00      
 T-7             	5524938.67      	3434183.00      
 T-8             	5526298.30      	3413876.00      
 T-9             	5522729.29      	3411097.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	5439477.19      	3373952.85      	5591527.66      	3515020.15      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
