[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-10            	828.8445    	3.32        	1               	;
 J-100           	790.9639    	3.58        	1               	;
 J-101           	794.6306    	2.93        	1               	;
 J-102           	802.1594    	3.02        	1               	;
 J-104           	817.7249    	27.49       	1               	;
 J-105           	796.4333    	3.16        	1               	;
 J-106           	790.2957    	30.12       	1               	;
 J-107           	816.2297    	4.3         	1               	;
 J-108           	794.1237    	4.72        	1               	;
 J-109           	782.7518    	1.06        	1               	;
 J-11            	818.2994    	1.67        	1               	;
 J-110           	787.2466    	4.43        	1               	;
 J-111           	782.9852    	6.76        	1               	;
 J-112           	802.0513    	6.38        	1               	;
 J-113           	795.7542    	3.65        	1               	;
 J-114           	792.9813    	0.78        	1               	;
 J-115           	803.8035    	3.27        	1               	;
 J-116           	802.1408    	1.69        	1               	;
 J-117           	780.9288    	4.73        	1               	;
 J-118           	796.9921    	0.75        	1               	;
 J-119           	800.8981    	3.57        	1               	;
 J-12            	838.1457    	11.3        	1               	;
 J-120           	776.6381    	3.11        	1               	;
 J-121           	774.3021    	5.57        	1               	;
 J-122           	767.2404    	5.88        	1               	;
 J-123           	766.9856    	2.66        	1               	;
 J-124           	766.7805    	0.37        	1               	;
 J-125           	834.1751    	8.75        	1               	;
 J-126           	836.0001    	2.67        	1               	;
 J-127           	831.3358    	4.93        	1               	;
 J-128           	793.6392    	9.38        	1               	;
 J-129           	801.9901    	7.76        	1               	;
 J-13            	847.291     	8.2         	1               	;
 J-130           	772.8477    	1.61        	1               	;
 J-131           	831.684     	3.8         	1               	;
 J-132           	773.8129    	4.68        	1               	;
 J-133           	763.1392    	2.43        	1               	;
 J-134           	787.2431    	2.91        	1               	;
 J-135           	791.768     	3.64        	1               	;
 J-136           	811.9827    	4.67        	1               	;
 J-137           	832.6207    	0.62        	1               	;
 J-138           	793.5883    	7           	1               	;
 J-139           	786.4223    	6.75        	1               	;
 J-14            	834.1526    	3.85        	1               	;
 J-140           	788.9087    	5.27        	1               	;
 J-141           	799.5566    	4.46        	1               	;
 J-142           	783.3803    	8.76        	1               	;
 J-143           	782.3546    	10.59       	1               	;
 J-144           	768.5918    	2.76        	1               	;
 J-145           	774.3886    	6.72        	1               	;
 J-146           	791.876     	5.55        	1               	;
 J-147           	786.7598    	4.47        	1               	;
 J-148           	795.0909    	1           	1               	;
 J-149           	791.4926    	0           	                	;
 J-15            	828.3569    	12.26       	1               	;
 J-150           	815.4116    	1.73        	1               	;
 J-151           	814.3098    	5.94        	1               	;
 J-152           	808.559     	3.72        	1               	;
 J-153           	830         	0           	                	;
 J-154           	831.8247    	0           	                	;
 J-155           	817.0548    	3.11        	1               	;
 J-156           	818.0138    	2.65        	1               	;
 J-157           	848.9992    	2.8         	1               	;
 J-158           	849.0745    	0.12        	1               	;
 J-159           	816.0419    	8.55        	1               	;
 J-16            	801.1484    	5.11        	1               	;
 J-160           	815.791     	1.67        	1               	;
 J-161           	800.3026    	2.45        	1               	;
 J-162           	819.8542    	7.09        	1               	;
 J-163           	798.8856    	3.79        	1               	;
 J-164           	829.5526    	4.1         	1               	;
 J-165           	828.7344    	1.6         	1               	;
 J-166           	801.2444    	3.6         	1               	;
 J-167           	808.8815    	7.61        	1               	;
 J-168           	809.2352    	2.53        	1               	;
 J-169           	816.5959    	0           	                	;
 J-17            	801.6494    	6.14        	1               	;
 J-170           	817.6552    	1.41        	1               	;
 J-171           	784.408     	7.63        	1               	;
 J-172           	769.4605    	5.07        	1               	;
 J-173           	781.4521    	4.68        	1               	;
 J-174           	842.5783    	3.82        	1               	;
 J-175           	847.9591    	0.76        	1               	;
 J-176           	848.5935    	6.41        	1               	;
 J-177           	763.2322    	2.6         	1               	;
 J-178           	768.3831    	3.87        	1               	;
 J-179           	818.9085    	2.42        	1               	;
 J-18            	801.1096    	4.64        	1               	;
 J-180           	806.2142    	6.32        	1               	;
 J-181           	793.332     	1.55        	1               	;
 J-182           	821.8295    	4.86        	1               	;
 J-183           	800.599     	2.68        	1               	;
 J-184           	845.7887    	0.95        	1               	;
 J-185           	792.998     	2.98        	1               	;
 J-186           	847.0595    	3.37        	1               	;
 J-187           	821.3698    	2.84        	1               	;
 J-188           	829.2183    	4.14        	1               	;
 J-189           	770.6395    	1.84        	1               	;
 J-19            	800.1249    	2.99        	1               	;
 J-190           	814.8903    	6.36        	1               	;
 J-191           	798.9071    	2.21        	1               	;
 J-192           	783.508     	4.11        	1               	;
 J-193           	787.2745    	4.61        	1               	;
 J-194           	804.6121    	2.15        	1               	;
 J-195           	805.8224    	4.78        	1               	;
 J-196           	852.1768    	1.97        	1               	;
 J-197           	820.007     	0.76        	1               	;
 J-198           	791.9252    	0.97        	1               	;
 J-199           	794.7231    	4.92        	1               	;
 J-2             	789.5876    	0           	                	;
 J-20            	774.7957    	2.54        	1               	;
 J-200           	812.0537    	4.09        	1               	;
 J-201           	815.2474    	1.94        	1               	;
 J-202           	794.4698    	4.72        	1               	;
 J-203           	848.1268    	1.98        	1               	;
 J-204           	846.6216    	10.61       	1               	;
 J-205           	755.0457    	0.13        	1               	;
 J-206           	753.1669    	1.68        	1               	;
 J-207           	849.7301    	6.52        	1               	;
 J-208           	840.1483    	9.99        	1               	;
 J-209           	845.5858    	11.97       	1               	;
 J-21            	778.5852    	1.5         	1               	;
 J-210           	846.3683    	1.86        	1               	;
 J-211           	823.7883    	8.09        	1               	;
 J-212           	822.3411    	5.61        	1               	;
 J-213           	765.5276    	3.75        	1               	;
 J-214           	773.0233    	2.37        	1               	;
 J-215           	777.9929    	3.34        	1               	;
 J-216           	777.6078    	1.69        	1               	;
 J-217           	796.6075    	7.32        	1               	;
 J-218           	788.0509    	1.22        	1               	;
 J-219           	794.8295    	3.85        	1               	;
 J-22            	833.7238    	12.47       	1               	;
 J-220           	795.0597    	0.28        	1               	;
 J-223           	813.1891    	2.3         	1               	;
 J-224           	764.7073    	6.39        	1               	;
 J-225           	752.0433    	3.51        	1               	;
 J-226           	838.3704    	7.7         	1               	;
 J-227           	839.9761    	5.56        	1               	;
 J-228           	820.1144    	3.19        	1               	;
 J-229           	789.3262    	0           	                	;
 J-23            	848.528     	8.89        	1               	;
 J-230           	797.2837    	5.96        	1               	;
 J-231           	796.7621    	6.05        	1               	;
 J-232           	798.2814    	5.91        	1               	;
 J-233           	845.4043    	1.42        	1               	;
 J-234           	841.5645    	1.66        	1               	;
 J-235           	781.0895    	3.4         	1               	;
 J-236           	797.2643    	3.31        	1               	;
 J-237           	793.5228    	3.49        	1               	;
 J-238           	718.9197    	9.27        	1               	;
 J-239           	799.7146    	5.93        	1               	;
 J-24            	772.5317    	0.8         	1               	;
 J-240           	814.5552    	4.34        	1               	;
 J-242           	805.35      	2.61        	1               	;
 J-243           	831.8956    	5.66        	1               	;
 J-244           	810.8175    	3.96        	1               	;
 J-245           	791.7729    	10.67       	1               	;
 J-246           	773.9565    	1.56        	1               	;
 J-247           	837.7095    	1.82        	1               	;
 J-248           	839.933     	20.93       	1               	;
 J-249           	810.4707    	4.05        	1               	;
 J-25            	765.8198    	0.43        	1               	;
 J-250           	790.7003    	18.86       	1               	;
 J-252           	847.7175    	0.14        	1               	;
 J-253           	855.956     	2.54        	1               	;
 J-254           	806.4176    	2.24        	1               	;
 J-255           	792.9711    	3.09        	1               	;
 J-256           	820.8139    	4.01        	1               	;
 J-258           	820         	8.6         	1               	;
 J-259           	832.9716    	0.64        	1               	;
 J-26            	769.2095    	2.62        	1               	;
 J-260           	827.7749    	13.87       	1               	;
 J-261           	849.7714    	1.42        	1               	;
 J-262           	769.0292    	2.38        	1               	;
 J-263           	832.3708    	20.13       	1               	;
 J-264           	827.4453    	2.07        	1               	;
 J-265           	769.5087    	1.29        	1               	;
 J-266           	825.8301    	2.12        	1               	;
 J-267           	801.8317    	11.63       	1               	;
 J-269           	847.4963    	4.32        	1               	;
 J-27            	806.6712    	2.53        	1               	;
 J-271           	843.0148    	1.83        	1               	;
 J-273           	777.1981    	3.23        	1               	;
 J-274           	847.7908    	0.14        	1               	;
 J-275           	833.6733    	2.41        	1               	;
 J-276           	851.1453    	0.88        	1               	;
 J-277           	837.8567    	2.23        	1               	;
 J-278           	845.9016    	1.93        	1               	;
 J-28            	824.7031    	0.11        	1               	;
 J-282           	845.3043    	1.01        	1               	;
 J-284           	800.1439    	4.17        	1               	;
 J-285           	827.2924    	2.3         	1               	;
 J-289           	778.7175    	3.38        	1               	;
 J-29            	841.1129    	3.14        	1               	;
 J-290           	811.0945    	2.16        	1               	;
 J-291           	821.3145    	2.32        	1               	;
 J-292           	817.2158    	5.93        	1               	;
 J-293           	816.3916    	6.21        	1               	;
 J-294           	843.4979    	1.4         	1               	;
 J-295           	844.3936    	3.35        	1               	;
 J-296           	846.0858    	5.74        	1               	;
 J-297           	846.0169    	5.82        	1               	;
 J-298           	841.485     	5.97        	1               	;
 J-299           	847.8912    	4.28        	1               	;
 J-3             	831.1293    	0           	                	;
 J-30            	830.4042    	0.12        	1               	;
 J-300           	785.1967    	2.4         	1               	;
 J-301           	846.9297    	5.17        	1               	;
 J-302           	841.5295    	9.47        	1               	;
 J-303           	844.2431    	0.13        	1               	;
 J-304           	842.5818    	5.25        	1               	;
 J-305           	846.1216    	5.01        	1               	;
 J-306           	843.1842    	0.79        	1               	;
 J-307           	832.7841    	6.82        	1               	;
 J-308           	827.6897    	7.07        	1               	;
 J-309           	803.7831    	2.48        	1               	;
 J-31            	835.7934    	4.88        	1               	;
 J-310           	755.3441    	0.83        	1               	;
 J-311           	816.4731    	1.43        	1               	;
 J-312           	788.3543    	0.89        	1               	;
 J-313           	808.313     	5.41        	1               	;
 J-314           	817.7527    	3.66        	1               	;
 J-315           	843.1024    	2           	1               	;
 J-316           	805.1683    	3.55        	1               	;
 J-317           	832.0784    	4.88        	1               	;
 J-318           	830.2332    	1.87        	1               	;
 J-319           	834.8745    	5.38        	1               	;
 J-32            	765.8771    	0.98        	1               	;
 J-320           	808.5887    	3.47        	1               	;
 J-321           	840.4983    	3.08        	1               	;
 J-322           	795.3024    	1.12        	1               	;
 J-323           	814.0168    	0.41        	1               	;
 J-324           	779.3544    	2.94        	1               	;
 J-325           	770.5901    	1.3         	1               	;
 J-327           	801.9966    	0.65        	1               	;
 J-328           	807.4794    	5.21        	1               	;
 J-329           	801.8053    	3.24        	1               	;
 J-33            	815.3002    	4.75        	1               	;
 J-330           	800.7545    	5.03        	1               	;
 J-331           	801.1031    	1.09        	1               	;
 J-332           	848.9556    	0.22        	1               	;
 J-333           	828.6303    	5.61        	1               	;
 J-334           	801.5906    	8.18        	1               	;
 J-335           	840.1256    	0.5         	1               	;
 J-336           	778.2983    	2.77        	1               	;
 J-337           	785.5931    	2.72        	1               	;
 J-338           	840.3649    	3.69        	1               	;
 J-339           	842.7824    	0.56        	1               	;
 J-34            	808.8909    	1.62        	1               	;
 J-340           	817.6592    	0.36        	1               	;
 J-341           	777.0864    	5.2         	1               	;
 J-342           	775.9942    	10.3        	1               	;
 J-343           	811.4502    	1.76        	1               	;
 J-344           	809.0619    	1.56        	1               	;
 J-345           	788.5825    	3.45        	1               	;
 J-346           	804.6553    	1           	1               	;
 J-347           	848.5305    	5.41        	1               	;
 J-348           	779.8533    	0.44        	1               	;
 J-349           	787.9268    	2.98        	1               	;
 J-350           	807.998     	4.37        	1               	;
 J-351           	817.6287    	6.18        	1               	;
 J-353           	753.8628    	0.15        	1               	;
 J-354           	848.7176    	2.63        	1               	;
 J-355           	781.6063    	4.51        	1               	;
 J-356           	773.031     	0.2         	1               	;
 J-357           	786.5272    	1.78        	1               	;
 J-36            	794.8693    	2.85        	1               	;
 J-360           	771.6101    	3.42        	1               	;
 J-361           	770.9758    	5.82        	1               	;
 J-362           	822.0267    	1.4         	1               	;
 J-363           	790.5926    	4.84        	1               	;
 J-364           	834.4853    	1.24        	1               	;
 J-365           	835.2874    	4.7         	1               	;
 J-366           	837.8425    	2.35        	1               	;
 J-367           	838.2403    	10.73       	1               	;
 J-368           	826.6315    	1.88        	1               	;
 J-369           	767.9528    	4.53        	1               	;
 J-37            	848.9241    	3.93        	1               	;
 J-370           	813.7955    	5.87        	1               	;
 J-371           	808.231     	6.5         	1               	;
 J-372           	807.4274    	1.46        	1               	;
 J-373           	824.9922    	2.22        	1               	;
 J-374           	812         	1.09        	1               	;
 J-375           	810.9966    	6.03        	1               	;
 J-376           	837.6099    	1.98        	1               	;
 J-377           	839.5812    	0.56        	1               	;
 J-378           	779.7324    	2.46        	1               	;
 J-379           	835.8257    	1.64        	1               	;
 J-38            	835.2093    	8.86        	1               	;
 J-380           	827.7276    	2.75        	1               	;
 J-381           	798.3246    	0.79        	1               	;
 J-382           	773.5259    	2.45        	1               	;
 J-383           	820         	12.99       	1               	;
 J-384           	801.9998    	3.07        	1               	;
 J-385           	804.7753    	0.56        	1               	;
 J-386           	824.4662    	1.87        	1               	;
 J-387           	809.8323    	1.47        	1               	;
 J-388           	811.3403    	7.39        	1               	;
 J-389           	792.7795    	2.2         	1               	;
 J-390           	810.5739    	0.62        	1               	;
 J-391           	770.8436    	0.7         	1               	;
 J-393           	768.5461    	1.25        	1               	;
 J-394           	846.1167    	1.93        	1               	;
 J-395           	778.2656    	11.41       	1               	;
 J-396           	819.9219    	0.44        	1               	;
 J-397           	791.9307    	4.18        	1               	;
 J-398           	763.1334    	3.93        	1               	;
 J-399           	811.9775    	0.17        	1               	;
 J-4             	808.8466    	2.44        	1               	;
 J-40            	852.3708    	2.4         	1               	;
 J-400           	803         	2.55        	1               	;
 J-401           	829.7053    	1.64        	1               	;
 J-402           	832.2203    	4.89        	1               	;
 J-406           	783.7897    	3           	1               	;
 J-407           	772.4271    	0.14        	1               	;
 J-408           	768.339     	0.23        	1               	;
 J-409           	801.4498    	4.17        	1               	;
 J-41            	851.2064    	0.74        	1               	;
 J-410           	773.2093    	5.11        	1               	;
 J-411           	804.5766    	1.36        	1               	;
 J-412           	764.0233    	1.06        	1               	;
 J-413           	770.0999    	0.27        	1               	;
 J-414           	795.2169    	4.12        	1               	;
 J-415           	772.3864    	1.92        	1               	;
 J-416           	799.251     	1.03        	1               	;
 J-417           	837.4109    	3.14        	1               	;
 J-418           	773.179     	4.37        	1               	;
 J-419           	796.3238    	4.3         	1               	;
 J-42            	839.3698    	3.63        	1               	;
 J-420           	804.7853    	0.88        	1               	;
 J-421           	824.394     	2.79        	1               	;
 J-422           	795.898     	3.36        	1               	;
 J-423           	793.3004    	5.96        	1               	;
 J-424           	792.5258    	2.61        	1               	;
 J-425           	775.6345    	2.26        	1               	;
 J-426           	827.0205    	0.94        	1               	;
 J-427           	769.7067    	0.81        	1               	;
 J-429           	800.1978    	1.62        	1               	;
 J-43            	852.42      	2.64        	1               	;
 J-44            	803.1959    	8.52        	1               	;
 J-45            	805.8344    	9.75        	1               	;
 J-46            	817.9249    	6.46        	1               	;
 J-47            	810.1208    	4.36        	1               	;
 J-48            	818.6525    	7.88        	1               	;
 J-49            	809.3203    	3.03        	1               	;
 J-5             	817.9852    	0           	                	;
 J-50            	814.7765    	3.09        	1               	;
 J-51            	852.8066    	2.67        	1               	;
 J-52            	786.9318    	6.69        	1               	;
 J-53            	801.5938    	2.31        	1               	;
 J-54            	788.6907    	1.68        	1               	;
 J-55            	802.8809    	2.6         	1               	;
 J-56            	843.1617    	4.16        	1               	;
 J-57            	845.6056    	2.21        	1               	;
 J-58            	845.6475    	2.58        	1               	;
 J-59            	841.0788    	0.14        	1               	;
 J-6             	835.7264    	0           	                	;
 J-60            	852.981     	4.05        	1               	;
 J-61            	852.1229    	1.28        	1               	;
 J-62            	804.257     	5.89        	1               	;
 J-63            	830.3045    	3.55        	1               	;
 J-64            	789.5798    	2.17        	1               	;
 J-65            	793.3044    	0.42        	1               	;
 J-66            	835.8278    	2.86        	1               	;
 J-67            	832.6392    	6.79        	1               	;
 J-68            	792         	4.49        	1               	;
 J-69            	787.0961    	7.81        	1               	;
 J-7             	779.9771    	4.72        	1               	;
 J-70            	802.2471    	5.58        	1               	;
 J-71            	788.7918    	2.71        	1               	;
 J-72            	797.1779    	3.08        	1               	;
 J-73            	801.5491    	7.97        	1               	;
 J-74            	798.6482    	8.4         	1               	;
 J-75            	815.9398    	3.22        	1               	;
 J-76            	797.8838    	1.85        	1               	;
 J-77            	792.0991    	2.11        	1               	;
 J-78            	773.3942    	2.46        	1               	;
 J-79            	773.2668    	0.12        	1               	;
 J-8             	837.0383    	3.54        	1               	;
 J-80            	802.2539    	6.37        	1               	;
 J-81            	800         	7.78        	1               	;
 J-82            	780.243     	3.15        	1               	;
 J-83            	821.5419    	0.94        	1               	;
 J-84            	798.0248    	2.66        	1               	;
 J-85            	815.5989    	6.1         	1               	;
 J-86            	843.2295    	7.18        	1               	;
 J-87            	838.6764    	5.95        	1               	;
 J-88            	803.9924    	6.25        	1               	;
 J-89            	795.9047    	1.95        	1               	;
 J-9             	823.9887    	7.42        	1               	;
 J-90            	794.0544    	3.97        	1               	;
 J-91            	836.0414    	4.7         	1               	;
 J-92            	850.2725    	5.05        	1               	;
 J-93            	797.4409    	1.62        	1               	;
 J-94            	800.4238    	6.14        	1               	;
 J-95            	808.9937    	5.78        	1               	;
 J-96            	808.9899    	3.73        	1               	;
 J-97            	807.4824    	5.62        	1               	;
 J-98            	839.1347    	3.88        	1               	;
 J-99            	835.9493    	6.27        	1               	;
 O-Pump-1        	781.616     	0           	                	;
 I-Pump-2        	611.7775    	0           	                	;
 I-Pump-3        	611.6825    	0           	                	;
 O-Pump-4        	609.5184    	0           	                	;
 I-Pump-5        	642.8569    	0           	                	;
 O-Pump-6        	637.6563    	0           	                	;
 O-Pump-7        	829.1792    	0           	                	;
 O-Pump-8        	620.5346    	0           	                	;
 I-Pump-9        	766.757     	0           	                	;
 I-Pump-1        	781.616     	0           	                	;
 O-Pump-2        	611.7775    	0           	                	;
 O-Pump-3        	611.6825    	0           	                	;
 I-Pump-4        	609.5184    	0           	                	;
 O-Pump-5        	642.8569    	0           	                	;
 I-Pump-6        	637.6563    	0           	                	;
 I-Pump-7        	829.1792    	0           	                	;
 I-Pump-8        	620.5346    	0           	                	;
 O-Pump-9        	766.757     	0           	                	;
 I-Pump-7a       	829.1792    	0           	                	;
 O-Pump-7a       	829.1792    	0           	                	;
 I-Pump-9a       	766.757     	0           	                	;
 O-Pump-9a       	766.757     	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	623.9983    	                	;
 R-2             	611.8937    	                	;
 R-3             	609.03      	                	;
 R-4             	659.2836    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	887.3956    	62.60437    	57.60437    	82.60437    	53          	0           	                	;
 T-2             	901.4387    	28.56128    	23.56128    	58.56128    	68          	0           	                	;
 T-3             	898.1403    	51.85968    	26.85968    	61.85968    	68          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-10            	J-16            	J-17            	293.57      	4           	150         	0           	Open  	;
 P-100           	J-163           	J-74            	520.219     	6           	150         	0           	Open  	;
 P-101           	J-164           	J-165           	570.26      	10          	150         	0           	Open  	;
 P-102           	J-166           	J-167           	378.85      	4           	150         	0           	Open  	;
 P-103           	J-152           	J-4             	46.81       	10          	150         	0           	Open  	;
 P-104           	J-169           	J-170           	192.22      	10          	150         	0           	Open  	;
 P-105           	J-171           	J-172           	586.71      	6           	150         	0           	Open  	;
 P-106           	J-173           	J-141           	802         	6           	150         	0           	Open  	;
 P-107           	J-174           	J-92            	400.589     	6           	150         	0           	Open  	;
 P-108           	J-175           	J-58            	112.41      	8           	150         	0           	Open  	;
 P-109           	J-99            	J-176           	1780.29     	6           	150         	0           	Open  	;
 P-11            	J-18            	J-19            	373.649     	6           	150         	0           	Open  	;
 P-110           	J-177           	J-178           	283.29      	6           	150         	0           	Open  	;
 P-111           	J-135           	J-17            	732.659     	10          	150         	0           	Open  	;
 P-112           	J-81            	J-80            	348.549     	6           	150         	0           	Open  	;
 P-113           	J-68            	J-138           	516.95      	4           	150         	0           	Open  	;
 P-114           	J-162           	J-179           	326.17      	6           	150         	0           	Open  	;
 P-115           	J-84            	J-180           	333.619     	10          	150         	0           	Open  	;
 P-116           	J-181           	J-128           	95.709      	6           	150         	0           	Open  	;
 P-117           	J-179           	J-182           	388.329     	6           	150         	0           	Open  	;
 P-118           	J-183           	J-18            	357.16      	2           	150         	0           	Open  	;
 P-119           	J-175           	J-184           	68.309      	6           	150         	0           	Open  	;
 P-12            	J-20            	J-21            	200.229     	2           	150         	0           	Open  	;
 P-120           	J-185           	J-122           	1138.52     	6           	150         	0           	Open  	;
 P-121           	J-87            	J-186           	308.44      	6           	150         	0           	Open  	;
 P-122           	J-162           	J-187           	757.429     	4           	150         	0           	Open  	;
 P-123           	J-127           	J-188           	327.82      	8           	150         	0           	Open  	;
 P-124           	J-189           	J-64            	591.63      	6           	150         	0           	Open  	;
 P-125           	J-190           	J-179           	254.11      	6           	150         	0           	Open  	;
 P-126           	J-146           	J-191           	885.849     	6           	150         	0           	Open  	;
 P-127           	J-153           	J-169           	774.989     	12          	150         	0           	Open  	;
 P-128           	J-192           	J-173           	349.64      	6           	150         	0           	Open  	;
 P-129           	J-52            	J-193           	80.319      	6           	150         	0           	Open  	;
 P-13            	I-Pump-6        	R-1             	920.809     	24          	150         	0           	Open  	;
 P-130           	J-194           	J-195           	71.18       	6           	150         	0           	Open  	;
 P-131           	J-186           	J-196           	267.98      	6           	150         	0           	Open  	;
 P-132           	J-156           	J-197           	303.89      	6           	150         	0           	Open  	;
 P-133           	J-198           	J-199           	130.1       	2           	150         	0           	Open  	;
 P-134           	J-170           	J-200           	749.729     	10          	150         	0           	Open  	;
 P-135           	J-169           	J-201           	162.6       	12          	150         	0           	Open  	;
 P-136           	J-172           	J-202           	858.669     	4           	150         	0           	Open  	;
 P-137           	J-203           	J-204           	269.269     	8           	150         	0           	Open  	;
 P-138           	J-205           	J-206           	51.72       	6           	150         	0           	Open  	;
 P-139           	J-207           	J-208           	1133.18     	4           	150         	0           	Open  	;
 P-14            	J-20            	J-24            	320.29      	6           	150         	0           	Open  	;
 P-140           	J-209           	J-210           	598.63      	8           	150         	0           	Open  	;
 P-141           	J-211           	J-212           	102.37      	8           	150         	0           	Open  	;
 P-142           	J-213           	J-214           	1793.54     	12          	150         	0           	Open  	;
 P-143           	J-160           	J-155           	358.98      	6           	150         	0           	Open  	;
 P-144           	J-215           	J-216           	673.53      	6           	150         	0           	Open  	;
 P-145           	J-74            	J-217           	739.869     	6           	150         	0           	Open  	;
 P-146           	J-151           	J-168           	279.339     	6           	150         	0           	Open  	;
 P-147           	J-90            	J-218           	486.359     	6           	150         	0           	Open  	;
 P-148           	J-219           	J-82            	764.19      	8           	150         	0           	Open  	;
 P-149           	J-64            	J-220           	109.91      	6           	150         	0           	Open  	;
 P-15            	J-25            	J-26            	170.55      	6           	150         	0           	Open  	;
 P-150           	J-155           	J-212           	528.94      	4           	150         	0           	Open  	;
 P-151           	R-1             	I-Pump-8        	730.52      	20          	150         	0           	Open  	;
 P-152           	J-200           	J-223           	719.88      	6           	150         	0           	Open  	;
 P-153           	J-224           	J-225           	351.26      	1.5         	150         	0           	Open  	;
 P-154           	J-226           	J-227           	753.599     	4           	150         	0           	Open  	;
 P-155           	J-226           	J-228           	435.359     	6           	150         	0           	Open  	;
 P-156           	J-154           	J-6             	554.979     	24          	150         	0           	Open  	;
 P-157           	J-139           	J-230           	295.39      	1           	100         	0           	Open  	;
 P-158           	J-129           	J-231           	454.23      	10          	150         	0           	Open  	;
 P-159           	J-232           	J-105           	88.389      	8           	150         	0           	Open  	;
 P-16            	J-28            	J-264           	58.06       	8           	150         	0           	Open  	;
 P-160           	J-233           	J-234           	300.66      	6           	150         	0           	Open  	;
 P-161           	J-148           	J-232           	295.85      	6           	150         	0           	Open  	;
 P-162           	J-235           	J-273           	220.86      	6           	150         	0           	Open  	;
 P-163           	J-237           	J-262           	579.729     	6           	150         	0           	Open  	;
 P-164           	J-143           	J-238           	3116.909    	6           	150         	0           	Open  	;
 P-165           	J-240           	J-46            	289.07      	1           	100         	0           	Open  	;
 P-166           	J-223           	J-5             	201.05      	6           	150         	0           	Open  	;
 P-167           	J-230           	J-242           	611.39      	6           	150         	0           	Open  	;
 P-168           	J-234           	J-209           	486.779     	8           	150         	0           	Open  	;
 P-169           	J-243           	J-244           	800.76      	8           	150         	0           	Open  	;
 P-17            	J-30            	J-264           	60.069      	8           	150         	0           	Open  	;
 P-170           	J-138           	J-231           	752.429     	4           	150         	0           	Open  	;
 P-171           	J-246           	J-7             	625.51      	6           	150         	0           	Open  	;
 P-172           	J-247           	J-248           	435.47      	6           	150         	0           	Open  	;
 P-173           	J-167           	J-33            	429.399     	4           	150         	0           	Open  	;
 P-174           	O-Pump-4        	R-1             	8146.149    	12          	100         	0           	Open  	;
 P-175           	J-244           	J-250           	1010.34     	8           	150         	0           	Open  	;
 P-176           	J-278           	J-275           	363.149     	6           	150         	0           	Open  	;
 P-177           	J-254           	J-50            	896.2       	6           	150         	0           	Open  	;
 P-178           	I-Pump-3        	O-Pump-5        	1716.689    	42          	100         	0           	Open  	;
 P-179           	J-60            	J-253           	347.769     	8           	150         	0           	Open  	;
 P-18            	J-32            	J-144           	195.809     	3           	150         	0           	Open  	;
 P-180           	J-154           	J-3             	98.949      	24          	150         	0           	Open  	;
 P-181           	J-164           	J-256           	629.619     	6           	150         	0           	Open  	;
 P-182           	O-Pump-8        	I-Pump-9        	7592.709    	20          	150         	0           	Open  	;
 P-183           	J-259           	J-277           	256.959     	6           	150         	0           	Open  	;
 P-184           	J-261           	J-29            	568.32      	6           	150         	0           	Open  	;
 P-185           	J-263           	J-15            	978.45      	6           	150         	0           	Open  	;
 P-186           	J-265           	J-273           	518.96      	6           	150         	0           	Open  	;
 P-187           	J-228           	J-266           	780.309     	6           	150         	0           	Open  	;
 P-188           	J-140           	J-95            	1017.75     	4           	150         	0           	Open  	;
 P-19            	J-34            	J-27            	162.029     	1.5         	150         	0           	Open  	;
 P-190           	I-Pump-7        	J-2             	377.73      	24          	150         	0           	Open  	;
 P-192           	J-149           	O-Pump-9        	851.479     	20          	150         	0           	Open  	;
 P-193           	J-274           	J-271           	56.83       	6           	150         	0           	Open  	;
 P-194           	J-276           	J-278           	351.809     	6           	150         	0           	Open  	;
 P-195           	J-249           	J-267           	2076.28     	12          	150         	0           	Open  	;
 P-196           	J-15            	J-22            	3644.169    	6           	150         	0           	Open  	;
 P-197           	J-282           	J-271           	404.809     	6           	150         	0           	Open  	;
 P-198           	J-284           	J-239           	278.429     	1           	150         	0           	Open  	;
 P-199           	J-285           	J-6             	48.49       	6           	150         	0           	Open  	;
 P-2             	J-3             	T-3             	1445.719    	24          	150         	0           	Open  	;
 P-20            	J-51            	J-253           	518.489     	6           	150         	0           	Open  	;
 P-201           	J-289           	J-44            	1412        	8           	150         	0           	Open  	;
 P-202           	J-290           	J-160           	230.009     	6           	150         	0           	Open  	;
 P-203           	J-85            	J-291           	308.91      	2           	150         	0           	Open  	;
 P-204           	J-292           	J-293           	704.729     	2           	150         	0           	Open  	;
 P-205           	J-294           	J-295           	244.77      	6           	150         	0           	Open  	;
 P-206           	J-266           	J-83            	68.93       	6           	150         	0           	Open  	;
 P-207           	J-98            	J-296           	636.109     	6           	150         	0           	Open  	;
 P-208           	J-297           	J-298           	317.44      	6           	150         	0           	Open  	;
 P-209           	J-13            	J-299           	446.44      	6           	150         	0           	Open  	;
 P-21            	J-37            	J-57            	306.309     	6           	150         	0           	Open  	;
 P-210           	J-235           	J-300           	479.869     	3           	150         	0           	Open  	;
 P-211           	J-208           	J-301           	1335.469    	4           	150         	0           	Open  	;
 P-212           	J-302           	J-298           	1806.069    	6           	150         	0           	Open  	;
 P-213           	J-294           	J-303           	52.919      	6           	150         	0           	Open  	;
 P-214           	J-156           	J-211           	530.13      	8           	150         	0           	Open  	;
 P-215           	J-304           	J-305           	1384.109    	6           	150         	0           	Open  	;
 P-216           	J-306           	J-204           	64.11       	6           	150         	0           	Open  	;
 P-217           	J-307           	J-308           	1695.9      	6           	150         	0           	Open  	;
 P-218           	J-242           	J-309           	231.169     	6           	150         	0           	Open  	;
 P-219           	J-177           	J-310           	330.44      	6           	150         	0           	Open  	;
 P-22            	J-40            	J-38            	160.339     	1           	150         	0           	Open  	;
 P-220           	J-311           	J-98            	571.53      	6           	150         	0           	Open  	;
 P-221           	J-312           	J-235           	181.25      	6           	150         	0           	Open  	;
 P-222           	J-313           	J-162           	393.95      	6           	150         	0           	Open  	;
 P-223           	J-302           	J-297           	1598.01     	6           	150         	0           	Open  	;
 P-224           	J-299           	J-37            	1267.589    	6           	150         	0           	Open  	;
 P-225           	J-314           	J-174           	929.94      	6           	150         	0           	Open  	;
 P-226           	J-208           	J-315           	196.669     	4           	150         	0           	Open  	;
 P-227           	J-111           	J-146           	903.9       	6           	150         	0           	Open  	;
 P-228           	J-315           	J-295           	270.679     	8           	150         	0           	Open  	;
 P-229           	J-316           	J-96            	397.89      	6           	150         	0           	Open  	;
 P-23            	J-41            	J-23            	147.21      	3           	150         	0           	Open  	;
 P-230           	J-307           	J-317           	378.14      	6           	150         	0           	Open  	;
 P-231           	O-Pump-3        	R-1             	267.85      	10          	100         	0           	Open  	;
 P-232           	J-128           	J-202           	101.209     	6           	150         	0           	Open  	;
 P-233           	J-212           	J-190           	1374.15     	6           	150         	0           	Open  	;
 P-234           	J-295           	J-58            	1189.439    	8           	150         	0           	Open  	;
 P-235           	J-314           	J-91            	374.149     	6           	150         	0           	Open  	;
 P-236           	J-301           	J-175           	89.15       	8           	150         	0           	Open  	;
 P-237           	J-318           	J-319           	746.65      	6           	150         	0           	Open  	;
 P-238           	J-320           	J-85            	282.35      	2           	150         	0           	Open  	;
 P-239           	J-13            	J-321           	230.44      	6           	150         	0           	Open  	;
 P-24            	J-42            	J-43            	176.02      	1           	150         	0           	Open  	;
 P-240           	J-322           	J-194           	450.63      	6           	150         	0           	Open  	;
 P-241           	J-304           	J-296           	354.549     	6           	150         	0           	Open  	;
 P-242           	J-323           	J-314           	161.449     	6           	150         	0           	Open  	;
 P-243           	J-324           	J-325           	212.35      	12          	150         	0           	Open  	;
 P-244           	J-324           	O-Pump-1        	310.63      	12          	150         	0           	Open  	;
 P-245           	J-91            	J-304           	361.619     	6           	150         	0           	Open  	;
 P-246           	J-111           	J-327           	261.91      	6           	150         	0           	Open  	;
 P-247           	J-97            	J-328           	306.94      	6           	150         	0           	Open  	;
 P-248           	J-316           	J-329           	371.079     	6           	150         	0           	Open  	;
 P-249           	J-330           	J-331           	145.52      	2           	150         	0           	Open  	;
 P-25            	J-44            	J-45            	2053.669    	8           	150         	0           	Open  	;
 P-250           	J-332           	J-175           	86.169      	6           	150         	0           	Open  	;
 P-251           	J-184           	J-13            	313.239     	6           	150         	0           	Open  	;
 P-252           	J-17            	J-94            	813.52      	4           	150         	0           	Open  	;
 P-253           	J-317           	J-319           	400.2       	6           	150         	0           	Open  	;
 P-254           	J-319           	J-333           	1003.559    	6           	150         	0           	Open  	;
 P-255           	J-97            	J-290           	636.619     	6           	150         	0           	Open  	;
 P-256           	J-45            	J-334           	1343.209    	6           	150         	0           	Open  	;
 P-257           	J-309           	J-55            	72.209      	6           	150         	0           	Open  	;
 P-258           	J-236           	J-118           	64.819      	6           	150         	0           	Open  	;
 P-259           	J-335           	J-174           	197.25      	6           	150         	0           	Open  	;
 P-26            	J-47            	J-48            	290.32      	1           	150         	0           	Open  	;
 P-260           	J-219           	J-101           	1294.05     	8           	150         	0           	Open  	;
 P-261           	J-336           	J-337           	277.809     	6           	150         	0           	Open  	;
 P-262           	J-338           	J-60            	845.109     	6           	150         	0           	Open  	;
 P-263           	J-338           	J-339           	225.309     	6           	150         	0           	Open  	;
 P-264           	J-313           	J-258           	1157.339    	8           	150         	0           	Open  	;
 P-265           	J-228           	J-340           	62.979      	6           	150         	0           	Open  	;
 P-266           	J-195           	J-127           	1493.689    	6           	150         	0           	Open  	;
 P-267           	J-341           	J-342           	329.22      	6           	150         	0           	Open  	;
 P-268           	J-321           	J-338           	405.829     	6           	150         	0           	Open  	;
 P-269           	J-236           	J-343           	705.609     	6           	150         	0           	Open  	;
 P-27            	J-49            	J-33            	201.75      	1           	150         	0           	Open  	;
 P-270           	J-180           	J-344           	627.2       	6           	150         	0           	Open  	;
 P-271           	J-345           	J-316           	652.539     	6           	150         	0           	Open  	;
 P-272           	J-309           	J-167           	460.35      	4           	150         	0           	Open  	;
 P-273           	J-99            	J-302           	383.959     	6           	150         	0           	Open  	;
 P-274           	J-89            	J-346           	402.679     	6           	150         	0           	Open  	;
 P-275           	J-296           	J-347           	1304.469    	6           	150         	0           	Open  	;
 P-276           	J-120           	J-348           	53.029      	12          	150         	0           	Open  	;
 P-277           	J-167           	J-349           	761.53      	4           	150         	0           	Open  	;
 P-278           	J-176           	J-297           	411.559     	6           	150         	0           	Open  	;
 P-279           	I-Pump-1        	J-325           	309.42      	12          	150         	0           	Open  	;
 P-28            	J-57            	J-51            	476.609     	6           	150         	0           	Open  	;
 P-280           	J-350           	J-243           	732.21      	3           	150         	0           	Open  	;
 P-281           	J-351           	J-226           	743.059     	4           	150         	0           	Open  	;
 P-282           	J-330           	J-97            	620.969     	6           	150         	0           	Open  	;
 P-283           	J-188           	J-87            	774.719     	4           	150         	0           	Open  	;
 P-284           	J-224           	J-178           	1112.79     	8           	150         	0           	Open  	;
 P-285           	J-206           	J-353           	60.819      	6           	150         	0           	Open  	;
 P-286           	J-354           	J-315           	405.54      	8           	150         	0           	Open  	;
 P-287           	J-193           	J-355           	247.089     	6           	150         	0           	Open  	;
 P-288           	J-93            	J-312           	175.96      	6           	150         	0           	Open  	;
 P-289           	J-189           	J-356           	79.91       	6           	150         	0           	Open  	;
 P-29            	J-52            	J-53            	923.099     	6           	150         	0           	Open  	;
 P-290           	J-199           	J-357           	236.91      	2           	150         	0           	Open  	;
 P-291           	J-125           	J-258           	774.4       	2           	150         	0           	Open  	;
 P-292           	J-334           	J-112           	55.389      	6           	150         	0           	Open  	;
 P-293           	J-360           	J-361           	1106.88     	6           	150         	0           	Open  	;
 P-294           	J-342           	J-260           	3571.669    	6           	150         	0           	Open  	;
 P-295           	J-363           	J-109           	484.51      	12          	150         	0           	Open  	;
 P-296           	J-364           	J-365           	495.13      	6           	150         	0           	Open  	;
 P-297           	J-195           	J-313           	347.92      	6           	150         	0           	Open  	;
 P-298           	J-214           	J-120           	100.8       	12          	150         	0           	Open  	;
 P-299           	J-173           	J-139           	719.27      	6           	150         	0           	Open  	;
 P-3             	J-4             	J-168           	59.2        	10          	150         	0           	Open  	;
 P-30            	J-54            	J-55            	672.15      	6           	150         	0           	Open  	;
 P-300           	J-147           	J-192           	669.219     	6           	150         	0           	Open  	;
 P-301           	J-75            	J-48            	351.48      	4           	150         	0           	Open  	;
 P-303           	I-Pump-2        	R-2             	2.46        	20          	150         	0           	Open  	;
 P-304           	J-298           	J-294           	263.799     	6           	150         	0           	Open  	;
 P-305           	J-366           	J-367           	88.29       	8           	150         	0           	Open  	;
 P-306           	J-17            	J-19            	476.5       	8           	150         	0           	Open  	;
 P-307           	J-199           	J-355           	289.339     	2           	150         	0           	Open  	;
 P-308           	J-96            	J-351           	474.609     	6           	150         	0           	Open  	;
 P-309           	J-172           	J-144           	154.869     	6           	150         	0           	Open  	;
 P-31            	J-269           	J-56            	489.839     	6           	150         	0           	Open  	;
 P-310           	J-333           	J-165           	402.769     	10          	150         	0           	Open  	;
 P-311           	J-308           	J-368           	752.549     	6           	150         	0           	Open  	;
 P-312           	J-112           	J-330           	955.83      	6           	150         	0           	Open  	;
 P-313           	J-121           	J-369           	1022.14     	6           	150         	0           	Open  	;
 P-314           	J-250           	J-349           	50.979      	6           	150         	0           	Open  	;
 P-315           	J-121           	J-360           	156.559     	6           	150         	0           	Open  	;
 P-316           	J-370           	J-371           	402.29      	6           	150         	0           	Open  	;
 P-317           	J-372           	J-370           	314.23      	12          	150         	0           	Open  	;
 P-318           	J-373           	J-211           	1186.56     	8           	150         	0           	Open  	;
 P-319           	J-78            	J-336           	399.94      	6           	150         	0           	Open  	;
 P-32            	J-58            	J-59            	73.489      	8           	150         	0           	Open  	;
 P-320           	J-108           	J-363           	930.77      	12          	150         	0           	Open  	;
 P-321           	J-374           	J-375           	150.21      	6           	150         	0           	Open  	;
 P-322           	J-341           	J-289           	103.48      	8           	150         	0           	Open  	;
 P-323           	J-376           	J-377           	297.679     	8           	150         	0           	Open  	;
 P-324           	J-361           	J-378           	657.169     	4           	150         	0           	Open  	;
 P-325           	J-307           	J-379           	655.38      	6           	150         	0           	Open  	;
 P-326           	J-380           	J-131           	713.32      	6           	150         	0           	Open  	;
 P-327           	J-132           	J-78            	106.25      	6           	150         	0           	Open  	;
 P-328           	J-243           	J-292           	267.549     	8           	150         	0           	Open  	;
 P-329           	J-227           	J-207           	604.46      	4           	150         	0           	Open  	;
 P-33            	J-60            	J-61            	685.239     	8           	150         	0           	Open  	;
 P-330           	J-76            	J-381           	524.659     	10          	150         	0           	Open  	;
 P-331           	J-63            	J-226           	400.94      	6           	150         	0           	Open  	;
 P-332           	J-113           	J-245           	1052.589    	6           	150         	0           	Open  	;
 P-333           	J-135           	J-345           	353.309     	6           	150         	0           	Open  	;
 P-334           	J-289           	J-342           	291.92      	8           	150         	0           	Open  	;
 P-335           	J-10            	J-22            	760.69      	6           	150         	0           	Open  	;
 P-336           	J-370           	J-249           	374.279     	12          	150         	0           	Open  	;
 P-337           	J-384           	J-372           	405.45      	12          	150         	0           	Open  	;
 P-338           	J-201           	J-384           	1394.16     	12          	150         	0           	Open  	;
 P-339           	J-372           	J-385           	370.429     	10          	150         	0           	Open  	;
 P-34            	J-62            	J-63            	679.46      	4           	150         	0           	Open  	;
 P-340           	J-386           	J-182           	249.559     	2           	150         	0           	Open  	;
 P-341           	J-384           	J-108           	657.03      	12          	150         	0           	Open  	;
 P-342           	J-182           	J-125           	808.7       	6           	150         	0           	Open  	;
 P-343           	J-329           	J-387           	585.39      	6           	150         	0           	Open  	;
 P-344           	J-388           	J-151           	2034.979    	6           	150         	0           	Open  	;
 P-345           	J-141           	J-166           	456.13      	6           	150         	0           	Open  	;
 P-346           	J-389           	J-390           	247.74      	6           	150         	0           	Open  	;
 P-347           	J-203           	J-347           	486.709     	6           	150         	0           	Open  	;
 P-348           	J-292           	J-11            	76.849      	8           	150         	0           	Open  	;
 P-349           	J-217           	J-16            	699.419     	4           	150         	0           	Open  	;
 P-35            	J-64            	J-65            	168.61      	6           	150         	0           	Open  	;
 P-350           	J-90            	J-324           	1520.76     	12          	150         	0           	Open  	;
 P-351           	J-329           	J-194           	340.6       	6           	150         	0           	Open  	;
 P-352           	J-52            	J-341           	1673.599    	6           	150         	0           	Open  	;
 P-353           	J-337           	J-147           	810.08      	6           	150         	0           	Open  	;
 P-354           	J-82            	J-391           	382.399     	12          	150         	0           	Open  	;
 P-355           	J-328           	J-190           	919.21      	6           	150         	0           	Open  	;
 P-356           	J-204           	J-209           	5304.589    	8           	150         	0           	Open  	;
 P-357           	J-136           	J-16            	370.2       	4           	150         	0           	Open  	;
 P-358           	J-200           	J-107           	777.38      	10          	150         	0           	Open  	;
 P-359           	J-171           	J-375           	2431.85     	10          	150         	0           	Open  	;
 P-36            	J-66            	J-67            	940.44      	6           	150         	0           	Open  	;
 P-360           	J-169           	J-149           	6833.99     	20          	150         	0           	Open  	;
 P-361           	J-285           	J-14            	870.789     	6           	150         	0           	Open  	;
 P-362           	J-229           	O-Pump-6        	8746.099    	24          	150         	0           	Open  	;
 P-363           	J-55            	J-141           	293.82      	6           	150         	0           	Open  	;
 P-364           	J-348           	J-382           	123.629     	6           	150         	0           	Open  	;
 P-365           	J-213           	J-393           	499.679     	6           	150         	0           	Open  	;
 P-366           	J-186           	J-394           	257.619     	2           	150         	0           	Open  	;
 P-367           	J-348           	J-391           	51.09       	12          	150         	0           	Open  	;
 P-368           	J-382           	J-120           	119.519     	6           	150         	0           	Open  	;
 P-369           	J-71            	J-395           	242.259     	6           	150         	0           	Open  	;
 P-37            	J-68            	J-69            	713.619     	6           	150         	0           	Open  	;
 P-370           	J-107           	J-50            	161.47      	6           	150         	0           	Open  	;
 P-371           	J-150           	J-388           	289.489     	6           	150         	0           	Open  	;
 P-372           	J-395           	J-397           	418.19      	1.5         	150         	0           	Open  	;
 P-373           	J-105           	J-117           	748.219     	6           	150         	0           	Open  	;
 P-374           	J-140           	J-345           	373.14      	6           	150         	0           	Open  	;
 P-375           	J-69            	J-398           	523.83      	2           	150         	0           	Open  	;
 P-376           	J-334           	J-159           	2497        	8           	150         	0           	Open  	;
 P-377           	J-391           	J-189           	124.58      	12          	150         	0           	Open  	;
 P-378           	J-171           	J-163           	538.489     	10          	150         	0           	Open  	;
 P-379           	J-306           	J-203           	104.089     	6           	150         	0           	Open  	;
 P-38            	J-19            	J-70            	238.44      	6           	150         	0           	Open  	;
 P-380           	J-86            	J-354           	620.169     	8           	150         	0           	Open  	;
 P-381           	J-157           	J-196           	314.32      	8           	150         	0           	Open  	;
 P-382           	J-233           	J-376           	212.289     	6           	150         	0           	Open  	;
 P-383           	J-215           	J-78            	428.739     	6           	150         	0           	Open  	;
 P-384           	J-69            	J-224           	422.57      	8           	150         	0           	Open  	;
 P-385           	J-374           	J-399           	68.01       	6           	150         	0           	Open  	;
 P-386           	J-400           	J-45            	1017.52     	6           	150         	0           	Open  	;
 P-387           	J-305           	J-306           	148.63      	6           	150         	0           	Open  	;
 P-388           	J-67            	J-401           	657.849     	6           	150         	0           	Open  	;
 P-389           	J-159           	J-156           	353.98      	8           	150         	0           	Open  	;
 P-39            	J-71            	J-72            	523.76      	6           	150         	0           	Open  	;
 P-390           	J-293           	J-340           	84.9        	6           	150         	0           	Open  	;
 P-391           	J-211           	J-86            	2493.429    	8           	150         	0           	Open  	;
 P-392           	J-355           	J-171           	685.64      	6           	150         	0           	Open  	;
 P-393           	J-388           	J-389           	633.75      	6           	150         	0           	Open  	;
 P-394           	J-402           	J-317           	1174.599    	6           	150         	0           	Open  	;
 P-395           	J-347           	J-176           	374.64      	6           	150         	0           	Open  	;
 P-396           	J-321           	T-1             	400.66      	8           	150         	0           	Open  	;
 P-399           	J-229           	J-149           	791.789     	24          	150         	0           	Open  	;
 P-4             	J-5             	J-4             	854.429     	6           	150         	0           	Open  	;
 P-40            	J-73            	J-74            	1424.04     	6           	150         	0           	Open  	;
 P-400           	J-26            	J-406           	585.83      	4           	150         	0           	Open  	;
 P-401           	J-12            	J-180           	2842.07     	10          	150         	0           	Open  	;
 P-402           	J-242           	J-27            	200.72      	6           	150         	0           	Open  	;
 P-403           	J-407           	J-262           	54.72       	6           	150         	0           	Open  	;
 P-404           	J-409           	J-410           	1242.75     	6           	150         	0           	Open  	;
 P-405           	J-320           	J-411           	181.059     	2           	150         	0           	Open  	;
 P-406           	J-94            	J-239           	198.679     	8           	150         	0           	Open  	;
 P-407           	J-136           	J-88            	520.57      	4           	150         	0           	Open  	;
 P-408           	J-44            	J-81            	811.489     	6           	150         	0           	Open  	;
 P-409           	J-92            	J-305           	473.929     	6           	150         	0           	Open  	;
 P-41            	J-75            	J-62            	713.969     	6           	150         	0           	Open  	;
 P-410           	J-369           	J-132           	789.57      	6           	150         	0           	Open  	;
 P-411           	J-361           	J-215           	233.529     	6           	150         	0           	Open  	;
 P-412           	J-365           	J-131           	603.799     	6           	150         	0           	Open  	;
 P-413           	J-375           	J-152           	255.839     	10          	150         	0           	Open  	;
 P-414           	J-196           	J-354           	379.149     	8           	150         	0           	Open  	;
 P-415           	J-181           	J-69            	523.919     	6           	150         	0           	Open  	;
 P-416           	J-177           	J-412           	425.73      	6           	150         	0           	Open  	;
 P-417           	J-406           	J-71            	320.51      	6           	150         	0           	Open  	;
 P-418           	J-80            	J-73            	245.1       	6           	150         	0           	Open  	;
 P-419           	J-3             	J-333           	1663.189    	10          	150         	0           	Open  	;
 P-42            	J-76            	J-77            	693.539     	12          	150         	0           	Open  	;
 P-420           	J-413           	J-360           	107.68      	6           	150         	0           	Open  	;
 P-421           	J-414           	J-409           	425.859     	6           	150         	0           	Open  	;
 P-422           	J-336           	J-178           	573.059     	8           	150         	0           	Open  	;
 P-423           	J-414           	J-237           	818.969     	6           	150         	0           	Open  	;
 P-424           	J-94            	J-328           	862.929     	6           	150         	0           	Open  	;
 P-425           	J-114           	J-255           	5.42        	6           	150         	0           	Open  	;
 P-426           	J-126           	J-157           	1114.109    	8           	150         	0           	Open  	;
 P-427           	J-231           	J-134           	338.089     	10          	150         	0           	Open  	;
 P-428           	J-83            	J-277           	367.929     	10          	150         	0           	Open  	;
 P-429           	J-293           	J-350           	283.85      	6           	150         	0           	Open  	;
 P-43            	J-78            	J-79            	49.34       	6           	150         	0           	Open  	;
 P-430           	J-416           	J-166           	276.739     	4           	150         	0           	Open  	;
 P-431           	J-417           	J-233           	56.669      	6           	150         	0           	Open  	;
 P-432           	J-62            	J-46            	625.01      	6           	150         	0           	Open  	;
 P-433           	J-193           	J-73            	1011.7      	4           	150         	0           	Open  	;
 P-434           	J-365           	J-402           	783.96      	6           	150         	0           	Open  	;
 P-435           	J-418           	J-395           	436.809     	1.5         	150         	0           	Open  	;
 P-436           	J-325           	J-213           	213.58      	12          	150         	0           	Open  	;
 P-437           	J-192           	J-134           	626.349     	6           	150         	0           	Open  	;
 P-438           	J-419           	J-420           	349.13      	6           	150         	0           	Open  	;
 P-439           	J-231           	J-217           	545.239     	4           	150         	0           	Open  	;
 P-44            	J-80            	J-81            	1302.54     	4           	150         	0           	Open  	;
 P-440           	J-67            	J-421           	371.929     	2           	150         	0           	Open  	;
 P-441           	J-422           	J-423           	1346.109    	6           	150         	0           	Open  	;
 P-442           	J-423           	J-419           	326.29      	6           	150         	0           	Open  	;
 P-443           	J-102           	J-115           	66.779      	4           	150         	0           	Open  	;
 P-444           	J-152           	J-374           	217.559     	6           	150         	0           	Open  	;
 P-445           	J-142           	J-267           	2387.03     	6           	150         	0           	Open  	;
 P-446           	J-168           	J-164           	1114.069    	10          	150         	0           	Open  	;
 P-447           	I-Pump-4        	R-3             	54.04       	42          	100         	0           	Open  	;
 P-448           	J-414           	J-255           	405.2       	6           	150         	0           	Open  	;
 P-449           	J-419           	J-424           	1045.16     	6           	150         	0           	Open  	;
 P-45            	J-77            	J-82            	995.4       	12          	150         	0           	Open  	;
 P-450           	J-395           	J-425           	226         	1.5         	150         	0           	Open  	;
 P-451           	J-426           	J-308           	377.799     	6           	150         	0           	Open  	;
 P-452           	J-130           	J-427           	322.5       	6           	150         	0           	Open  	;
 P-453           	J-376           	J-247           	356.75      	6           	150         	0           	Open  	;
 P-454           	J-159           	J-31            	1603.64     	8           	150         	0           	Open  	;
 P-455           	J-88            	J-70            	872.58      	4           	150         	0           	Open  	;
 P-456           	J-256           	J-5             	121.839     	6           	150         	0           	Open  	;
 P-457           	J-217           	J-135           	322.13      	6           	150         	0           	Open  	;
 P-458           	J-366           	J-29            	527.739     	8           	150         	0           	Open  	;
 P-459           	J-163           	J-129           	294.549     	10          	150         	0           	Open  	;
 P-46            	J-83            	J-11            	85.62       	6           	150         	0           	Open  	;
 P-460           	J-423           	J-152           	710.7       	6           	150         	0           	Open  	;
 P-461           	J-375           	J-429           	648.15      	6           	150         	0           	Open  	;
 P-462           	J-202           	J-163           	500.39      	6           	150         	0           	Open  	;
 P-463           	J-165           	J-153           	113.569     	12          	150         	0           	Open  	;
 P-464           	I-Pump-5        	R-4             	525.869     	42          	100         	0           	Open  	;
 P-466           	J-2             	J-229           	148.94      	24          	150         	0           	Open  	;
 P-467           	J-14            	J-380           	388.85      	6           	150         	0           	Open  	;
 P-468           	J-15            	J-14            	281.19      	6           	150         	0           	Open  	;
 P-469           	J-22            	J-104           	3184.84     	6           	150         	0           	Open  	;
 P-47            	J-84            	J-85            	444.529     	4           	150         	0           	Open  	;
 P-470           	J-23            	J-38            	1094.52     	3           	150         	0           	Open  	;
 P-471           	J-38            	J-42            	197.839     	3           	150         	0           	Open  	;
 P-473           	J-185           	J-255           	51.52       	6           	150         	0           	Open  	;
 P-474           	J-255           	J-415           	769.71      	6           	150         	0           	Open  	;
 P-475           	J-130           	J-262           	227.539     	6           	150         	0           	Open  	;
 P-476           	J-262           	J-408           	89.51       	6           	150         	0           	Open  	;
 P-477           	J-249           	J-383           	792.45      	12          	150         	0           	Open  	;
 P-478           	J-267           	J-363           	1227.859    	6           	150         	0           	Open  	;
 P-479           	J-269           	J-36            	1141.4      	6           	150         	0           	Open  	;
 P-48            	J-86            	J-87            	539.299     	6           	150         	0           	Open  	;
 P-480           	J-56            	J-23            	1074.949    	6           	150         	0           	Open  	;
 P-481           	J-57            	J-56            	101.8       	6           	150         	0           	Open  	;
 P-482           	J-51            	J-269           	98.349      	6           	150         	0           	Open  	;
 P-483           	J-50            	J-396           	176.139     	6           	150         	0           	Open  	;
 P-485           	J-29            	J-210           	391.64      	8           	150         	0           	Open  	;
 P-486           	J-260           	J-362           	559.69      	6           	150         	0           	Open  	;
 P-487           	J-7             	J-382           	734.21      	6           	150         	0           	Open  	;
 P-488           	J-245           	J-7             	525.369     	6           	150         	0           	Open  	;
 P-489           	J-144           	J-206           	561.169     	6           	150         	0           	Open  	;
 P-49            	J-88            	J-18            	275.14      	4           	150         	0           	Open  	;
 P-490           	J-31            	J-366           	638.219     	8           	150         	0           	Open  	;
 P-491           	J-271           	J-31            	270.92      	6           	150         	0           	Open  	;
 P-492           	J-273           	J-236           	556.159     	6           	150         	0           	Open  	;
 P-493           	J-264           	J-253           	983.299     	8           	150         	0           	Open  	;
 P-494           	J-27            	J-95            	164.449     	6           	150         	0           	Open  	;
 P-495           	J-33            	J-75            	30.75       	4           	150         	0           	Open  	;
 P-496           	J-48            	J-351           	587.59      	4           	150         	0           	Open  	;
 P-497           	J-46            	J-244           	225.1       	6           	150         	0           	Open  	;
 P-498           	J-239           	J-313           	740.599     	8           	150         	0           	Open  	;
 P-499           	J-277           	J-275           	691.78      	10          	150         	0           	Open  	;
 P-5             	J-8             	J-260           	472.85      	2           	150         	0           	Open  	;
 P-50            	J-89            	J-90            	683.559     	12          	150         	0           	Open  	;
 P-500           	J-258           	J-188           	333.989     	8           	150         	0           	Open  	;
 P-501           	J-278           	J-252           	57.54       	6           	150         	0           	Open  	;
 P-502           	J-275           	J-227           	314.489     	10          	150         	0           	Open  	;
 P-51            	J-91            	J-92            	1146.599    	6           	150         	0           	Open  	;
 P-52            	J-72            	J-93            	474.929     	6           	150         	0           	Open  	;
 P-53            	J-19            	J-94            	299.25      	8           	150         	0           	Open  	;
 P-54            	J-95            	J-96            	623.2       	6           	150         	0           	Open  	;
 P-55            	J-70            	J-97            	686.89      	6           	150         	0           	Open  	;
 P-56            	J-98            	J-99            	344.899     	6           	150         	0           	Open  	;
 P-57            	J-100           	J-101           	244.96      	12          	150         	0           	Open  	;
 P-58            	J-74            	J-102           	676.32      	6           	150         	0           	Open  	;
 P-59            	O-Pump-7        	J-6             	441.07      	24          	150         	0           	Open  	;
 P-6             	J-9             	J-10            	568.469     	6           	150         	0           	Open  	;
 P-60            	J-105           	J-106           	496.799     	6           	150         	0           	Open  	;
 P-61            	J-101           	J-76            	155.97      	12          	150         	0           	Open  	;
 P-62            	J-107           	J-108           	1822.8      	10          	150         	0           	Open  	;
 P-63            	J-109           	J-110           	360.89      	12          	150         	0           	Open  	;
 P-64            	J-111           	J-112           	1540.18     	6           	150         	0           	Open  	;
 P-65            	J-113           	J-114           	306.63      	6           	150         	0           	Open  	;
 P-66            	J-115           	J-116           	449.429     	4           	150         	0           	Open  	;
 P-67            	J-117           	J-100           	1905.709    	10          	150         	0           	Open  	;
 P-68            	J-89            	J-118           	56.049      	10          	150         	0           	Open  	;
 P-69            	J-110           	J-119           	1427.599    	6           	150         	0           	Open  	;
 P-7             	J-11            	J-12            	870.44      	10          	150         	0           	Open  	;
 P-70            	J-120           	J-121           	1047.67     	6           	150         	0           	Open  	;
 P-71            	J-122           	J-123           	1063.869    	6           	150         	0           	Open  	;
 P-72            	J-124           	J-122           	148.61      	6           	150         	0           	Open  	;
 P-73            	J-125           	J-87            	369.519     	6           	150         	0           	Open  	;
 P-74            	J-126           	J-127           	309.42      	8           	150         	0           	Open  	;
 P-75            	J-128           	J-129           	664.169     	1.5         	150         	0           	Open  	;
 P-76            	J-130           	J-20            	93.599      	6           	150         	0           	Open  	;
 P-77            	J-131           	J-66            	204.059     	6           	150         	0           	Open  	;
 P-78            	J-132           	J-133           	974.039     	6           	150         	0           	Open  	;
 P-79            	J-134           	J-135           	564.9       	10          	150         	0           	Open  	;
 P-8             	J-13            	J-12            	4584.149    	12          	150         	0           	Open  	;
 P-80            	J-110           	J-100           	330.119     	12          	150         	0           	Open  	;
 P-81            	J-115           	J-136           	355.619     	4           	150         	0           	Open  	;
 P-82            	J-137           	J-3             	409.679     	10          	150         	0           	Open  	;
 P-83            	J-128           	J-138           	597.25      	4           	150         	0           	Open  	;
 P-84            	J-139           	J-140           	207.08      	6           	150         	0           	Open  	;
 P-85            	J-141           	J-72            	232.949     	6           	150         	0           	Open  	;
 P-86            	J-142           	J-143           	1118.449    	6           	150         	0           	Open  	;
 P-87            	J-118           	J-84            	334.69      	10          	150         	0           	Open  	;
 P-88            	J-145           	J-245           	897.2       	2           	150         	0           	Open  	;
 P-89            	J-146           	J-102           	286.38      	4           	150         	0           	Open  	;
 P-9             	O-Pump-2        	R-1             	506.97      	10          	100         	0           	Open  	;
 P-90            	J-147           	J-68            	307.559     	6           	150         	0           	Open  	;
 P-91            	J-148           	J-113           	101.51      	6           	150         	0           	Open  	;
 P-93            	J-150           	J-151           	62.79       	6           	150         	0           	Open  	;
 P-94            	J-152           	J-150           	340.459     	6           	150         	0           	Open  	;
 P-95            	J-153           	J-154           	2085.199    	24          	150         	0           	Open  	;
 P-96            	J-155           	J-156           	121.769     	8           	150         	0           	Open  	;
 P-97            	J-157           	J-158           	62.68       	8           	150         	0           	Open  	;
 P-98            	J-159           	J-160           	106.099     	8           	150         	0           	Open  	;
 P-99            	J-161           	J-162           	653.07      	4           	150         	0           	Open  	;
 P-503           	I-Pump-7        	I-Pump-7a       	5           	24          	150         	0           	Open  	;
 P-504           	O-Pump-7a       	O-Pump-7        	5           	24          	150         	0           	Open  	;
 P-505           	I-Pump-9        	I-Pump-9a       	5           	20          	150         	0           	Open  	;
 P-506           	O-Pump-9a       	O-Pump-9        	5           	20          	150         	0           	Open  	;
 1               	J-66            	T-2             	437.17      	12          	150         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 25	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 250	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 185	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 50	;
 ~@Pump-5        	I-Pump-5        	O-Pump-5        	POWER 50	;
 ~@Pump-6        	I-Pump-6        	O-Pump-6        	POWER 75	;
 ~@Pump-7        	I-Pump-7        	O-Pump-7        	POWER 100	;
 ~@Pump-8        	I-Pump-8        	O-Pump-8        	POWER 75	;
 ~@Pump-9        	I-Pump-9        	O-Pump-9        	POWER 100	;
 ~@Pump-7a       	I-Pump-7a       	O-Pump-7a       	POWER 100	;
 ~@Pump-9a       	I-Pump-9a       	O-Pump-9a       	POWER 100	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-7  OPEN  IF NODE T-3           BELOW  31.859 
LINK ~@Pump-7  CLOSED  IF NODE T-3         ABOVE  56.859 
LINK ~@Pump-7a  OPEN  IF NODE T-3           BELOW  31.859 
LINK ~@Pump-7a  CLOSED  IF NODE T-3         ABOVE  56.859 
LINK ~@Pump-9  OPEN  IF NODE T-1           BELOW  62.604 
LINK ~@Pump-9  CLOSED  IF NODE T-1         ABOVE  77.604 
LINK ~@Pump-9a  OPEN  IF NODE T-1           BELOW  62.604 
LINK ~@Pump-9a  CLOSED  IF NODE T-1         ABOVE  77.604 

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:30 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00
 Report Timestep    	1:00 
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	100
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-10            	5069418.00      	3724282.00      
 J-100           	5059873.50      	3726611.00      
 J-101           	5059694.98      	3726778.00      
 J-102           	5066468.01      	3730770.00      
 J-104           	5070088.50      	3721138.00      
 J-105           	5058114.50      	3726758.00      
 J-106           	5057784.16      	3726430.00      
 J-107           	5062815.49      	3726019.00      
 J-108           	5061482.00      	3725366.00      
 J-109           	5060372.50      	3726133.00      
 J-11            	5063554.50      	3734780.00      
 J-110           	5060112.00      	3726382.00      
 J-111           	5067068.99      	3730131.00      
 J-112           	5068312.50      	3731040.00      
 J-113           	5058401.49      	3727019.00      
 J-114           	5058316.00      	3727309.00      
 J-115           	5066442.01      	3730831.00      
 J-116           	5066763.00      	3731134.00      
 J-117           	5058254.01      	3726029.00      
 J-118           	5061960.01      	3732168.00      
 J-119           	5061240.00      	3727258.00      
 J-12            	5063024.51      	3735470.00      
 J-120           	5060481.00      	3728232.00      
 J-121           	5061018.99      	3728832.00      
 J-122           	5058421.00      	3728263.00      
 J-123           	5058865.50      	3728869.00      
 J-124           	5058275.51      	3728233.00      
 J-125           	5065769.50      	3734450.00      
 J-126           	5064435.51      	3734022.00      
 J-127           	5064732.00      	3733975.00      
 J-128           	5064834.00      	3730021.00      
 J-129           	5065239.51      	3730542.00      
 J-13            	5065525.99      	3737649.00      
 J-130           	5058266.00      	3728562.00      
 J-131           	5066441.01      	3723222.00      
 J-132           	5062535.99      	3729797.00      
 J-133           	5062368.00      	3730233.00      
 J-134           	5064892.49      	3731254.00      
 J-135           	5065409.00      	3731483.00      
 J-136           	5066304.01      	3731159.00      
 J-137           	5065242.50      	3723093.00      
 J-138           	5064455.51      	3730484.00      
 J-139           	5064745.51      	3731570.00      
 J-14            	5066294.94      	3722255.11      
 J-140           	5064934.01      	3731656.00      
 J-141           	5063685.49      	3731749.00      
 J-142           	5058582.49      	3722998.00      
 J-143           	5058051.50      	3722247.00      
 J-144           	5065226.97      	3729250.00      
 J-145           	5059051.50      	3728235.00      
 J-146           	5066579.01      	3730506.00      
 J-147           	5063870.50      	3730460.00      
 J-148           	5058384.00      	3726919.00      
 J-149           	5064109.51      	3719626.00      
 J-15            	5066503.68      	3722057.00      
 J-150           	5065137.50      	3726934.00      
 J-151           	5065088.50      	3726895.00      
 J-152           	5064922.50      	3727198.00      
 J-153           	5064459.40      	3725476.30      
 J-154           	5065026.26      	3723478.80      
 J-155           	5067907.50      	3733030.00      
 J-156           	5068007.99      	3733099.00      
 J-157           	5064983.99      	3734992.00      
 J-158           	5065014.51      	3735046.00      
 J-159           	5068205.50      	3732805.00      
 J-16            	5066160.49      	3731500.00      
 J-160           	5068120.50      	3732742.00      
 J-161           	5066556.00      	3732723.00      
 J-162           	5066236.00      	3733290.00      
 J-163           	5065376.51      	3730281.00      
 J-164           	5064597.50      	3726022.00      
 J-165           	5064603.37      	3725476.30      
 J-166           	5063344.99      	3732053.00      
 J-167           	5063596.01      	3732336.00      
 J-168           	5064894.51      	3727096.00      
 J-169           	5063686.00      	3725445.00      
 J-17            	5066077.99      	3731782.00      
 J-170           	5063740.00      	3725629.00      
 J-171           	5065610.00      	3729796.00      
 J-172           	5065305.50      	3729295.00      
 J-173           	5064184.01      	3731121.00      
 J-174           	5068181.99      	3735870.00      
 J-175           	5065456.99      	3737274.00      
 J-176           	5066622.01      	3735569.00      
 J-177           	5063100.49      	3729312.00      
 J-178           	5063325.02      	3729485.00      
 J-179           	5066490.50      	3733494.00      
 J-18            	5066669.98      	3731619.00      
 J-180           	5062194.00      	3732795.00      
 J-181           	5064747.51      	3729981.00      
 J-182           	5066254.00      	3733802.00      
 J-183           	5066338.50      	3731486.00      
 J-184           	5065468.99      	3737341.00      
 J-185           	5058363.97      	3727331.00      
 J-186           	5065334.51      	3734970.00      
 J-187           	5065767.99      	3733885.00      
 J-188           	5064977.50      	3734193.00      
 J-189           	5060645.00      	3728220.00      
 J-19            	5066519.50      	3731961.00      
 J-190           	5066645.00      	3733293.00      
 J-191           	5067228.49      	3730849.00      
 J-192           	5064410.49      	3730855.00      
 J-193           	5066055.00      	3729016.00      
 J-194           	5065616.00      	3732765.00      
 J-195           	5065669.00      	3732812.00      
 J-196           	5065162.51      	3735175.00      
 J-197           	5068138.50      	3733344.00      
 J-198           	5066192.51      	3729297.00      
 J-199           	5066085.00      	3729371.00      
 J-2             	5064839.01      	3720425.00      
 J-20            	5058353.00      	3728596.00      
 J-200           	5063549.51      	3726238.00      
 J-201           	5063523.51      	3725439.00      
 J-202           	5064925.50      	3730065.00      
 J-203           	5067408.01      	3735219.00      
 J-204           	5067563.50      	3735155.00      
 J-205           	5064980.00      	3728988.00      
 J-206           	5064930.50      	3729003.00      
 J-207           	5064938.00      	3735046.00      
 J-208           	5065385.00      	3735955.00      
 J-209           	5070965.99      	3734253.00      
 J-21            	5058388.98      	3728399.00      
 J-210           	5071107.49      	3733679.00      
 J-211           	5067713.00      	3733539.00      
 J-212           	5067629.50      	3733480.00      
 J-213           	5060959.50      	3729844.00      
 J-214           	5060453.49      	3728329.00      
 J-215           	5062218.50      	3729492.00      
 J-216           	5062650.50      	3728975.00      
 J-217           	5065535.50      	3731187.00      
 J-218           	5061688.51      	3731042.00      
 J-219           	5060710.50      	3727330.00      
 J-22            	5069793.63      	3723621.00      
 J-220           	5061140.01      	3727967.00      
 J-223           	5064047.00      	3726664.00      
 J-224           	5064120.50      	3729271.00      
 J-225           	5064336.50      	3728994.00      
 J-226           	5064325.00      	3733856.00      
 J-227           	5064634.49      	3734524.00      
 J-228           	5064032.00      	3734179.00      
 J-229           	5064838.61      	3719935.00      
 J-23            	5065428.59      	3740265.00      
 J-230           	5064532.89      	3731775.00      
 J-231           	5065043.50      	3730952.00      
 J-232           	5058097.50      	3726845.00      
 J-233           	5071744.00      	3734375.00      
 J-234           	5071446.94      	3734329.00      
 J-235           	5062749.00      	3731875.00      
 J-236           	5062020.51      	3732145.00      
 J-237           	5057813.50      	3728031.00      
 J-238           	5057291.56      	3719276.00      
 J-239           	5066310.62      	3732413.00      
 J-24            	5058668.69      	3728650.00      
 J-240           	5063267.35      	3733929.00      
 J-242           	5064085.99      	3732192.00      
 J-243           	5063272.00      	3734583.00      
 J-244           	5062926.50      	3733895.00      
 J-245           	5059375.88      	3727406.00      
 J-246           	5059550.91      	3728277.00      
 J-247           	5071832.49      	3733813.00      
 J-248           	5072258.03      	3733905.00      
 J-249           	5061932.99      	3724232.00      
 J-25            	5062637.99      	3730396.00      
 J-250           	5063020.01      	3732889.00      
 J-252           	5064647.31      	3735031.00      
 J-253           	5066159.39      	3739096.00      
 J-254           	5062613.59      	3726864.00      
 J-255           	5058315.38      	3727314.00      
 J-256           	5064276.99      	3726502.00      
 J-258           	5065190.50      	3733935.00      
 J-259           	5064071.69      	3734768.00      
 J-26            	5062547.00      	3730541.00      
 J-260           	5069424.33      	3725500.00      
 J-261           	5071310.80      	3733552.00      
 J-262           	5058044.12      	3728519.00      
 J-263           	5067273.44      	3721716.00      
 J-264           	5067090.84      	3739136.00      
 J-265           	5062327.33      	3731478.00      
 J-266           	5063650.00      	3734658.00      
 J-267           	5060034.80      	3724857.00      
 J-269           	5066382.15      	3739659.00      
 J-27            	5064222.28      	3732341.00      
 J-271           	5069723.10      	3733059.00      
 J-273           	5062541.00      	3731951.00      
 J-274           	5069732.61      	3733003.00      
 J-275           	5064403.84      	3734737.00      
 J-276           	5064685.42      	3735256.00      
 J-277           	5063889.48      	3734949.00      
 J-278           	5064635.96      	3734973.00      
 J-28            	5067144.21      	3739113.00      
 J-282           	5069713.54      	3732721.00      
 J-284           	5066553.34      	3732549.00      
 J-285           	5065602.11      	3722183.12      
 J-289           	5066520.01      	3727666.00      
 J-29            	5070823.49      	3733540.00      
 J-290           	5067936.49      	3732604.00      
 J-291           	5061749.52      	3732932.00      
 J-292           	5063491.50      	3734736.00      
 J-293           	5063920.00      	3734176.00      
 J-294           	5065714.49      	3735969.00      
 J-295           	5065617.00      	3736110.00      
 J-296           	5066965.99      	3736664.00      
 J-297           	5066254.00      	3735753.00      
 J-298           	5065959.01      	3735871.00      
 J-299           	5065595.50      	3738090.00      
 J-3             	5065152.23      	3723496.79      
 J-30            	5067128.96      	3739182.00      
 J-300           	5062888.99      	3732334.00      
 J-301           	5065369.00      	3737259.00      
 J-302           	5066241.99      	3737329.00      
 J-303           	5065665.50      	3735990.00      
 J-304           	5067318.50      	3736701.00      
 J-305           	5067494.50      	3735329.00      
 J-306           	5067505.00      	3735181.00      
 J-307           	5066468.01      	3724953.00      
 J-308           	5066850.51      	3724923.00      
 J-309           	5063930.99      	3732020.00      
 J-31            	5069677.89      	3733326.00      
 J-310           	5063003.50      	3729082.00      
 J-311           	5067060.99      	3737857.00      
 J-312           	5062919.49      	3731813.00      
 J-313           	5065928.51      	3733044.00      
 J-314           	5068050.00      	3736781.00      
 J-315           	5065554.50      	3735855.00      
 J-316           	5065013.49      	3732408.00      
 J-317           	5066091.00      	3724982.00      
 J-318           	5065613.50      	3724270.00      
 J-319           	5065692.01      	3725013.00      
 J-32            	5065085.70      	3729114.00      
 J-320           	5061578.50      	3732366.00      
 J-321           	5065753.95      	3737683.00      
 J-322           	5065813.50      	3732360.00      
 J-323           	5068210.49      	3736798.00      
 J-324           	5061002.50      	3730267.00      
 J-325           	5060981.00      	3730056.00      
 J-327           	5067211.49      	3729911.00      
 J-328           	5067197.50      	3732558.00      
 J-329           	5065359.00      	3732542.00      
 J-33            	5063878.43      	3732660.00      
 J-330           	5067743.50      	3731808.00      
 J-331           	5067855.01      	3731901.00      
 J-332           	5065448.50      	3737188.00      
 J-333           	5064720.34      	3725089.39      
 J-334           	5068345.50      	3730995.00      
 J-335           	5068336.99      	3735992.00      
 J-336           	5062936.49      	3729906.00      
 J-337           	5063162.00      	3730068.00      
 J-338           	5065834.51      	3738080.00      
 J-339           	5065871.50      	3738303.00      
 J-34            	5064106.01      	3732454.00      
 J-340           	5063989.51      	3734225.00      
 J-341           	5066429.00      	3727616.00      
 J-342           	5066696.52      	3727433.00      
 J-343           	5062264.00      	3732808.00      
 J-344           	5062034.50      	3733216.00      
 J-345           	5065274.00      	3731810.00      
 J-346           	5061546.01      	3732275.00      
 J-347           	5066956.99      	3735401.00      
 J-348           	5060513.00      	3728189.00      
 J-349           	5063025.00      	3732838.00      
 J-350           	5063687.05      	3734014.00      
 J-351           	5064658.50      	3733205.00      
 J-353           	5064871.50      	3729018.00      
 J-354           	5065353.99      	3735502.00      
 J-355           	5065868.98      	3729178.00      
 J-356           	5060587.50      	3728276.00      
 J-357           	5066021.49      	3729599.00      
 J-36            	5066747.74      	3740688.00      
 J-360           	5061125.49      	3728717.00      
 J-361           	5062025.50      	3729361.00      
 J-362           	5069059.50      	3725928.00      
 J-363           	5060748.00      	3725830.00      
 J-364           	5065397.50      	3722878.00      
 J-365           	5065872.05      	3723046.91      
 J-366           	5070304.50      	3733447.00      
 J-367           	5070369.00      	3733387.00      
 J-368           	5066714.99      	3725663.00      
 J-369           	5061836.50      	3729431.00      
 J-37            	5065819.50      	3739337.00      
 J-370           	5061961.49      	3724605.00      
 J-371           	5061560.50      	3724638.00      
 J-372           	5062022.49      	3724914.00      
 J-373           	5068648.50      	3733881.00      
 J-374           	5065092.51      	3727334.00      
 J-375           	5064991.01      	3727444.00      
 J-376           	5071771.49      	3734165.00      
 J-377           	5071481.00      	3734099.00      
 J-378           	5062423.99      	3728838.00      
 J-379           	5066263.00      	3725575.00      
 J-38            	5065574.05      	3741350.00      
 J-380           	5066498.51      	3722584.00      
 J-381           	5059089.50      	3726814.00      
 J-382           	5060396.99      	3728147.00      
 J-383           	5062116.00      	3723660.00      
 J-384           	5062136.00      	3725303.00      
 J-385           	5062391.50      	3724881.00      
 J-386           	5066067.00      	3733637.00      
 J-387           	5065121.99      	3733078.00      
 J-388           	5065371.50      	3727001.00      
 J-389           	5065899.01      	3727353.00      
 J-390           	5065712.00      	3727515.00      
 J-391           	5060543.50      	3728148.00      
 J-393           	5061428.00      	3730017.00      
 J-394           	5065138.99      	3734802.00      
 J-395           	5063361.00      	3731029.00      
 J-396           	5062660.00      	3726218.00      
 J-397           	5063626.00      	3731353.00      
 J-398           	5064672.00      	3729140.00      
 J-399           	5065145.00      	3727377.00      
 J-4             	5064910.14      	3727153.00      
 J-40            	5065733.75      	3741336.00      
 J-400           	5069762.00      	3729107.00      
 J-401           	5068141.00      	3723821.00      
 J-402           	5065944.03      	3723802.72      
 J-406           	5062965.00      	3730948.00      
 J-407           	5058059.47      	3728466.00      
 J-408           	5058018.99      	3728605.00      
 J-409           	5057585.51      	3727259.00      
 J-41            	5065379.22      	3740135.00      
 J-410           	5057465.99      	3728449.00      
 J-411           	5061405.00      	3732417.00      
 J-412           	5062791.00      	3729294.00      
 J-413           	5061042.00      	3728649.00      
 J-414           	5057922.00      	3727219.00      
 J-415           	5058168.18      	3728070.00      
 J-416           	5063163.31      	3731844.00      
 J-417           	5071800.00      	3734384.00      
 J-418           	5063084.00      	3730691.00      
 J-419           	5064085.00      	3727524.00      
 J-42            	5065602.22      	3741546.00      
 J-420           	5064266.50      	3727235.00      
 J-421           	5067417.00      	3723960.00      
 J-422           	5063711.49      	3728641.00      
 J-423           	5064391.01      	3727637.00      
 J-424           	5063301.00      	3728138.00      
 J-425           	5063530.49      	3730880.00      
 J-426           	5067147.50      	3725141.00      
 J-427           	5058349.49      	3728251.00      
 J-429           	5064530.49      	3727872.00      
 J-43            	5065775.70      	3741530.00      
 J-44            	5067592.00      	3728585.00      
 J-45            	5069151.49      	3729921.00      
 J-46            	5063068.20      	3733720.00      
 J-47            	5064349.97      	3732743.00      
 J-48            	5064136.89      	3732941.00      
 J-49            	5064022.12      	3732519.00      
 J-5             	5064243.01      	3726619.00      
 J-50            	5062800.63      	3726179.00      
 J-51            	5066349.07      	3739567.00      
 J-52            	5066104.50      	3728952.00      
 J-53            	5066793.50      	3728490.00      
 J-54            	5064374.01      	3731509.00      
 J-55            	5063882.50      	3731967.00      
 J-56            	5065898.87      	3739739.00      
 J-57            	5065878.06      	3739639.00      
 J-58            	5065568.00      	3737292.00      
 J-59            	5065584.00      	3737363.00      
 J-6             	5065422.16      	3722165.13      
 J-60            	5066120.50      	3738751.00      
 J-61            	5066042.52      	3738092.00      
 J-62            	5063448.99      	3733225.00      
 J-63            	5063994.01      	3733630.00      
 J-64            	5061066.00      	3728048.00      
 J-65            	5061201.01      	3728149.00      
 J-66            	5066633.49      	3723290.00      
 J-67            	5067520.50      	3723603.00      
 J-68            	5064026.50      	3730196.00      
 J-69            	5064400.49      	3729588.00      
 J-7             	5059809.19      	3727708.00      
 J-70            	5066740.50      	3732051.00      
 J-71            	5063178.00      	3731188.00      
 J-72            	5063526.50      	3731579.00      
 J-73            	5066707.99      	3729676.00      
 J-74            	5065842.00      	3730514.00      
 J-75            	5063898.50      	3732683.00      
 J-76            	5059581.50      	3726885.00      
 J-77            	5059422.99      	3727347.00      
 J-78            	5062590.00      	3729706.00      
 J-79            	5062615.50      	3729664.00      
 J-8             	5069690.01      	3725109.00      
 J-80            	5066855.50      	3729481.00      
 J-81            	5067072.50      	3729208.00      
 J-82            	5060232.50      	3727926.00      
 J-83            	5063607.49      	3734713.00      
 J-84            	5062076.51      	3732482.00      
 J-85            	5061659.49      	3732636.00      
 J-86            	5065868.00      	3735156.00      
 J-87            	5065532.51      	3734733.00      
 J-88            	5066781.00      	3731367.00      
 J-89            	5061921.00      	3732128.00      
 J-9             	5069129.60      	3724772.00      
 J-90            	5061702.50      	3731486.00      
 J-91            	5067678.02      	3736741.00      
 J-92            	5067867.00      	3735622.00      
 J-93            	5063085.00      	3731754.00      
 J-94            	5066397.50      	3732234.00      
 J-95            	5064330.50      	3732463.00      
 J-96            	5064854.50      	3732773.00      
 J-97            	5067377.00      	3732309.00      
 J-98            	5066970.00      	3737293.00      
 J-99            	5066625.49      	3737310.00      
 O-Pump-1        	5060789.00      	3730190.00      
 I-Pump-2        	5062765.01      	3710560.00      
 I-Pump-3        	5062882.01      	3710828.00      
 O-Pump-4        	5057345.99      	3710092.00      
 I-Pump-5        	5064571.75      	3711129.00      
 O-Pump-6        	5063317.28      	3711834.00      
 O-Pump-7        	5065324.55      	3721215.30      
 O-Pump-8        	5062660.49      	3711779.00      
 I-Pump-9        	5064561.00      	3718906.97      
 I-Pump-1        	5060789.00      	3730190.00      
 O-Pump-2        	5062765.01      	3710560.00      
 O-Pump-3        	5062882.01      	3710828.00      
 I-Pump-4        	5057345.99      	3710092.00      
 O-Pump-5        	5064571.75      	3711129.00      
 I-Pump-6        	5063317.28      	3711834.00      
 I-Pump-7        	5065324.49      	3721215.00      
 I-Pump-8        	5062660.49      	3711779.00      
 O-Pump-9        	5064560.98      	3718907.03      
 I-Pump-7a       	5065324.60      	3721214.98      
 O-Pump-7a       	5065324.65      	3721215.29      
 I-Pump-9a       	5064560.98      	3718906.97      
 O-Pump-9a       	5064560.97      	3718907.02      
 R-1             	5062811.50      	3711064.00      
 R-2             	5062764.21      	3710557.00      
 R-3             	5057302.13      	3710123.00      
 R-4             	5065072.34      	3711308.00      
 T-1             	5066004.22      	3737942.00      
 T-2             	5066561.30      	3723718.68      
 T-3             	5066496.81      	3723780.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	5056543.24      	3708519.30      	5073006.36      	3743118.70      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
