
[TITLE]


[JUNCTIONS]
JUNCTION-0          376.070007
JUNCTION-1          192.000000
JUNCTION-2          363.140015
JUNCTION-3          428.070007
JUNCTION-4          477.809998
JUNCTION-5          494.230011
JUNCTION-6          505.000000
JUNCTION-7          535.229980
JUNCTION-8          493.420013
JUNCTION-9          488.290009
JUNCTION-10          333.619995
JUNCTION-11          344.100006
JUNCTION-12          379.500000
JUNCTION-13          325.950012
JUNCTION-14          416.850006
JUNCTION-15          423.489990
JUNCTION-16          383.000000
JUNCTION-17          385.059998
JUNCTION-18          478.149994
JUNCTION-19          558.929993
JUNCTION-20          617.729980
JUNCTION-21          652.419983
JUNCTION-22          625.960022
JUNCTION-23          604.340027
JUNCTION-24          636.609985
JUNCTION-25          653.929993
JUNCTION-26          683.429993
JUNCTION-27          690.650024
JUNCTION-28          701.690002
JUNCTION-29          846.280029
JUNCTION-30          636.000000
JUNCTION-31          600.429993
JUNCTION-32          625.849976
JUNCTION-33          622.780029
JUNCTION-34          200.000000
JUNCTION-35          651.969971
JUNCTION-36          634.109985
JUNCTION-37          677.049988
JUNCTION-38          646.510010
JUNCTION-39          703.190002
JUNCTION-40          741.630005
JUNCTION-41          700.219971
JUNCTION-42          728.049988
JUNCTION-43          653.090027
JUNCTION-44          678.500000
JUNCTION-45          747.320007
JUNCTION-46          820.239990
JUNCTION-47          640.469971
JUNCTION-48          637.450012
JUNCTION-49          623.900024
JUNCTION-50          611.080017
JUNCTION-51          623.679993
JUNCTION-52          613.270020
JUNCTION-53          607.630005
JUNCTION-54          602.109985
JUNCTION-55          603.340027
JUNCTION-56          606.940002
JUNCTION-57          617.969971
JUNCTION-58          610.210022
JUNCTION-59          620.950012
JUNCTION-60          623.989990
JUNCTION-61          625.380005
JUNCTION-62          625.400024
JUNCTION-63          623.950012
JUNCTION-64          623.130005
JUNCTION-65          619.369995
JUNCTION-66          619.719971
JUNCTION-67          624.500000
JUNCTION-68          617.080017
JUNCTION-69          626.000000
JUNCTION-70          619.109985
JUNCTION-71          632.179993
JUNCTION-72          622.349976
JUNCTION-73          620.369995
JUNCTION-74          622.340027
JUNCTION-75          629.159973
JUNCTION-76          622.549988
JUNCTION-77          624.640015
JUNCTION-78          618.020020
JUNCTION-79          617.890015
JUNCTION-80          616.890015
JUNCTION-81          623.580017
JUNCTION-82          618.760010
JUNCTION-83          617.710022
JUNCTION-84          619.929993
JUNCTION-85          620.250000
JUNCTION-86          623.479980
JUNCTION-87          622.260010
JUNCTION-88          621.690002
JUNCTION-89          626.809998
JUNCTION-90          644.090027
JUNCTION-91          637.440002
JUNCTION-92          628.239990
JUNCTION-93          643.739990
JUNCTION-94          633.479980
JUNCTION-95          630.859985
JUNCTION-96          629.140015
JUNCTION-97          628.989990
JUNCTION-98          643.049988
JUNCTION-99          641.890015
JUNCTION-100          637.900024
JUNCTION-101          645.090027
JUNCTION-102          1094.069946
JUNCTION-103          1031.729980
JUNCTION-104          860.640015
JUNCTION-105          0.000000
JUNCTION-106          0.000000
JUNCTION-109          0.000000
JUNCTION-110          0.000000
JUNCTION-111          418.000000
JUNCTION-112          418.000000
JUNCTION-113          359.000000
JUNCTION-114          359.000000
JUNCTION-115          533.000000
JUNCTION-116          533.000000
JUNCTION-117          404.000000
JUNCTION-118          404.000000
JUNCTION-119          849.000000
JUNCTION-120          849.000000
JUNCTION-121          957.000000
JUNCTION-122          957.000000
JUNCTION-123          758.000000
JUNCTION-124          758.000000
JUNCTION-125          434.000000
JUNCTION-126          434.000000
JUNCTION-128          0.000000
[RESERVOIRS]
RESERVOIR-129          425.000000
[TANKS]
TANK-130          843.900024          15.159000          0.000000          32.099998          186.000000          0.000000
TANK-131          1137.099976          17.945000          0.000000          41.900002          106.000000          0.000000
[PIPES]
LINK-0          JUNCTION-118          JUNCTION-126          7401.000000          20.453411          138.000000          0.000000          Open
LINK-1          JUNCTION-17          JUNCTION-0          359.000000          7.999894          139.000000          0.000000          Open
LINK-2          JUNCTION-0          JUNCTION-2          324.000000          7.999894          139.000000          0.000000          Open
LINK-3          JUNCTION-3          JUNCTION-4          697.000000          7.999810          139.000000          0.000000          Open
LINK-6          JUNCTION-5          JUNCTION-4          574.000000          7.999807          139.000000          0.000000          Open
LINK-7          JUNCTION-5          JUNCTION-6          238.000000          7.999912          139.000000          0.000000          Open
LINK-8          JUNCTION-6          JUNCTION-7          502.000000          8.000000          139.000000          0.000000          Open
LINK-9          JUNCTION-8          JUNCTION-6          396.000000          7.999894          139.000000          0.000000          Open
LINK-10          JUNCTION-9          JUNCTION-8          377.000000          7.999894          139.000000          0.000000          Open
LINK-11          JUNCTION-18          JUNCTION-9          308.000000          7.999947          139.000000          0.000000          Open
LINK-12          JUNCTION-9          JUNCTION-8          837.000000          7.999841          139.000000          0.000000          Open
LINK-13          JUNCTION-2          JUNCTION-113          56.000000          8.000000          138.000000          0.000000          Open
LINK-14          JUNCTION-114          JUNCTION-10          599.000000          7.999901          138.000000          0.000000          Open
LINK-15          JUNCTION-1          JUNCTION-109          125.000000          16.000000          138.000000          0.000000          Open
LINK-16          JUNCTION-10          JUNCTION-11          409.000000          7.999841          138.000000          0.000000          Open
LINK-17          JUNCTION-110          JUNCTION-34          124.000000          12.000000          138.000000          0.000000          Open
LINK-18          JUNCTION-128          JUNCTION-1          320.000000          30.000000          138.000000          0.000000          Open
LINK-19          RESERVOIR-129          JUNCTION-128          51.000000          30.000000          138.000000          0.000000          Open
LINK-20          JUNCTION-12          JUNCTION-13          597.000000          8.000000          140.000000          0.000000          Open
LINK-21          JUNCTION-12          JUNCTION-11          671.000000          7.999810          138.000000          0.000000          Open
LINK-22          JUNCTION-14          JUNCTION-12          332.000000          7.999863          139.000000          0.000000          Open
LINK-23          JUNCTION-5          JUNCTION-15          2089.000000          7.999852          139.000000          0.000000          Open
LINK-24          JUNCTION-15          JUNCTION-3          50.000000          8.000000          139.000000          0.000000          Open
LINK-25          JUNCTION-15          JUNCTION-111          57.000000          8.000000          140.000000          0.000000          Open
LINK-26          JUNCTION-112          JUNCTION-14          69.000000          8.000000          140.000000          0.000000          Open
LINK-27          JUNCTION-14          JUNCTION-16          928.000000          8.000000          140.000000          0.000000          Open
LINK-28          JUNCTION-17          JUNCTION-18          1382.000000          16.000290          138.000000          0.000000          Open
LINK-29          JUNCTION-18          JUNCTION-116          731.000000          16.000151          138.000000          0.000000          Open
LINK-30          JUNCTION-0          JUNCTION-4          1570.000000          7.999764          139.000000          0.000000          Open
LINK-31          JUNCTION-29          JUNCTION-28          1402.000000          24.000488          138.000000          0.000000          Open
LINK-32          JUNCTION-45          JUNCTION-46          1811.000000          7.999830          140.000000          0.000000          Open
LINK-33          JUNCTION-23          JUNCTION-124          1845.000000          12.000000          140.000000          0.000000          Open
LINK-34          JUNCTION-122          JUNCTION-123          2433.000000          12.000000          140.000000          0.000000          Open
LINK-35          JUNCTION-34          JUNCTION-30          10260.284180          24.000978          138.000000          0.000000          Open
LINK-36          JUNCTION-41          JUNCTION-39          1066.000000          7.999947          138.000000          0.000000          Open
LINK-37          JUNCTION-2          JUNCTION-3          1066.000000          7.999796          139.000000          0.000000          Open
LINK-38          JUNCTION-11          JUNCTION-10          1000.000000          7.999805          138.000000          0.000000          Open
LINK-39          JUNCTION-117          JUNCTION-17          1537.000000          16.000074          138.000000          0.000000          Open
LINK-40          JUNCTION-20          JUNCTION-21          2125.000000          20.000593          138.000000          0.000000          Open
LINK-41          JUNCTION-20          JUNCTION-115          3227.000000          16.000326          138.000000          0.000000          Open
LINK-42          JUNCTION-19          JUNCTION-125          2125.000000          20.000168          138.000000          0.000000          Open
LINK-43          JUNCTION-19          JUNCTION-20          942.000000          20.000000          138.000000          0.000000          Open
LINK-44          JUNCTION-21          JUNCTION-22          1257.000000          20.000439          138.000000          0.000000          Open
LINK-45          JUNCTION-22          JUNCTION-23          1101.000000          24.000738          138.000000          0.000000          Open
LINK-46          JUNCTION-23          JUNCTION-30          1175.000000          24.000727          138.000000          0.000000          Open
LINK-47          JUNCTION-22          JUNCTION-24          292.000000          24.000000          138.000000          0.000000          Open
LINK-48          JUNCTION-24          JUNCTION-25          178.000000          24.000000          138.000000          0.000000          Open
LINK-49          JUNCTION-25          JUNCTION-26          336.000000          24.000000          138.000000          0.000000          Open
LINK-50          JUNCTION-26          JUNCTION-27          76.000000          24.000000          138.000000          0.000000          Open
LINK-51          JUNCTION-27          JUNCTION-28          144.000000          24.000000          138.000000          0.000000          Open
LINK-52          JUNCTION-30          JUNCTION-31          1146.000000          12.000000          138.000000          0.000000          Open
LINK-53          JUNCTION-31          JUNCTION-32          1699.000000          12.000000          138.000000          0.000000          Open
LINK-54          JUNCTION-32          JUNCTION-33          645.000000          12.000000          138.000000          0.000000          Open
LINK-55          JUNCTION-33          JUNCTION-57          754.000000          8.413870          138.000000          0.000000          Open
LINK-56          JUNCTION-19          JUNCTION-35          1113.000000          7.999903          140.000000          0.000000          Open
LINK-57          JUNCTION-35          JUNCTION-36          507.000000          8.000000          140.000000          0.000000          Open
LINK-58          JUNCTION-35          JUNCTION-37          246.000000          7.999947          140.000000          0.000000          Open
LINK-59          JUNCTION-37          JUNCTION-20          739.000000          7.999947          138.000000          0.000000          Open
LINK-60          JUNCTION-35          JUNCTION-38          552.000000          8.000000          140.000000          0.000000          Open
LINK-61          JUNCTION-37          JUNCTION-39          348.000000          8.000000          138.000000          0.000000          Open
LINK-62          JUNCTION-39          JUNCTION-40          998.000000          8.296935          139.000000          0.000000          Open
LINK-63          JUNCTION-40          JUNCTION-41          619.000000          8.000000          138.000000          0.000000          Open
LINK-64          JUNCTION-40          JUNCTION-42          538.000000          7.999947          138.000000          0.000000          Open
LINK-65          JUNCTION-42          JUNCTION-41          668.000000          8.000000          138.000000          0.000000          Open
LINK-66          JUNCTION-42          JUNCTION-27          2581.000000          8.019783          138.000000          0.000000          Open
LINK-67          JUNCTION-24          JUNCTION-43          544.000000          8.000000          140.000000          0.000000          Open
LINK-68          JUNCTION-43          JUNCTION-25          420.000000          8.000000          140.000000          0.000000          Open
LINK-69          JUNCTION-43          JUNCTION-44          373.000000          7.999947          140.000000          0.000000          Open
LINK-70          JUNCTION-44          JUNCTION-26          556.000000          8.000000          140.000000          0.000000          Open
LINK-71          JUNCTION-44          JUNCTION-28          752.000000          7.999947          140.000000          0.000000          Open
LINK-72          JUNCTION-29          TANK-130          242.000000          24.000000          138.000000          0.000000          Open
LINK-73          JUNCTION-21          JUNCTION-47          91.000000          8.000000          139.000000          0.000000          Open
LINK-74          JUNCTION-47          JUNCTION-48          805.000000          8.000000          139.000000          0.000000          Open
LINK-75          JUNCTION-48          JUNCTION-49          574.000000          8.000000          139.000000          0.000000          Open
LINK-76          JUNCTION-49          JUNCTION-22          158.000000          8.000000          139.000000          0.000000          Open
LINK-77          JUNCTION-49          JUNCTION-50          577.000000          7.999947          139.000000          0.000000          Open
LINK-78          JUNCTION-50          JUNCTION-51          388.000000          8.000000          139.000000          0.000000          Open
LINK-79          JUNCTION-51          JUNCTION-48          236.000000          8.000000          139.000000          0.000000          Open
LINK-80          JUNCTION-51          JUNCTION-52          393.000000          8.000000          139.000000          0.000000          Open
LINK-81          JUNCTION-52          JUNCTION-47          549.000000          7.999947          139.000000          0.000000          Open
LINK-82          JUNCTION-52          JUNCTION-50          1381.000000          7.999947          139.000000          0.000000          Open
LINK-83          JUNCTION-23          JUNCTION-53          919.000000          9.999941          139.000000          0.000000          Open
LINK-84          JUNCTION-53          JUNCTION-54          386.000000          9.999970          139.000000          0.000000          Open
LINK-85          JUNCTION-54          JUNCTION-31          229.000000          10.000000          139.000000          0.000000          Open
LINK-86          JUNCTION-53          JUNCTION-56          232.000000          8.000000          140.000000          0.000000          Open
LINK-87          JUNCTION-56          JUNCTION-55          390.000000          8.000000          140.000000          0.000000          Open
LINK-88          JUNCTION-55          JUNCTION-54          254.000000          8.000000          140.000000          0.000000          Open
LINK-89          JUNCTION-55          JUNCTION-56          873.000000          7.999947          140.000000          0.000000          Open
LINK-90          JUNCTION-32          JUNCTION-57          945.000000          7.999947          140.000000          0.000000          Open
LINK-91          JUNCTION-57          JUNCTION-33          230.000000          8.000000          140.000000          0.000000          Open
LINK-92          JUNCTION-31          JUNCTION-58          1155.000000          10.000000          139.000000          0.000000          Open
LINK-93          JUNCTION-58          JUNCTION-59          413.000000          8.000000          140.000000          0.000000          Open
LINK-94          JUNCTION-59          JUNCTION-60          943.000000          7.999947          140.000000          0.000000          Open
LINK-95          JUNCTION-60          JUNCTION-59          196.000000          8.000000          140.000000          0.000000          Open
LINK-96          JUNCTION-60          JUNCTION-61          133.000000          8.000000          140.000000          0.000000          Open
LINK-97          JUNCTION-61          JUNCTION-62          138.000000          8.000000          140.000000          0.000000          Open
LINK-98          JUNCTION-62          JUNCTION-63          187.000000          8.000000          140.000000          0.000000          Open
LINK-99          JUNCTION-63          JUNCTION-64          134.000000          8.000000          139.000000          0.000000          Open
LINK-100          JUNCTION-64          JUNCTION-65          300.000000          8.000000          139.000000          0.000000          Open
LINK-101          JUNCTION-65          JUNCTION-66          65.000000          8.000000          139.000000          0.000000          Open
LINK-102          JUNCTION-66          JUNCTION-67          420.000000          7.999947          139.000000          0.000000          Open
LINK-103          JUNCTION-67          JUNCTION-61          209.000000          8.000000          139.000000          0.000000          Open
LINK-104          JUNCTION-66          JUNCTION-67          398.000000          7.999947          139.000000          0.000000          Open
LINK-105          JUNCTION-68          JUNCTION-58          381.000000          10.000000          139.000000          0.000000          Open
LINK-106          JUNCTION-64          JUNCTION-65          872.000000          7.999947          140.000000          0.000000          Open
LINK-107          JUNCTION-65          JUNCTION-68          199.000000          8.000000          140.000000          0.000000          Open
LINK-108          JUNCTION-63          JUNCTION-62          713.000000          7.999947          140.000000          0.000000          Open
LINK-109          JUNCTION-68          JUNCTION-69          1095.000000          10.000000          139.000000          0.000000          Open
LINK-110          JUNCTION-69          JUNCTION-70          231.000000          8.000000          140.000000          0.000000          Open
LINK-111          JUNCTION-70          JUNCTION-71          695.000000          8.000000          140.000000          0.000000          Open
LINK-112          JUNCTION-70          JUNCTION-72          528.000000          8.000000          140.000000          0.000000          Open
LINK-113          JUNCTION-73          JUNCTION-69          938.000000          10.000000          139.000000          0.000000          Open
LINK-114          JUNCTION-72          JUNCTION-74          169.000000          8.000000          140.000000          0.000000          Open
LINK-115          JUNCTION-74          JUNCTION-73          127.000000          8.000000          140.000000          0.000000          Open
LINK-116          JUNCTION-72          JUNCTION-75          928.000000          7.999947          139.000000          0.000000          Open
LINK-117          JUNCTION-75          JUNCTION-74          336.000000          8.000000          139.000000          0.000000          Open
LINK-118          JUNCTION-75          JUNCTION-76          772.000000          8.000000          139.000000          0.000000          Open
LINK-119          JUNCTION-76          JUNCTION-77          417.000000          8.000000          139.000000          0.000000          Open
LINK-120          JUNCTION-77          JUNCTION-73          655.000000          10.000000          139.000000          0.000000          Open
LINK-121          JUNCTION-76          JUNCTION-78          167.000000          8.000000          139.000000          0.000000          Open
LINK-122          JUNCTION-78          JUNCTION-79          169.000000          8.000000          139.000000          0.000000          Open
LINK-123          JUNCTION-79          JUNCTION-80          195.000000          10.000000          139.000000          0.000000          Open
LINK-124          JUNCTION-80          JUNCTION-81          333.000000          10.000000          139.000000          0.000000          Open
LINK-125          JUNCTION-81          JUNCTION-77          60.000000          10.000000          139.000000          0.000000          Open
LINK-126          JUNCTION-78          JUNCTION-71          895.000000          8.000000          139.000000          0.000000          Open
LINK-127          JUNCTION-80          JUNCTION-82          372.000000          8.000000          139.000000          0.000000          Open
LINK-128          JUNCTION-82          JUNCTION-83          205.000000          8.000000          139.000000          0.000000          Open
LINK-129          JUNCTION-83          JUNCTION-84          430.000000          8.000000          139.000000          0.000000          Open
LINK-130          JUNCTION-84          JUNCTION-81          152.000000          8.000000          139.000000          0.000000          Open
LINK-131          JUNCTION-84          JUNCTION-83          1586.000000          7.999947          139.000000          0.000000          Open
LINK-132          JUNCTION-82          JUNCTION-85          174.000000          8.000000          139.000000          0.000000          Open
LINK-133          JUNCTION-85          JUNCTION-86          456.000000          8.000000          139.000000          0.000000          Open
LINK-134          JUNCTION-86          JUNCTION-87          341.000000          8.000000          139.000000          0.000000          Open
LINK-135          JUNCTION-87          JUNCTION-85          507.000000          8.000000          139.000000          0.000000          Open
LINK-136          JUNCTION-87          JUNCTION-88          195.000000          8.000000          139.000000          0.000000          Open
LINK-137          JUNCTION-88          JUNCTION-79          250.000000          10.000000          139.000000          0.000000          Open
LINK-138          JUNCTION-88          JUNCTION-89          191.000000          10.000000          139.000000          0.000000          Open
LINK-139          JUNCTION-89          JUNCTION-86          926.000000          7.999947          140.000000          0.000000          Open
LINK-140          JUNCTION-89          JUNCTION-90          464.000000          10.000000          139.000000          0.000000          Open
LINK-141          JUNCTION-90          JUNCTION-91          178.000000          10.000000          139.000000          0.000000          Open
LINK-142          JUNCTION-91          JUNCTION-92          167.000000          10.000000          139.000000          0.000000          Open
LINK-143          JUNCTION-92          JUNCTION-33          403.000000          10.000000          139.000000          0.000000          Open
LINK-144          JUNCTION-90          JUNCTION-93          143.000000          8.000000          139.000000          0.000000          Open
LINK-145          JUNCTION-93          JUNCTION-94          331.000000          8.000000          139.000000          0.000000          Open
LINK-146          JUNCTION-94          JUNCTION-92          157.000000          8.000000          139.000000          0.000000          Open
LINK-147          JUNCTION-93          JUNCTION-94          1805.000000          7.999947          139.000000          0.000000          Open
LINK-148          JUNCTION-92          JUNCTION-95          177.000000          8.000000          139.000000          0.000000          Open
LINK-149          JUNCTION-95          JUNCTION-96          332.000000          8.000000          139.000000          0.000000          Open
LINK-150          JUNCTION-96          JUNCTION-95          1432.000000          7.999947          139.000000          0.000000          Open
LINK-151          JUNCTION-91          JUNCTION-97          489.000000          8.000000          139.000000          0.000000          Open
LINK-152          JUNCTION-97          JUNCTION-96          122.000000          8.000000          139.000000          0.000000          Open
LINK-153          JUNCTION-97          JUNCTION-98          285.000000          8.000000          139.000000          0.000000          Open
LINK-154          JUNCTION-98          JUNCTION-99          597.000000          8.000000          139.000000          0.000000          Open
LINK-155          JUNCTION-99          JUNCTION-100          148.000000          8.000000          139.000000          0.000000          Open
LINK-156          JUNCTION-100          JUNCTION-101          812.000000          7.999900          139.000000          0.000000          Open
LINK-157          JUNCTION-101          JUNCTION-98          152.000000          8.000000          139.000000          0.000000          Open
LINK-158          JUNCTION-100          JUNCTION-101          620.000000          8.000000          139.000000          0.000000          Open
LINK-159          JUNCTION-98          JUNCTION-99          784.000000          7.999947          139.000000          0.000000          Open
LINK-160          JUNCTION-97          JUNCTION-71          1214.000000          8.000000          139.000000          0.000000          Open
LINK-161          JUNCTION-45          JUNCTION-46          718.000000          10.000000          138.000000          0.000000          Open
LINK-162          JUNCTION-46          JUNCTION-120          315.000000          10.000000          138.000000          0.000000          Open
LINK-163          JUNCTION-119          JUNCTION-104          76.000000          10.000000          138.000000          0.000000          Open
LINK-164          JUNCTION-103          JUNCTION-102          930.000000          12.000000          140.000000          0.000000          Open
LINK-165          JUNCTION-102          TANK-131          559.000000          16.000000          140.000000          0.000000          Open
LINK-166          JUNCTION-29          JUNCTION-105          169.000000          11.974181          140.000000          800.000000          Open
LINK-167          JUNCTION-106          JUNCTION-104          84.000000          8.000000          138.000000          0.000000          Open
LINK-168          JUNCTION-103          JUNCTION-121          291.000000          12.000000          140.000000          0.000000          Open
LINK-169          JUNCTION-103          JUNCTION-104          4700.000000          10.121698          138.000000          0.000000          Open
[PUMPS]

 PUMP-170        	JUNCTION-105    	JUNCTION-106    	HEAD CURVE-0	;
 PUMP-172        	JUNCTION-109    	JUNCTION-110    	HEAD CURVE-2	;

[VALVES]

 VALVE-173       	JUNCTION-111    	JUNCTION-112    	6.000000    	PRV 	70.000000   	0.000000    	;
 VALVE-174       	JUNCTION-113    	JUNCTION-114    	6.000000    	PRV 	80.000000   	0.000000    	;
 VALVE-175       	JUNCTION-115    	JUNCTION-116    	10.000000   	PRV 	55.000000   	0.000000    	;
 VALVE-176       	JUNCTION-117    	JUNCTION-118    	6.000000    	PRV 	29.762000   	0.000000    	;
 VALVE-177       	JUNCTION-119    	JUNCTION-120    	6.000000    	PRV 	45.000000   	0.000000    	;
 VALVE-178       	JUNCTION-121    	JUNCTION-122    	6.000000    	PRV 	37.000000   	0.000000    	;
 VALVE-179       	JUNCTION-123    	JUNCTION-124    	8.000000    	PRV 	40.000000   	0.000000    	;
 VALVE-180       	JUNCTION-125    	JUNCTION-126    	8.000000    	PRV 	16.450000   	0.000000    	;

[DEMANDS]
JUNCTION-0          0.763534          PATTERN-0
JUNCTION-1          0.000000          PATTERN-0
JUNCTION-2          0.830000          PATTERN-0
JUNCTION-3          4.400000          PATTERN-0
JUNCTION-4          3.836466          PATTERN-0
JUNCTION-5          3.529833          PATTERN-0
JUNCTION-6          1.850000          PATTERN-0
JUNCTION-7          0.000000          PATTERN-0
JUNCTION-8          1.540000          PATTERN-0
JUNCTION-9          0.000000          PATTERN-0
JUNCTION-10          0.341497          PATTERN-0
JUNCTION-11          1.049859          PATTERN-0
JUNCTION-12          0.025149          PATTERN-0
JUNCTION-13          0.000000          PATTERN-0
JUNCTION-14          0.000000          PATTERN-0
JUNCTION-15          1.320167          PATTERN-0
JUNCTION-16          0.000000          PATTERN-0
JUNCTION-17          25.715679          PATTERN-0
JUNCTION-18          6.182285          PATTERN-0
JUNCTION-19          4.603554          PATTERN-0
JUNCTION-20          2.580000          PATTERN-0
JUNCTION-21          0.000000          PATTERN-0
JUNCTION-22          4.290000          PATTERN-0
JUNCTION-23          3.194580          PATTERN-0
JUNCTION-24          0.000000          PATTERN-0
JUNCTION-25          5.970000          PATTERN-0
JUNCTION-26          0.000000          PATTERN-0
JUNCTION-27          12.442156          PATTERN-0
JUNCTION-28          2.092553          PATTERN-0
JUNCTION-29          0.000000          PATTERN-0
JUNCTION-30          116.764931          PATTERN-0
JUNCTION-31          2.370000          PATTERN-0
JUNCTION-32          6.160000          PATTERN-0
JUNCTION-33          0.958345          PATTERN-0
JUNCTION-34          37.035069          PATTERN-0
JUNCTION-35          9.239535          PATTERN-0
JUNCTION-36          0.000000          PATTERN-0
JUNCTION-37          3.286911          PATTERN-0
JUNCTION-38          0.000000          PATTERN-0
JUNCTION-39          4.907129          PATTERN-0
JUNCTION-40          3.393717          PATTERN-0
JUNCTION-41          3.052871          PATTERN-0
JUNCTION-42          11.414126          PATTERN-0
JUNCTION-43          3.310000          PATTERN-0
JUNCTION-44          5.167447          PATTERN-0
JUNCTION-45          0.200000          PATTERN-1
JUNCTION-46          4.365034          PATTERN-0
JUNCTION-47          0.000000          PATTERN-0
JUNCTION-48          0.000000          PATTERN-0
JUNCTION-49          1.140000          PATTERN-0
JUNCTION-50          3.811622          PATTERN-0
JUNCTION-51          3.010000          PATTERN-0
JUNCTION-52          4.918378          PATTERN-0
JUNCTION-53          3.030000          PATTERN-0
JUNCTION-54          4.190000          PATTERN-0
JUNCTION-55          3.080000          PATTERN-0
JUNCTION-56          0.000000          PATTERN-0
JUNCTION-57          0.431655          PATTERN-0
JUNCTION-58          22.020000          PATTERN-0
JUNCTION-59          0.000000          PATTERN-0
JUNCTION-60          0.000000          PATTERN-0
JUNCTION-61          0.000000          PATTERN-0
JUNCTION-62          0.000000          PATTERN-0
JUNCTION-63          0.000000          PATTERN-0
JUNCTION-64          0.000000          PATTERN-0
JUNCTION-65          0.000000          PATTERN-0
JUNCTION-66          0.000000          PATTERN-0
JUNCTION-67          0.000000          PATTERN-0
JUNCTION-68          20.900000          PATTERN-0
JUNCTION-69          2.460000          PATTERN-0
JUNCTION-70          6.250000          PATTERN-0
JUNCTION-71          2.030000          PATTERN-0
JUNCTION-72          2.793147          PATTERN-0
JUNCTION-73          2.630000          PATTERN-0
JUNCTION-74          1.070000          PATTERN-0
JUNCTION-75          2.546853          PATTERN-0
JUNCTION-76          2.670000          PATTERN-0
JUNCTION-77          1.820000          PATTERN-0
JUNCTION-78          0.000000          PATTERN-0
JUNCTION-79          0.000000          PATTERN-0
JUNCTION-80          0.000000          PATTERN-0
JUNCTION-81          3.460000          PATTERN-0
JUNCTION-82          10.220000          PATTERN-0
JUNCTION-83          7.541160          PATTERN-0
JUNCTION-84          2.878840          PATTERN-0
JUNCTION-85          0.000000          PATTERN-0
JUNCTION-86          0.000000          PATTERN-0
JUNCTION-87          0.000000          PATTERN-0
JUNCTION-88          0.000000          PATTERN-0
JUNCTION-89          7.340000          PATTERN-0
JUNCTION-90          0.000000          PATTERN-0
JUNCTION-91          0.000000          PATTERN-0
JUNCTION-92          0.000000          PATTERN-0
JUNCTION-93          13.990000          PATTERN-0
JUNCTION-94          2.130000          PATTERN-0
JUNCTION-95          2.969609          PATTERN-0
JUNCTION-96          6.100391          PATTERN-0
JUNCTION-97          4.450000          PATTERN-0
JUNCTION-98          5.966633          PATTERN-0
JUNCTION-99          7.173367          PATTERN-0
JUNCTION-100          5.888099          PATTERN-0
JUNCTION-101          0.661901          PATTERN-0
JUNCTION-102          102.099998          PATTERN-0
JUNCTION-103          0.755915          PATTERN-1
JUNCTION-104          0.044085          PATTERN-1
JUNCTION-105          0.000000          PATTERN-0
JUNCTION-106          0.000000          PATTERN-0
JUNCTION-109          0.000000          PATTERN-0
JUNCTION-110          0.000000          PATTERN-0
JUNCTION-111          0.000000          PATTERN-0
JUNCTION-112          0.000000          PATTERN-0
JUNCTION-113          0.000000          PATTERN-0
JUNCTION-114          0.313495          PATTERN-0
JUNCTION-115          0.000000          PATTERN-0
JUNCTION-116          4.567715          PATTERN-0
JUNCTION-117          49.284321          PATTERN-0
JUNCTION-118          105.365814          PATTERN-0
JUNCTION-119          0.000000          PATTERN-0
JUNCTION-120          0.000000          PATTERN-0
JUNCTION-121          0.000000          PATTERN-0
JUNCTION-122          0.076960          PATTERN-1
JUNCTION-123          0.923040          PATTERN-1
JUNCTION-124          1.015420          PATTERN-0
JUNCTION-125          0.000000          PATTERN-0
JUNCTION-126          197.664185          PATTERN-0
JUNCTION-128          0.000000          PATTERN-0
[EMITTERS]


[STATUS]


[PATTERNS]

;
 PATTERN-0       	1.560000    	1.360000    	1.170000    	1.130000    	1.080000    	1.040000    
 PATTERN-0       	1.200000    	0.640000    	1.080000    	0.530000    	0.290000    	0.900000    
 PATTERN-0       	1.110000    	1.060000    	1.000000    	1.650000    	0.550000    	0.740000    
 PATTERN-0       	0.640000    	0.460000    	0.580000    	0.640000    	0.710000    	0.660000    
 PATTERN-0       	0.680000    	0.430000    	0.370000    	0.330000    	0.230000    	0.210000    
 PATTERN-0       	0.060000    	0.100000    	0.100000    	0.140000    	0.090000    	0.100000    
 PATTERN-0       	0.090000    	0.090000    	0.030000    	0.230000    	0.270000    	0.720000    
 PATTERN-0       	0.930000    	1.130000    	1.390000    	1.940000    	1.900000    	1.830000    
 PATTERN-0       	2.730000    	1.740000    	1.290000    	1.410000    	1.390000    	1.350000    
 PATTERN-0       	1.190000    	1.340000    	0.950000    	1.270000    	1.280000    	1.090000    
 PATTERN-0       	1.010000    	1.130000    	1.000000    	0.770000    	0.670000    	0.760000    
 PATTERN-0       	0.760000    	0.710000    	0.580000    	0.860000    	0.960000    	0.970000    
 PATTERN-0       	0.820000    	0.710000    	0.650000    	0.620000    	0.440000    	0.480000    
 PATTERN-0       	0.550000    	0.560000    	0.610000    	0.600000    	0.440000    	0.460000    
 PATTERN-0       	0.440000    	0.400000    	0.440000    	0.690000    	0.760000    	1.190000    
 PATTERN-0       	1.330000    	1.730000    	1.970000    	2.370000    	2.280000    	2.100000    
;
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	80.000000   	80.000000   
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   
 PATTERN-1       	80.000000   	80.000000   	80.000000   	80.000000   	80.000000   	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    	0.000000    
 PATTERN-1       	0.000000    	0.000000    	0.000000    	80.000000   	80.000000   	80.000000   
;
 PATTERN-2       	0.800000    	0.840000    	0.880000    	0.970000    	1.070000    	1.010000    
 PATTERN-2       	0.960000    	0.970000    	0.990000    	1.080000    	1.180000    	1.190000    
 PATTERN-2       	1.190000    	1.220000    	1.250000    	1.250000    	1.260000    	1.220000    
 PATTERN-2       	1.190000    	1.160000    	1.140000    	1.120000    	1.110000    	1.100000    
 PATTERN-2       	1.100000    	1.060000    	1.020000    	1.010000    	1.010000    	1.000000    
 PATTERN-2       	1.000000    	0.850000    	0.710000    	0.700000    	0.690000    	0.740000    
 PATTERN-2       	0.790000    	0.800000    	0.800000    	0.800000    	0.810000    	0.770000    
 PATTERN-2       	0.740000    	0.740000    	0.750000    	0.780000    	0.810000    	0.800000    
;
 PATTERN-3       	423.300000  	225.000000  	26.700000   	26.700000   	26.700000   	26.700000   
 PATTERN-3       	26.700000   	26.700000   	26.700000   	202.100000  	377.500000  	202.100000  
 PATTERN-3       	25.800000   	25.900000   	25.900000   	26.000000   	26.000000   	26.100000   
 PATTERN-3       	26.100000   	26.100000   	26.200000   	26.300000   	26.300000   	26.300000   
 PATTERN-3       	26.300000   	26.300000   	26.400000   	239.900000  	453.500000  	240.500000  
 PATTERN-3       	27.400000   	267.800000  	508.100000  	462.100000  	416.000000  	327.500000  
 PATTERN-3       	238.900000  	133.000000  	27.100000   	27.100000   	27.100000   	27.100000   
 PATTERN-3       	27.100000   	248.000000  	468.900000  	360.700000  	252.400000  	449.500000  
 PATTERN-3       	646.500000  	336.600000  	26.800000   	198.900000  	371.100000  	198.400000  
 PATTERN-3       	25.800000   	25.800000   	25.800000   	25.800000   	25.800000   	25.900000   
 PATTERN-3       	26.000000   	26.000000   	26.000000   	26.100000   	26.200000   	26.200000   
 PATTERN-3       	26.200000   	26.200000   	26.300000   	26.300000   	26.300000   	26.300000   
 PATTERN-3       	26.300000   	228.300000  	430.200000  	657.200000  	884.200000  	884.200000  
 PATTERN-3       	884.300000  	884.400000  	884.500000  	884.500000  	884.500000  	663.300000  
 PATTERN-3       	442.100000  	234.200000  	26.300000   	47.200000   	68.000000   	352.200000  
 PATTERN-3       	636.400000  	331.200000  	26.000000   	26.100000   	26.100000   	224.700000  

[CURVES]

;PUMP:   
 CURVE-0         	0.000000    	445.000000  
 CURVE-0         	790.000000  	365.000000  
 CURVE-0         	1460.000000 	120.000000  
;PUMP:   
 CURVE-1         	0.000000    	730.000000  
 CURVE-1         	1000.000000 	500.000000  
 CURVE-1         	1350.000000 	260.000000  
;PUMP:   
 CURVE-2         	0.000000    	740.000000  
 CURVE-2         	2000.000000 	530.000000  
 CURVE-2         	3240.000000 	205.000000  

[CONTROLS]
LINK VALVE-173 89.4169 AT TIME 000:00:00
LINK VALVE-173 79.3438 AT TIME 000:30:00
LINK VALVE-173 86.8923 AT TIME 001:00:00
LINK VALVE-173 74.4669 AT TIME 001:30:00
LINK VALVE-173 60.4228 AT TIME 002:00:00
LINK VALVE-173 78.6864 AT TIME 002:30:00
LINK VALVE-173 66.9329 AT TIME 003:00:00
LINK VALVE-173 75.8230 AT TIME 003:30:00
LINK VALVE-173 81.7498 AT TIME 004:00:00
LINK VALVE-173 78.2225 AT TIME 004:30:00
LINK VALVE-173 77.6510 AT TIME 005:00:00
LINK VALVE-173 73.0030 AT TIME 005:30:00
LINK VALVE-173 67.3252 AT TIME 006:00:00
LINK VALVE-173 72.8688 AT TIME 006:30:00
LINK VALVE-173 60.3053 AT TIME 007:00:00
LINK VALVE-173 78.2646 AT TIME 007:30:00
LINK VALVE-173 88.7393 AT TIME 008:00:00
LINK VALVE-173 62.8634 AT TIME 008:30:00
LINK VALVE-173 61.0677 AT TIME 009:00:00
LINK VALVE-173 86.5871 AT TIME 009:30:00
LINK VALVE-173 67.4082 AT TIME 010:00:00
LINK VALVE-173 60.2675 AT TIME 010:30:00
LINK VALVE-173 84.4476 AT TIME 011:00:00
LINK VALVE-173 64.2150 AT TIME 011:30:00
LINK VALVE-173 86.3960 AT TIME 012:00:00
LINK VALVE-173 62.8613 AT TIME 012:30:00
LINK VALVE-173 70.5768 AT TIME 013:00:00
LINK VALVE-173 77.8026 AT TIME 013:30:00
LINK VALVE-173 77.5554 AT TIME 014:00:00
LINK VALVE-173 80.0305 AT TIME 014:30:00
LINK VALVE-173 79.4408 AT TIME 015:00:00
LINK VALVE-173 73.0011 AT TIME 015:30:00
LINK VALVE-173 64.1928 AT TIME 016:00:00
LINK VALVE-173 82.5579 AT TIME 016:30:00
LINK VALVE-173 67.2536 AT TIME 017:00:00
LINK VALVE-173 79.5138 AT TIME 017:30:00
LINK VALVE-173 85.7212 AT TIME 018:00:00
LINK VALVE-173 62.5311 AT TIME 018:30:00
LINK VALVE-173 89.1627 AT TIME 019:00:00
LINK VALVE-173 60.9438 AT TIME 019:30:00
LINK VALVE-173 85.0621 AT TIME 020:00:00
LINK VALVE-173 85.0714 AT TIME 020:30:00
LINK VALVE-173 61.4957 AT TIME 021:00:00
LINK VALVE-173 76.3766 AT TIME 021:30:00
LINK VALVE-173 88.2951 AT TIME 022:00:00
LINK VALVE-173 69.6442 AT TIME 022:30:00
LINK VALVE-173 84.1940 AT TIME 023:00:00
LINK VALVE-173 78.0420 AT TIME 023:30:00
LINK VALVE-173 83.6886 AT TIME 024:00:00
LINK VALVE-173 83.9756 AT TIME 024:30:00
LINK VALVE-173 61.4869 AT TIME 025:00:00
LINK VALVE-173 68.4960 AT TIME 025:30:00
LINK VALVE-173 79.6037 AT TIME 026:00:00
LINK VALVE-173 74.6897 AT TIME 026:30:00
LINK VALVE-173 89.1856 AT TIME 027:00:00
LINK VALVE-173 82.4547 AT TIME 027:30:00
LINK VALVE-173 77.0352 AT TIME 028:00:00
LINK VALVE-173 68.9689 AT TIME 028:30:00
LINK VALVE-173 67.6833 AT TIME 029:00:00
LINK VALVE-173 86.5969 AT TIME 029:30:00
LINK VALVE-173 73.4040 AT TIME 030:00:00
LINK VALVE-173 84.4796 AT TIME 030:30:00
LINK VALVE-173 62.9501 AT TIME 031:00:00
LINK VALVE-173 85.7878 AT TIME 031:30:00
LINK VALVE-173 60.8289 AT TIME 032:00:00
LINK VALVE-173 86.9747 AT TIME 032:30:00
LINK VALVE-173 86.9981 AT TIME 033:00:00
LINK VALVE-173 75.7232 AT TIME 033:30:00
LINK VALVE-173 63.6060 AT TIME 034:00:00
LINK VALVE-173 65.3338 AT TIME 034:30:00
LINK VALVE-173 81.1832 AT TIME 035:00:00
LINK VALVE-173 84.9408 AT TIME 035:30:00
LINK VALVE-173 61.0450 AT TIME 036:00:00
LINK VALVE-173 82.7352 AT TIME 036:30:00
LINK VALVE-173 88.7134 AT TIME 037:00:00
LINK VALVE-173 70.2861 AT TIME 037:30:00
LINK VALVE-173 79.1473 AT TIME 038:00:00
LINK VALVE-173 70.2902 AT TIME 038:30:00
LINK VALVE-173 66.4941 AT TIME 039:00:00
LINK VALVE-173 83.5860 AT TIME 039:30:00
LINK VALVE-173 81.6927 AT TIME 040:00:00
LINK VALVE-173 68.3652 AT TIME 040:30:00
LINK VALVE-173 77.4729 AT TIME 041:00:00
LINK VALVE-173 72.6302 AT TIME 041:30:00
LINK VALVE-173 62.7621 AT TIME 042:00:00
LINK VALVE-173 60.7208 AT TIME 042:30:00
LINK VALVE-173 74.7344 AT TIME 043:00:00
LINK VALVE-173 68.3480 AT TIME 043:30:00
LINK VALVE-173 70.1927 AT TIME 044:00:00
LINK VALVE-173 68.6205 AT TIME 044:30:00
LINK VALVE-173 65.1271 AT TIME 045:00:00
LINK VALVE-173 71.9779 AT TIME 045:30:00
LINK VALVE-173 80.9295 AT TIME 046:00:00
LINK VALVE-173 66.1103 AT TIME 046:30:00
LINK VALVE-173 79.9898 AT TIME 047:00:00
LINK VALVE-173 73.2920 AT TIME 047:30:00
LINK VALVE-173 72.9989 AT TIME 048:00:00
LINK VALVE-173 65.2572 AT TIME 048:30:00
LINK VALVE-173 65.7961 AT TIME 049:00:00
LINK VALVE-173 78.4926 AT TIME 049:30:00
LINK VALVE-173 68.0703 AT TIME 050:00:00
LINK VALVE-173 76.7903 AT TIME 050:30:00
LINK VALVE-173 88.3435 AT TIME 051:00:00
LINK VALVE-173 81.4341 AT TIME 051:30:00
LINK VALVE-173 80.3766 AT TIME 052:00:00
LINK VALVE-173 88.7814 AT TIME 052:30:00
LINK VALVE-173 83.2600 AT TIME 053:00:00
LINK VALVE-173 78.2318 AT TIME 053:30:00
LINK VALVE-173 88.4401 AT TIME 054:00:00
LINK VALVE-173 61.7892 AT TIME 054:30:00
LINK VALVE-173 68.0614 AT TIME 055:00:00
LINK VALVE-173 89.6004 AT TIME 055:30:00
LINK VALVE-173 83.1662 AT TIME 056:00:00
LINK VALVE-173 74.2606 AT TIME 056:30:00
LINK VALVE-173 80.4270 AT TIME 057:00:00
LINK VALVE-173 72.5080 AT TIME 057:30:00
LINK VALVE-173 71.4045 AT TIME 058:00:00
LINK VALVE-173 66.3981 AT TIME 058:30:00
LINK VALVE-173 71.4881 AT TIME 059:00:00
LINK VALVE-173 60.8900 AT TIME 059:30:00
LINK VALVE-173 74.1696 AT TIME 060:00:00
LINK VALVE-173 70.0012 AT TIME 060:30:00
LINK VALVE-173 89.2753 AT TIME 061:00:00
LINK VALVE-173 76.6633 AT TIME 061:30:00
LINK VALVE-173 85.3891 AT TIME 062:00:00
LINK VALVE-173 72.2419 AT TIME 062:30:00
LINK VALVE-173 73.8605 AT TIME 063:00:00
LINK VALVE-173 84.7892 AT TIME 063:30:00
LINK VALVE-173 89.7361 AT TIME 064:00:00
LINK VALVE-173 75.7184 AT TIME 064:30:00
LINK VALVE-173 87.7631 AT TIME 065:00:00
LINK VALVE-173 82.1707 AT TIME 065:30:00
LINK VALVE-173 77.0229 AT TIME 066:00:00
LINK VALVE-173 89.0633 AT TIME 066:30:00
LINK VALVE-173 84.7350 AT TIME 067:00:00
LINK VALVE-173 88.7883 AT TIME 067:30:00
LINK VALVE-173 79.3904 AT TIME 068:00:00
LINK VALVE-173 71.3872 AT TIME 068:30:00
LINK VALVE-173 74.2972 AT TIME 069:00:00
LINK VALVE-173 87.3567 AT TIME 069:30:00
LINK VALVE-173 60.4456 AT TIME 070:00:00
LINK VALVE-173 64.7008 AT TIME 070:30:00
LINK VALVE-173 74.1470 AT TIME 071:00:00
LINK VALVE-173 76.2898 AT TIME 071:30:00
LINK VALVE-173 61.7907 AT TIME 072:00:00
LINK VALVE-173 79.7409 AT TIME 072:30:00
LINK VALVE-173 86.6891 AT TIME 073:00:00
LINK VALVE-173 63.2890 AT TIME 073:30:00
LINK VALVE-173 73.1332 AT TIME 074:00:00
LINK VALVE-173 68.4069 AT TIME 074:30:00
LINK VALVE-173 89.5574 AT TIME 075:00:00
LINK VALVE-173 78.2628 AT TIME 075:30:00
LINK VALVE-173 67.6125 AT TIME 076:00:00
LINK VALVE-173 63.9784 AT TIME 076:30:00
LINK VALVE-173 76.3501 AT TIME 077:00:00
LINK VALVE-173 84.8341 AT TIME 077:30:00
LINK VALVE-173 85.1102 AT TIME 078:00:00
LINK VALVE-173 85.0005 AT TIME 078:30:00
LINK VALVE-173 66.1115 AT TIME 079:00:00
LINK VALVE-173 76.3325 AT TIME 079:30:00
LINK VALVE-173 86.2483 AT TIME 080:00:00
LINK VALVE-173 63.6300 AT TIME 080:30:00
LINK VALVE-173 85.6905 AT TIME 081:00:00
LINK VALVE-173 86.9933 AT TIME 081:30:00
LINK VALVE-173 66.5360 AT TIME 082:00:00
LINK VALVE-173 62.3094 AT TIME 082:30:00
LINK VALVE-173 74.2265 AT TIME 083:00:00
LINK VALVE-173 85.0508 AT TIME 083:30:00
LINK VALVE-173 74.0818 AT TIME 084:00:00
LINK VALVE-173 72.4131 AT TIME 084:30:00
LINK VALVE-173 75.0824 AT TIME 085:00:00
LINK VALVE-173 63.7632 AT TIME 085:30:00
LINK VALVE-173 63.9686 AT TIME 086:00:00
LINK VALVE-173 86.1143 AT TIME 086:30:00
LINK VALVE-173 78.0885 AT TIME 087:00:00
LINK VALVE-173 67.9591 AT TIME 087:30:00
LINK VALVE-173 85.9441 AT TIME 088:00:00
LINK VALVE-173 61.7433 AT TIME 088:30:00
LINK VALVE-173 73.7326 AT TIME 089:00:00
LINK VALVE-173 81.6663 AT TIME 089:30:00
LINK VALVE-173 70.1700 AT TIME 090:00:00
LINK VALVE-173 72.0366 AT TIME 090:30:00
LINK VALVE-173 75.8094 AT TIME 091:00:00
LINK VALVE-173 86.8271 AT TIME 091:30:00
LINK VALVE-173 83.3508 AT TIME 092:00:00
LINK VALVE-173 62.0810 AT TIME 092:30:00
LINK VALVE-173 68.3635 AT TIME 093:00:00
LINK VALVE-173 71.3811 AT TIME 093:30:00
LINK VALVE-173 85.9402 AT TIME 094:00:00
LINK VALVE-173 72.5988 AT TIME 094:30:00
LINK VALVE-173 67.1963 AT TIME 095:00:00
LINK VALVE-173 77.9296 AT TIME 095:30:00
LINK VALVE-180 Closed At Time 0.000000




[QUALITY]


[SOURCES]


[MIXING]
TANK-130          MIXED          0.000000


[REACTIONS]



 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[ENERGY]
 Global Efficiency  	75.000000
 Global Price       	0
 Demand Charge      	0.000000

[TIMES]
 Duration           	96:00 
 Hydraulic Timestep 	0:30 
 Quality Timestep   	0:05
 Pattern Timestep   	0:30 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	8:00 AM
 Statistic          	NONE

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.1e-005
 Trials             	40
 Accuracy           	0.005
 Unbalanced         	Stop
 Pattern            	PATTERN-0
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	Chemical TIME
 Diffusivity        	100
 Tolerance          	0.010000

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[TAGS]

[RULES]

RULE RULE-0
IF TANK TANK-130 LEVEL >= 16.000000
THEN PUMP PUMP-172 STATUS IS CLOSED
PRIORITY 1.000000

RULE RULE-1
IF TANK TANK-130 LEVEL <= 12.100000
THEN PUMP PUMP-172 STATUS IS OPEN
PRIORITY 1.000000

RULE RULE-3
IF TANK TANK-131 LEVEL >= 18.400000
THEN PUMP PUMP-170 STATUS IS CLOSED
PRIORITY 1.000000

RULE RULE-4
IF TANK TANK-131 LEVEL <= 15.400000
THEN PUMP PUMP-170 STATUS IS OPEN
Priority 1.000000




[COORDINATES]

 JUNCTION-0      	10660.89        	12699.67        
 JUNCTION-1      	232.34          	198.38          
 JUNCTION-2      	10096.30        	12963.00        
 JUNCTION-3      	8407.85         	12291.24        
 JUNCTION-4      	9496.42         	11972.35        
 JUNCTION-5      	9011.59         	11369.17        
 JUNCTION-6      	9013.79         	11080.51        
 JUNCTION-7      	9250.29         	11199.54        
 JUNCTION-8      	9581.36         	10752.81        
 JUNCTION-9      	10733.82        	11618.76        
 JUNCTION-10     	9928.19         	13544.98        
 JUNCTION-11     	8807.74         	13153.79        
 JUNCTION-12     	7701.69         	12907.40        
 JUNCTION-13     	6876.11         	12848.50        
 JUNCTION-14     	8251.47         	12444.71        
 JUNCTION-15     	8259.98         	12265.86        
 JUNCTION-16     	6336.78         	11924.32        
 JUNCTION-17     	11390.23        	12721.86        
 JUNCTION-18     	11057.11        	11140.34        
 JUNCTION-19     	18876.92        	11353.89        
 JUNCTION-20     	17934.43        	10606.32        
 JUNCTION-21     	17059.69        	8043.82         
 JUNCTION-22     	17247.33        	6999.27         
 JUNCTION-23     	17410.54        	5888.57         
 JUNCTION-24     	17999.87        	7351.33         
 JUNCTION-25     	18109.38        	7395.83         
 JUNCTION-26     	19053.01        	7351.84         
 JUNCTION-27     	19106.85        	7553.33         
 JUNCTION-28     	19686.69        	7293.81         
 JUNCTION-29     	21853.72        	7382.88         
 JUNCTION-30     	17071.34        	5128.88         
 JUNCTION-31     	15171.37        	5740.90         
 JUNCTION-32     	13238.08        	6332.93         
 JUNCTION-33     	12424.38        	7418.33         
 JUNCTION-34     	1250.49         	498.88          
 JUNCTION-35     	19673.06        	10686.87        
 JUNCTION-36     	20403.76        	10472.92        
 JUNCTION-37     	18985.90        	10631.23        
 JUNCTION-38     	18607.97        	10713.49        
 JUNCTION-39     	19166.06        	10506.15        
 JUNCTION-40     	19099.54        	10176.22        
 JUNCTION-41     	17861.02        	9889.20         
 JUNCTION-42     	18385.78        	9430.10         
 JUNCTION-43     	18490.35        	6790.82         
 JUNCTION-44     	18645.08        	7129.68         
 JUNCTION-45     	21195.36        	8702.78         
 JUNCTION-46     	21278.01        	7694.47         
 JUNCTION-47     	16855.92        	8656.03         
 JUNCTION-48     	16904.90        	7714.24         
 JUNCTION-49     	16927.55        	6903.29         
 JUNCTION-50     	16551.63        	7560.14         
 JUNCTION-51     	16614.08        	8245.07         
 JUNCTION-52     	16228.29        	7895.69         
 JUNCTION-53     	15807.37        	6484.02         
 JUNCTION-54     	15143.01        	5790.53         
 JUNCTION-55     	15452.25        	5855.21         
 JUNCTION-56     	15614.75        	6241.36         
 JUNCTION-57     	12641.61        	7580.16         
 JUNCTION-58     	12889.67        	5314.84         
 JUNCTION-59     	14170.10        	5753.98         
 JUNCTION-60     	13812.99        	6116.38         
 JUNCTION-61     	13623.60        	5755.55         
 JUNCTION-62     	13553.54        	5928.47         
 JUNCTION-63     	13138.41        	6329.93         
 JUNCTION-64     	12860.32        	6023.02         
 JUNCTION-65     	12449.32        	5619.02         
 JUNCTION-66     	12955.43        	5888.95         
 JUNCTION-67     	13301.09        	5801.58         
 JUNCTION-68     	12578.78        	5441.85         
 JUNCTION-69     	10677.34        	4900.98         
 JUNCTION-70     	10181.06        	5473.86         
 JUNCTION-71     	11140.24        	5728.02         
 JUNCTION-72     	9885.02         	5770.85         
 JUNCTION-73     	8969.76         	5646.52         
 JUNCTION-74     	9308.85         	5671.41         
 JUNCTION-75     	9946.22         	6083.37         
 JUNCTION-76     	9607.47         	6199.74         
 JUNCTION-77     	9051.85         	6450.38         
 JUNCTION-78     	10166.55        	6572.87         
 JUNCTION-79     	9485.75         	6648.12         
 JUNCTION-80     	9568.49         	6824.95         
 JUNCTION-81     	8741.43         	6287.84         
 JUNCTION-82     	8978.26         	6693.00         
 JUNCTION-83     	8345.05         	6938.19         
 JUNCTION-84     	8751.56         	6635.61         
 JUNCTION-85     	9279.58         	7087.57         
 JUNCTION-86     	9876.13         	7369.96         
 JUNCTION-87     	9804.94         	7308.79         
 JUNCTION-88     	9879.39         	6704.35         
 JUNCTION-89     	10235.12        	6748.13         
 JUNCTION-90     	10216.80        	7677.21         
 JUNCTION-91     	11071.02        	7420.24         
 JUNCTION-92     	11350.46        	7397.70         
 JUNCTION-93     	10935.56        	7058.08         
 JUNCTION-94     	11167.17        	7199.21         
 JUNCTION-95     	11919.97        	7225.08         
 JUNCTION-96     	12279.69        	6864.49         
 JUNCTION-97     	12009.44        	6806.61         
 JUNCTION-98     	11504.57        	6811.20         
 JUNCTION-99     	10798.43        	6305.49         
 JUNCTION-100    	10495.63        	6494.15         
 JUNCTION-101    	11456.95        	7127.08         
 JUNCTION-102    	25891.06        	3341.73         
 JUNCTION-103    	24306.48        	3387.26         
 JUNCTION-104    	22275.22        	7224.91         
 JUNCTION-105    	22205.02        	7496.88         
 JUNCTION-106    	22698.70        	7650.31         
 JUNCTION-109    	695.63          	0.00            
 JUNCTION-110    	862.27          	205.84          
 JUNCTION-111    	8270.97         	12259.89        
 JUNCTION-112    	8176.75         	12053.87        
 JUNCTION-113    	9457.16         	13032.31        
 JUNCTION-114    	9711.67         	13144.65        
 JUNCTION-115    	12096.99        	10755.48        
 JUNCTION-116    	11965.70        	10646.33        
 JUNCTION-117    	14008.10        	13489.78        
 JUNCTION-118    	13980.49        	13520.62        
 JUNCTION-119    	22395.73        	7684.44         
 JUNCTION-120    	22300.21        	7726.14         
 JUNCTION-121    	23322.75        	3866.35         
 JUNCTION-122    	23012.94        	4255.69         
 JUNCTION-123    	20282.88        	5465.74         
 JUNCTION-124    	20326.50        	5404.05         
 JUNCTION-125    	21576.64        	13167.78        
 JUNCTION-126    	21563.80        	13128.27        
 JUNCTION-128    	269.38          	602.32          
 RESERVOIR-129   	21.20           	583.42          
 TANK-130        	21873.08        	6912.07         
 TANK-131        	25900.14        	3983.02         

[VERTICES]


[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	-1295.01        	-677.25         	27195.15        	14222.23        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
