[TITLE]
Pipe	Map	Name:	Pipenet6.shp	
Node	Map	Name:	Epanmap.shp	
Mon	Jul	18	13:25:42	2005

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 IN0             	1036        	0           	3               	;
 TN1             	1036        	3.54166668  	3               	;
 IN2             	1038        	0           	3               	;
 TN3             	1037        	4.88541666  	3               	;
 IN4             	1038        	0           	3               	;
 TN5             	1038        	0.54444444  	3               	;
 IN6             	1038        	0           	3               	;
 TN7             	1038        	5.53680558  	3               	;
 IN8             	1038        	0           	3               	;
 TN9             	1038        	0.54444444  	3               	;
 IN10            	1036        	0           	3               	;
 TN11            	1036        	9.11805558  	3               	;
 TN13            	1038        	0.54444444  	3               	;
 TN15            	1038        	5.53680558  	3               	;
 IN16            	1037        	0           	3               	;
 TN17            	1037        	3.25694442  	3               	;
 TN19            	1036        	6.5138889   	3               	;
 TN21            	1029        	3.90833334  	3               	;
 TN23            	1029        	7.01388888  	3               	;
 TN25            	1024        	0.54444444  	3               	;
 TN27            	1022        	9.81944442  	3               	;
 TN29            	1020        	4.5597222   	3               	;
 TN31            	1031        	0.62500002  	2               	;
 TN33            	1035        	0.375       	2               	;
 IN34            	1036        	0           	2               	;
 TN35            	1036        	0.25000002  	2               	;
 TN37            	1037        	0.25000002  	2               	;
 TN39            	1037        	0.12499998  	2               	;
 TN41            	1037        	0.12499998  	2               	;
 TN43            	1037        	0.75        	2               	;
 IN44            	1037        	0           	2               	;
 TN45            	1037        	0.49999998  	2               	;
 TN47            	1037        	0.75        	2               	;
 TN49            	1036        	0.25000002  	2               	;
 TN51            	1036        	0.25000002  	2               	;
 IN52            	1035        	0           	2               	;
 TN53            	1035        	0.375       	2               	;
 TN55            	1033        	0.375       	2               	;
 TN57            	1032        	0.12499998  	2               	;
 IN58            	1027        	0           	2               	;
 TN59            	1031        	0.62500002  	2               	;
 TN61            	1027        	0.49999998  	2               	;
 TN63            	1038        	0.62500002  	2               	;
 IN64            	1037        	0           	2               	;
 TN65            	1037        	0.12499998  	2               	;
 TN67            	1037        	0.375       	2               	;
 IN68            	1036        	0           	2               	;
 TN69            	1036        	0.12499998  	2               	;
 TN71            	1036        	0.25000002  	2               	;
 IN72            	1035        	0           	2               	;
 TN73            	1035        	0.62500002  	2               	;
 IN74            	1033        	0           	2               	;
 TN75            	1033        	0.12499998  	2               	;
 TN77            	1031        	0.62500002  	2               	;
 TN79            	1027        	0.25000002  	2               	;
 IN80            	1024        	0           	2               	;
 TN81            	1025        	0.49999998  	2               	;
 TN83            	1023        	0.375       	2               	;
 TN85            	1025        	0.62500002  	2               	;
 TN87            	1023        	0.49999998  	2               	;
 TN89            	1022        	0.62500002  	2               	;
 IN90            	1020        	0           	2               	;
 TN91            	1020        	0.12499998  	2               	;
 TN93            	1022        	0.75        	2               	;
 TN95            	1019        	0.25000002  	2               	;
 TN97            	1018        	0.25000002  	2               	;
 IN98            	1018        	0           	2               	;
 TN99            	1017        	0.12499998  	2               	;
 TN101           	1018        	0.49999998  	2               	;
 TN103           	1017        	0.25000002  	2               	;
 IN104           	1016        	0           	2               	;
 TN105           	1016        	0.25000002  	2               	;
 TN107           	1016        	0.12499998  	2               	;
 TN109           	1015        	0.49999998  	2               	;
 IN110           	1032        	0           	2               	;
 TN111           	1035        	0.12499998  	2               	;
 TN113           	1032        	0.375       	2               	;
 TN115           	1037        	0.62500002  	2               	;
 TN117           	1036        	0.375       	2               	;
 IN118           	1038        	0           	2               	;
 TN119           	1038        	0.62500002  	2               	;
 IN120           	1037        	0           	2               	;
 TN121           	1037        	0.12499998  	2               	;
 IN122           	1038        	0           	2               	;
 TN123           	1038        	0.49999998  	2               	;
 TN125           	1023        	0.49999998  	2               	;
 TN127           	1024        	0.25000002  	2               	;
 TN129           	1025        	0.49999998  	2               	;
 TN131           	1024        	0.75        	2               	;
 TN133           	1025        	0.62500002  	2               	;
 TN135           	1027        	0.49999998  	2               	;
 TN137           	1027        	0.49999998  	2               	;
 TN139           	1028        	0.49999998  	2               	;
 IN140           	1030        	0           	2               	;
 TN141           	1029        	0.25000002  	2               	;
 TN143           	1030        	0.12499998  	2               	;
 TN145           	1035        	0.25000002  	2               	;
 TN147           	1036        	0.375       	2               	;
 TN149           	1031        	0.75        	2               	;
 IN150           	1036        	0           	2               	;
 TN151           	1037        	0.75        	2               	;
 IN152           	1038        	0           	2               	;
 TN153           	1038        	0.75        	2               	;
 TN155           	1038        	0.62500002  	2               	;
 TN157           	1039        	0.25000002  	2               	;
 TN159           	1037        	0.375       	2               	;
 TN161           	1039        	0.25000002  	2               	;
 IN162           	1040        	0           	2               	;
 TN163           	1040        	0.62500002  	2               	;
 IN164           	1039        	0           	2               	;
 TN165           	1039        	0.75        	2               	;
 TN166           	1040        	0.25000002  	2               	;
 TN167           	1040        	0.375       	2               	;
 TN169           	1040        	0.75        	2               	;
 TN170           	1040        	0.62500002  	2               	;
 TN171           	1040        	0.62500002  	2               	;
 IN172           	1040        	0           	2               	;
 TN173           	1040        	0.75        	2               	;
 IN174           	1040        	0           	2               	;
 TN175           	1040        	0.375       	2               	;
 IN176           	1040        	0           	2               	;
 TN177           	1040        	0.375       	2               	;
 IN178           	1040        	0           	2               	;
 TN179           	1040        	0.49999998  	2               	;
 TN181           	1040        	0.375       	2               	;
 TN182           	1040        	0.49999998  	2               	;
 TN183           	1039        	0.49999998  	2               	;
 TN184           	1039        	0.375       	2               	;
 TN186           	1039        	0.49999998  	2               	;
 TN187           	1038        	0.12499998  	2               	;
 TN188           	1039        	0.375       	2               	;
 TN189           	1038        	0.62500002  	2               	;
 TN191           	1039        	0.62500002  	2               	;
 TN193           	1039        	0.75        	2               	;
 TN195           	1040        	0.375       	2               	;
 TN197           	1040        	0.375       	2               	;
 TN199           	1040        	0.375       	2               	;
 TN201           	1040        	0.25000002  	2               	;
 TN203           	1040        	0.62500002  	2               	;
 TN205           	1040        	0.25000002  	2               	;
 TN207           	1040        	0.49999998  	2               	;
 TN209           	1040        	0.375       	2               	;
 TN211           	1040        	0.25000002  	2               	;
 TN213           	1039        	0.375       	2               	;
 TN215           	1039        	0.75        	2               	;
 TN217           	1040        	0.375       	2               	;
 TN219           	1039        	0.62500002  	2               	;
 TN221           	1037        	0.75        	2               	;
 TN222           	1038        	0.49999998  	2               	;
 TN224           	1039        	0.62500002  	2               	;
 TN226           	1036        	0.12499998  	2               	;
 TN227           	1035        	0.75        	2               	;
 TN228           	1035        	0.375       	2               	;
 TN230           	1037        	0.25000002  	2               	;
 TN232           	1033        	0.62500002  	2               	;
 TN234           	1032        	0.75        	2               	;
 TN236           	1031        	0.75        	2               	;
 TN238           	1028        	0.75        	2               	;
 TN239           	1030        	0.49999998  	2               	;
 TN240           	1028        	0.62500002  	2               	;
 TN242           	1026        	0.12499998  	2               	;
 TN243           	1025        	0.25000002  	2               	;
 TN244           	1024        	0.62500002  	2               	;
 TN245           	1041        	0.49999998  	2               	;
 IN246           	1041        	0           	2               	;
 TN247           	1041        	0.12499998  	2               	;
 TN248           	1040        	0.25000002  	2               	;
 TN249           	1040        	0.49999998  	2               	;
 IN250           	1040        	0           	2               	;
 TN251           	1040        	0.25000002  	2               	;
 TN252           	1040        	0.75        	2               	;
 TN253           	1040        	0.25000002  	2               	;
 TN254           	1040        	0.12499998  	2               	;
 IN255           	1039        	0           	2               	;
 TN256           	1039        	0.375       	2               	;
 TN257           	1039        	0.49999998  	2               	;
 TN258           	1038        	0.375       	2               	;
 TN259           	1039        	0.49999998  	2               	;
 TN261           	1033        	0.25000002  	2               	;
 TN262           	1036        	0.25000002  	2               	;
 TN263           	1037        	0.25000002  	2               	;
 TN264           	1036        	0.25000002  	2               	;
 IN265           	1031        	0           	2               	;
 TN266           	1030        	0.62500002  	2               	;
 TN267           	1031        	0.62500002  	2               	;
 TN268           	1030        	0.62500002  	2               	;
 TN269           	1032        	0.62500002  	2               	;
 TN271           	1027        	0.75        	2               	;
 TN272           	1026        	0.75        	2               	;
 TN273           	1028        	0.62500002  	2               	;
 TN274           	1028        	0.62500002  	2               	;
 TN276           	1020        	0.75        	2               	;
 TN278           	1019        	0.75        	2               	;
 TN280           	1019        	0.375       	2               	;
 TN282           	1020        	0.12499998  	2               	;
 TN284           	1020        	0.49999998  	2               	;
 TN286           	1022        	0.12499998  	2               	;
 TN288           	1022        	0.75        	2               	;
 TN290           	1024        	0.75        	2               	;
 TN291           	1020        	0.49999998  	2               	;
 TN293           	1020        	0.12499998  	2               	;
 TN294           	1020        	0.49999998  	2               	;
 TN295           	1020        	0.12499998  	2               	;
 TN297           	1020        	0.62500002  	2               	;
 TN299           	1019        	0.49999998  	2               	;
 TN300           	1019        	0.62500002  	2               	;
 TN302           	1025        	0.49999998  	2               	;
 TN303           	1024        	0.49999998  	2               	;
 TN304           	1025        	0.25000002  	2               	;
 TN305           	1026        	0.25000002  	2               	;
 TN307           	1025        	0.75        	2               	;
 TN308           	1023        	0.75        	2               	;
 TN309           	1023        	0.25000002  	2               	;
 TN310           	1025        	0.25000002  	2               	;
 IN311           	1027        	0           	2               	;
 TN312           	1027        	0.75        	2               	;
 TN313           	1026        	0.75        	2               	;
 TN314           	1027        	0.49999998  	2               	;
 TN315           	1027        	0.49999998  	2               	;
 IN316           	1027        	0           	2               	;
 TN317           	1027        	0.25000002  	2               	;
 TN318           	1026        	0.25000002  	2               	;
 TN319           	1027        	0.49999998  	2               	;
 TN320           	1028        	0.49999998  	2               	;
 IN321           	1029        	0           	2               	;
 TN322           	1029        	0.25000002  	2               	;
 TN323           	1029        	0.25000002  	2               	;
 TN324           	1030        	0.49999998  	2               	;
 TN325           	1030        	0.49999998  	2               	;
 IN326           	1032        	0           	2               	;
 TN327           	1032        	0.75        	2               	;
 TN328           	1031        	0.75        	2               	;
 TN329           	1033        	0.25000002  	2               	;
 TN330           	1033        	0.25000002  	2               	;
 IN331           	1036        	0           	2               	;
 TN332           	1036        	0.12499998  	2               	;
 TN333           	1035        	0.12499998  	2               	;
 TN334           	1037        	0.12499998  	2               	;
 TN335           	1037        	0.12499998  	2               	;
 IN336           	1039        	0           	2               	;
 TN337           	1039        	0.375       	2               	;
 TN338           	1038        	0.375       	2               	;
 TN339           	1039        	0.49999998  	2               	;
 TN340           	1040        	0.49999998  	2               	;
 IN341           	1041        	0           	2               	;
 TN342           	1041        	0.12499998  	2               	;
 TN343           	1040        	0.75        	2               	;
 TN344           	1042        	0.49999998  	2               	;
 TN345           	1043        	0.75        	2               	;
 IN346           	1044        	0           	2               	;
 TN347           	1043        	0.49999998  	2               	;
 TN348           	1044        	0.12499998  	2               	;
 TN349           	1044        	0.62500002  	2               	;
 IN350           	1044        	0           	2               	;
 TN351           	1044        	0.62500002  	2               	;
 IN352           	1045        	0           	2               	;
 TN353           	1045        	0.25000002  	2               	;
 TN354           	1045        	0.25000002  	2               	;
 IN355           	1044        	0           	2               	;
 TN356           	1044        	0.25000002  	2               	;
 TN357           	1044        	0.12499998  	2               	;
 IN358           	1043        	0           	2               	;
 TN359           	1043        	0.12499998  	2               	;
 TN360           	1040        	0.12499998  	2               	;
 IN361           	1037        	0           	2               	;
 TN362           	1038        	0.12499998  	2               	;
 TN363           	1036        	0.25000002  	2               	;
 IN364           	1033        	0           	2               	;
 TN365           	1033        	0.62500002  	2               	;
 TN366           	1032        	0.25000002  	2               	;
 IN367           	1030        	0           	2               	;
 TN368           	1031        	0.25000002  	2               	;
 TN369           	1029        	0.12499998  	2               	;
 IN370           	1028        	0           	2               	;
 TN371           	1028        	0.375       	2               	;
 TN372           	1027        	0.75        	2               	;
 IN373           	1027        	0           	2               	;
 TN374           	1027        	0.25000002  	2               	;
 TN375           	1027        	0.75        	2               	;
 TN379           	1044        	18.75       	2               	;
 TN381           	1043        	18.75       	2               	;
 TN383           	1040        	18.75       	2               	;
 TN385           	1039        	18.75       	2               	;
 TN387           	1044        	18.75       	2               	;
 TN389           	1043        	18.75       	2               	;
 TN391           	1041        	18.75       	2               	;
 TN393           	1040        	18.75       	2               	;
 TN395           	1045        	21.87499998 	2               	;
 TN397           	1044        	21.87499998 	2               	;
 TN399           	1043        	21.87499998 	2               	;
 TN401           	1040        	21.87499998 	2               	;
 TN403           	1044        	21.87499998 	2               	;
 TN405           	1043        	21.87499998 	2               	;
 TN407           	1042        	21.87499998 	2               	;
 TN409           	1040        	21.87499998 	2               	;
 TN411           	1030        	0.12499998  	2               	;
 IN412           	1027        	0           	2               	;
 TN413           	1028        	0.49999998  	2               	;
 IN414           	1030        	0           	2               	;
 TN415           	1031        	0.375       	2               	;
 TN416           	1030        	0.12499998  	2               	;
 IN417           	1033        	0           	2               	;
 TN418           	1036        	0.49999998  	2               	;
 TN420           	1036        	0.25000002  	2               	;
 TN422           	1036        	0.62500002  	2               	;
 IN423           	1035        	0           	2               	;
 TN424           	1036        	0.25000002  	2               	;
 TN426           	1036        	0.75        	2               	;
 IN427           	1035        	0           	2               	;
 TN428           	1036        	0.49999998  	2               	;
 TN430           	1033        	0.25000002  	2               	;
 IN431           	1033        	0           	2               	;
 TN432           	1032        	0.49999998  	2               	;
 TN434           	1031        	0.75        	2               	;
 IN435           	1031        	0           	2               	;
 TN436           	1030        	0.375       	2               	;
 TN438           	1029        	0.62500002  	2               	;
 TN440           	1028        	0.12499998  	2               	;
 IN441           	1015        	0           	2               	;
 TN442           	1015        	0.375       	2               	;
 TN444           	1014        	0.62500002  	2               	;
 TN446           	1015        	0.12499998  	2               	;
 IN447           	1015        	0           	2               	;
 TN448           	1015        	0.62500002  	2               	;
 IN449           	1018        	0           	2               	;
 TN450           	1016        	0.62500002  	2               	;
 TN452           	1018        	0.25000002  	2               	;
 TN454           	1020        	0.75        	2               	;
 IN455           	1022        	0           	2               	;
 TN456           	1022        	0.375       	2               	;
 IN457           	1033        	0           	2               	;
 TN458           	1029        	100.0002    	2               	;
 TN459           	1029        	49.998      	2               	;
 TN460           	1030        	49.9998     	2               	;
 IN461           	1028        	0           	5               	;
 TN462           	1027        	0.34722222  	5               	;
 IN463           	1028        	0           	5               	;
 TN464           	1028        	0.35625     	5               	;
 TN466           	1026        	0.375       	2               	;
 IN467           	1025        	0           	2               	;
 TN468           	1025        	0.375       	2               	;
 TN469           	1027        	0.375       	2               	;
 TN470           	1025        	0.375       	2               	;
 TN472           	1025        	0.49999998  	2               	;
 TN474           	1025        	0.375       	2               	;
 TN476           	1025        	0.62500002  	2               	;
 TN478           	1025        	0.49999998  	2               	;
 TN479           	1025        	0.375       	2               	;
 TN480           	1025        	0.62500002  	2               	;
 TN482           	1025        	0.375       	2               	;
 TN484           	1026        	0.62500002  	2               	;
 IN485           	1027        	0           	5               	;
 TN486           	1026        	0.49999998  	2               	;
 TN488           	1027        	0.375       	2               	;
 IN489           	1029        	0           	5               	;
 TN490           	1029        	0.25000002  	2               	;
 TN492           	1026        	0.3451389   	5               	;
 TN494           	1029        	0.30555558  	5               	;
 TN496           	1027        	0.375       	2               	;
 TN498           	1026        	0.25000002  	2               	;
 TN499           	1027        	0.62500002  	2               	;
 TN501           	1026        	0.25000002  	2               	;
 IN502           	1025        	0           	2               	;
 TN503           	1025        	77.77777778 	5               	;
 IN504           	1025        	0           	2               	;
 TN505           	1025        	0.75        	2               	;
 TN507           	1025        	0.12499998  	2               	;
 IN508           	1025        	0           	2               	;
 TN509           	1025        	0.375       	2               	;
 IN510           	1025        	0           	5               	;
 TN511           	1025        	0.36666666  	5               	;
 IN512           	1031        	0           	5               	;
 TN513           	1030        	0.3298611   	5               	;
 TN514           	1031        	0.32083332  	5               	;
 TN516           	1030        	0.33194442  	5               	;
 TN518           	1028        	0.35416668  	5               	;
 TN520           	1028        	0.75        	2               	;
 TN522           	1028        	0.12499998  	2               	;
 TN524           	1027        	0.375       	2               	;
 TN526           	1027        	0.375       	2               	;
 TN528           	1029        	0.75        	2               	;
 TN530           	1031        	0.12499998  	2               	;
 TN532           	1032        	0.75        	2               	;
 TN534           	1037        	0.25000002  	2               	;
 TN536           	1028        	0.25000002  	2               	;
 TN537           	1027        	0.12499998  	2               	;
 TN539           	1030        	0.375       	2               	;
 TN540           	1028        	0.75        	2               	;
 TN542           	1037        	0.62500002  	2               	;
 TN543           	1037        	0.49999998  	2               	;
 TN545           	1033        	0.49999998  	2               	;
 TN547           	1035        	0.75        	2               	;
 TN549           	1036        	0.12499998  	2               	;
 TN551           	1031        	0.12499998  	2               	;
 TN552           	1032        	0.25000002  	2               	;
 TN554           	1028        	0.375       	2               	;
 TN555           	1028        	0.375       	2               	;
 TN557           	1033        	0.49999998  	2               	;
 TN559           	1031        	0.62500002  	2               	;
 TN561           	1028        	0.12499998  	2               	;
 TN562           	1035        	0.62500002  	2               	;
 TN564           	1033        	0.25000002  	2               	;
 TN565           	1031        	0.12499998  	2               	;
 TN566           	1028        	0.375       	2               	;
 TN568           	1030        	0.62500002  	2               	;
 TN569           	1030        	0.75        	2               	;
 TN571           	1029        	0.62500002  	2               	;
 TN573           	1030        	0.25000002  	2               	;
 TN575           	1031        	0.375       	2               	;
 TN577           	1045        	0.49999998  	2               	;
 TN579           	1044        	0.49999998  	2               	;
 TN581           	1042        	0.49999998  	2               	;
 TN583           	1041        	0.75        	2               	;
 TN585           	1044        	0.62500002  	2               	;
 TN587           	1041        	0.375       	2               	;
 TN589           	1039        	0.12499998  	2               	;
 TN591           	1039        	0.375       	2               	;
 TN593           	1037        	0.25000002  	2               	;
 TN595           	1035        	0.75        	2               	;
 TN596           	1041        	0.62500002  	2               	;
 TN598           	1038        	0.49999998  	2               	;
 TN599           	1037        	0.25000002  	2               	;
 TN601           	1031        	0.12499998  	2               	;
 TN603           	1033        	0.75        	2               	;
 TN605           	1036        	0.375       	2               	;
 TN607           	1038        	0.25000002  	2               	;
 TN609           	1031        	0.75        	2               	;
 TN610           	1030        	0.75        	2               	;
 TN612           	1029        	0.12499998  	2               	;
 TN614           	1030        	0.49999998  	2               	;
 TN616           	1031        	0.375       	2               	;
 TN618           	1033        	0.375       	2               	;
 TN620           	1036        	0.62500002  	2               	;
 TN622           	1031        	0.75        	2               	;
 TN624           	1030        	0.12499998  	2               	;
 TN626           	1036        	0.375       	2               	;
 TN628           	1032        	0.375       	2               	;
 TN630           	1032        	0.49999998  	2               	;
 TN632           	1055        	0.12499998  	2               	;
 TN634           	1044        	0.75        	2               	;
 TN636           	1037        	0.62500002  	2               	;
 TN638           	1036        	0.62500002  	2               	;
 TN640           	1033        	0.12499998  	2               	;
 TN642           	1036        	0.75        	2               	;
 TN644           	1033        	0.375       	2               	;
 TN646           	1035        	0.62500002  	2               	;
 TN648           	1033        	0.12499998  	2               	;
 TN650           	1033        	0.375       	2               	;
 TN652           	1032        	0.12499998  	2               	;
 TN654           	1032        	0.62500002  	2               	;
 TN656           	1030        	0.75        	2               	;
 TN658           	1030        	0.62500002  	2               	;
 VN659           	1030        	0           	2               	;
 TN660           	1030        	0.75        	2               	;
 TN662           	1032        	0.375       	2               	;
 TN664           	1031        	0.62500002  	2               	;
 VN665           	1031        	0           	2               	;
 TN666           	1031        	0.375       	2               	;
 TN668           	1030        	0.49999998  	2               	;
 TN670           	1030        	0.375       	2               	;
 TN672           	1030        	0.25000002  	2               	;
 TN674           	1030        	0.49999998  	2               	;
 TN676           	1029        	0.25000002  	2               	;
 TN678           	1030        	0.375       	2               	;
 TN679           	1031        	0.49999998  	2               	;
 TN681           	1032        	0.62500002  	2               	;
 TN683           	1033        	0.49999998  	2               	;
 TN685           	1053        	55.55555556 	5               	;
 TN687           	1052        	41.66666667 	5               	;
 TN689           	1050        	0.62500002  	2               	;
 TN691           	1049        	0.25000002  	2               	;
 TN693           	1047        	0.49999998  	2               	;
 TN695           	1046        	0.49999998  	2               	;
 TN697           	1051        	0.12499998  	2               	;
 TN699           	1051        	0.49999998  	2               	;
 TN701           	1051        	0.375       	2               	;
 TN703           	1050        	0.375       	2               	;
 TN705           	1050        	0.62500002  	2               	;
 TN707           	1049        	0.49999998  	2               	;
 TN709           	1043        	0.62500002  	2               	;
 TN711           	1041        	0.375       	2               	;
 TN713           	1049        	0.49999998  	2               	;
 TN715           	1046        	0.75        	2               	;
 TN717           	1040        	0.375       	2               	;
 TN719           	1038        	0.12499998  	2               	;
 TN721           	1037        	0.375       	2               	;
 TN723           	1035        	0.25000002  	2               	;
 TN725           	1031        	0.49999998  	2               	;
 IN726           	1030        	0           	2               	;
 TN727           	1030        	0.75        	2               	;
 TN729           	1026        	0.75        	2               	;
 TN731           	1026        	0.49999998  	2               	;
 TN733           	1025        	0.375       	2               	;
 TN735           	1025        	0.75        	2               	;
 TN737           	1025        	0.75        	2               	;
 TN739           	1023        	0.75        	2               	;
 TN741           	1025        	0.12499998  	2               	;
 TN743           	1026        	0.375       	2               	;
 TN745           	1027        	0.49999998  	2               	;
 TN747           	1054        	0.12499998  	2               	;
 TN749           	1052        	0.12499998  	2               	;
 TN751           	1050        	0.12499998  	2               	;
 TN753           	1044        	0.25000002  	2               	;
 TN755           	1042        	0.12499998  	2               	;
 TN757           	1040        	0.49999998  	2               	;
 TN759           	1043        	0.12499998  	2               	;
 TN761           	1045        	0.25000002  	2               	;
 TN763           	1046        	0.75        	2               	;
 TN765           	1047        	0.62500002  	2               	;
 TN767           	1039        	0.75        	2               	;
 TN769           	1042        	0.12499998  	2               	;
 TN771           	1044        	0.75        	2               	;
 TN773           	1047        	0.49999998  	2               	;
 TN775           	1047        	0.375       	2               	;
 TN777           	1039        	0.62500002  	2               	;
 TN779           	1050        	0.25000002  	2               	;
 TN781           	1050        	0.375       	2               	;
 TN783           	1052        	0.25000002  	2               	;
 TN785           	1053        	0.62500002  	2               	;
 TN787           	1054        	0.49999998  	2               	;
 TN789           	1051        	0.12499998  	2               	;
 TN791           	1056        	0.12499998  	2               	;
 TN793           	1053        	0.49999998  	2               	;
 TN795           	1054        	0.75        	2               	;
 TN797           	1053        	0.375       	2               	;
 TN799           	1022        	0.12499998  	2               	;
 TN801           	1022        	0.75        	2               	;
 TN802           	1030        	0.12499998  	2               	;
 TN804           	1032        	0.75        	2               	;
 TN805           	1035        	0.375       	2               	;
 TN807           	1030        	0.49999998  	2               	;
 TN808           	1031        	0.75        	2               	;
 TN810           	1029        	0.62500002  	2               	;
 TN812           	1038        	0.75        	2               	;
 TN814           	1036        	18.75       	2               	;
 TN816           	1042        	22.5        	2               	;
 VN817           	1025        	0           	5               	;
 VN818           	1025        	0           	5               	;
 VN819           	1027        	0           	5               	;
 VN820           	1027        	0           	5               	;
 VN822           	1030        	0           	5               	;
 VN823           	1030        	0           	5               	;
 IN824           	1031        	0           	5               	;
 IN825           	1030        	0           	5               	;
 VN826           	1030        	0           	5               	;
 VN827           	1030        	0           	5               	;
 IN828           	1029        	0           	5               	;
 VN829           	1029        	0           	5               	;
 VN830           	1029        	0           	5               	;
 IN831           	1029        	0           	5               	;
 IN832           	1028        	0           	5               	;
 VN833           	1029        	0           	5               	;
 VN834           	1029        	0           	5               	;
 IN835           	1033        	0           	3               	;
 VN836           	1033        	0           	3               	;
 VN837           	1033        	0           	3               	;
 VN838           	1037        	0           	3               	;
 VN839           	1037        	0           	3               	;
 IN840           	1038        	0           	3               	;
 VN841           	1038        	0           	3               	;
 VN842           	1038        	0           	3               	;
 VN843           	1038        	0           	3               	;
 VN844           	1038        	0           	3               	;
 IN845           	1038        	0           	3               	;
 VN846           	1038        	0           	3               	;
 VN847           	1038        	0           	3               	;
 IN848           	1038        	0           	3               	;
 IN849           	1038        	0           	3               	;
 VN850           	1037        	0           	3               	;
 VN851           	1037        	0           	3               	;
 IN852           	1037        	0           	3               	;
 IN853           	1037        	0           	3               	;
 VN854           	1036        	0           	3               	;
 VN855           	1036        	0           	3               	;
 VN856           	1030        	0           	3               	;
 VN857           	1030        	0           	3               	;
 IN858           	1029        	0           	3               	;
 IN859           	1029        	0           	3               	;
 VN860           	1026        	0           	3               	;
 VN861           	1026        	0           	3               	;
 IN862           	1024        	0           	3               	;
 VN863           	1023        	0           	3               	;
 IN864           	1022        	0           	3               	;
 IN865           	1020        	0           	3               	;
 VN866           	1020        	0           	3               	;
 VN867           	1023        	0           	3               	;
 VN868           	1038        	0           	3               	;
 IN869           	1037        	0           	2               	;
 VN870           	1036        	0           	2               	;
 VN871           	1036        	0           	2               	;
 IN872           	1036        	0           	2               	;
 VN873           	1033        	0           	2               	;
 VN874           	1033        	0           	2               	;
 IN875           	1032        	0           	2               	;
 IN876           	1028        	0           	2               	;
 IN877           	1028        	0           	2               	;
 IN878           	1028        	0           	2               	;
 VN879           	1028        	0           	2               	;
 VN880           	1028        	0           	2               	;
 IN881           	1028        	0           	2               	;
 IN882           	1027        	0           	2               	;
 IN883           	1027        	0           	2               	;
 VN884           	1027        	0           	2               	;
 VN885           	1027        	0           	2               	;
 IN886           	1027        	0           	2               	;
 IN887           	1027        	0           	2               	;
 VN888           	1027        	0           	2               	;
 VN889           	1027        	0           	2               	;
 IN890           	1028        	0           	2               	;
 IN891           	1030        	0           	2               	;
 IN892           	1030        	0           	2               	;
 IN893           	1028        	0           	2               	;
 VN894           	1027        	0           	2               	;
 VN895           	1027        	0           	2               	;
 IN896           	1027        	0           	2               	;
 IN897           	1026        	0           	2               	;
 IN898           	1026        	0           	2               	;
 IN901           	1025        	0           	2               	;
 VN902           	1025        	0           	2               	;
 VN903           	1025        	0           	2               	;
 IN904           	1025        	0           	2               	;
 VN905           	1025        	0           	2               	;
 VN906           	1025        	0           	2               	;
 VN907           	1026        	0           	2               	;
 IN908           	1025        	0           	2               	;
 VN909           	1025        	0           	2               	;
 VN910           	1025        	0           	2               	;
 IN911           	1025        	0           	2               	;
 VN912           	1025        	0           	2               	;
 VN913           	1025        	0           	2               	;
 IN914           	1025        	0           	2               	;
 IN915           	1025        	0           	2               	;
 IN916           	1025        	0           	2               	;
 IN917           	1027        	0           	2               	;
 VN918           	1027        	0           	2               	;
 VN919           	1027        	0           	2               	;
 IN920           	1028        	0           	2               	;
 VN921           	1026        	0           	2               	;
 VN922           	1025        	0           	2               	;
 VN923           	1025        	0           	2               	;
 VN924           	1025        	0           	2               	;
 VN925           	1025        	0           	2               	;
 VN926           	1025        	0           	2               	;
 VN927           	1025        	0           	2               	;
 VN928           	1026        	0           	2               	;
 VN929           	1026        	0           	2               	;
 VN930           	1026        	0           	2               	;
 VN931           	1026        	0           	2               	;
 VN932           	1027        	0           	2               	;
 VN933           	1039        	0           	2               	;
 IN934           	1039        	0           	2               	;
 IN935           	1040        	0           	2               	;
 IN936           	1040        	0           	2               	;
 IN937           	1040        	0           	2               	;
 IN938           	1040        	0           	2               	;
 IN939           	1040        	0           	2               	;
 VN940           	1040        	0           	2               	;
 VN941           	1040        	0           	2               	;
 IN942           	1040        	0           	2               	;
 IN943           	1039        	0           	2               	;
 IN944           	1039        	0           	2               	;
 IN945           	1038        	0           	2               	;
 VN946           	1038        	0           	2               	;
 VN947           	1038        	0           	2               	;
 IN948           	1037        	0           	2               	;
 IN949           	1035        	0           	2               	;
 VN950           	1035        	0           	2               	;
 VN951           	1035        	0           	2               	;
 IN953           	1032        	0           	2               	;
 IN954           	1029        	0           	2               	;
 VN955           	1029        	0           	2               	;
 VN956           	1029        	0           	2               	;
 IN957           	1025        	0           	2               	;
 IN958           	1024        	0           	2               	;
 VN959           	1022        	0           	2               	;
 VN960           	1022        	0           	2               	;
 IN961           	1022        	0           	2               	;
 VN962           	1025        	0           	2               	;
 VN963           	1025        	0           	2               	;
 IN964           	1027        	0           	2               	;
 VN966           	1030        	0           	2               	;
 VN967           	1030        	0           	2               	;
 VN969           	1038        	0           	2               	;
 VN970           	1039        	0           	2               	;
 VN971           	1039        	0           	2               	;
 IN973           	1040        	0           	2               	;
 IN974           	1040        	0           	2               	;
 VN975           	1040        	0           	2               	;
 VN976           	1040        	0           	2               	;
 IN978           	1039        	0           	2               	;
 VN979           	1039        	0           	2               	;
 VN980           	1039        	0           	2               	;
 IN981           	1038        	0           	2               	;
 VN982           	1038        	0           	2               	;
 VN983           	1038        	0           	2               	;
 VN984           	1027        	0           	2               	;
 IN985           	1028        	0           	2               	;
 IN986           	1035        	0           	2               	;
 VN987           	1037        	0           	2               	;
 VN988           	1037        	0           	2               	;
 VN989           	1039        	0           	2               	;
 VN990           	1039        	0           	2               	;
 VN991           	1040        	0           	2               	;
 VN992           	1040        	0           	2               	;
 VN993           	1041        	0           	2               	;
 VN994           	1041        	0           	2               	;
 IN995           	1041        	0           	2               	;
 IN996           	1044        	0           	2               	;
 VN997           	1040        	0           	2               	;
 VN998           	1040        	0           	2               	;
 VN999           	1017        	0           	2               	;
 VN1000          	1017        	0           	2               	;
 VN1001          	1020        	0           	2               	;
 VN1002          	1020        	0           	2               	;
 VN1003          	1025        	0           	2               	;
 VN1004          	1025        	0           	2               	;
 VN1005          	1032        	0           	2               	;
 VN1006          	1032        	0           	2               	;
 VN1009          	1035        	0           	2               	;
 VN1010          	1035        	0           	2               	;
 VN1013          	1037        	0           	2               	;
 VN1014          	1037        	0           	2               	;
 VN1015          	1038        	0           	2               	;
 VN1016          	1038        	0           	2               	;
 IN1017          	1038        	0           	2               	;
 VN1018          	1037        	0           	2               	;
 VN1019          	1037        	0           	2               	;
 VN1020          	1036        	0           	2               	;
 VN1021          	1036        	0           	2               	;
 VN1022          	1031        	0           	2               	;
 VN1023          	1038        	0           	2               	;
 IN1024          	1030        	0           	2               	;
 IN1025          	1030        	0           	2               	;
 VN1026          	1030        	0           	2               	;
 VN1027          	1030        	0           	2               	;
 IN1028          	1030        	0           	2               	;
 IN1029          	1030        	0           	2               	;
 IN1030          	1030        	0           	2               	;
 IN1031          	1030        	0           	2               	;
 IN1032          	1035        	0           	2               	;
 IN1033          	1035        	0           	2               	;
 VN1034          	1035        	0           	2               	;
 VN1035          	1035        	0           	2               	;
 IN1036          	1033        	0           	2               	;
 IN1037          	1032        	0           	2               	;
 IN1038          	1031        	0           	2               	;
 IN1039          	1030        	0           	2               	;
 IN1040          	1030        	0           	2               	;
 VN1042          	1028        	0           	2               	;
 VN1043          	1028        	0           	2               	;
 IN1044          	1031        	0           	2               	;
 VN1045          	1031        	0           	2               	;
 VN1046          	1031        	0           	2               	;
 IN1047          	1031        	0           	2               	;
 IN1048          	1033        	0           	2               	;
 IN1049          	1035        	0           	2               	;
 IN1050          	1038        	0           	2               	;
 IN1051          	1039        	0           	2               	;
 VN1052          	1039        	0           	2               	;
 VN1053          	1031        	0           	2               	;
 VN1054          	1031        	0           	2               	;
 VN1055          	1031        	0           	2               	;
 VN1056          	1028        	0           	2               	;
 VN1057          	1028        	0           	2               	;
 VN1058          	1030        	0           	2               	;
 VN1059          	1030        	0           	2               	;
 VN1060          	1030        	0           	2               	;
 VN1061          	1030        	0           	2               	;
 IN1062          	1030        	0           	2               	;
 VN1063          	1039        	0           	2               	;
 VN1064          	1035        	0           	2               	;
 VN1065          	1035        	0           	2               	;
 IN1066          	1030        	0           	2               	;
 VN1067          	1037        	0           	2               	;
 IN1068          	1037        	0           	2               	;
 IN1069          	1035        	0           	2               	;
 IN1070          	1032        	0           	2               	;
 VN1071          	1032        	0           	2               	;
 VN1072          	1032        	0           	2               	;
 IN1073          	1031        	0           	2               	;
 VN1074          	1030        	0           	2               	;
 VN1075          	1030        	0           	2               	;
 IN1076          	1030        	0           	2               	;
 IN1077          	1030        	0           	2               	;
 VN1078          	1030        	0           	2               	;
 VN1079          	1030        	0           	2               	;
 IN1080          	1029        	0           	2               	;
 IN1081          	1029        	0           	2               	;
 VN1082          	1030        	0           	2               	;
 VN1083          	1030        	0           	2               	;
 IN1084          	1030        	0           	2               	;
 IN1085          	1030        	0           	2               	;
 IN1086          	1030        	0           	2               	;
 VN1087          	1030        	0           	2               	;
 VN1088          	1030        	0           	2               	;
 IN1089          	1031        	0           	2               	;
 IN1090          	1032        	0           	2               	;
 VN1091          	1032        	0           	2               	;
 VN1092          	1032        	0           	2               	;
 IN1093          	1035        	0           	2               	;
 IN1094          	1037        	0           	2               	;
 VN1095          	1037        	0           	2               	;
 VN1096          	1037        	0           	2               	;
 IN1097          	1038        	0           	2               	;
 IN1098          	1038        	0           	2               	;
 IN1099          	1039        	0           	2               	;
 VN1101          	1039        	0           	2               	;
 IN1102          	1031        	0           	2               	;
 VN1103          	1032        	0           	2               	;
 VN1104          	1032        	0           	2               	;
 IN1105          	1032        	0           	2               	;
 IN1106          	1035        	0           	2               	;
 IN1107          	1039        	0           	2               	;
 IN1108          	1039        	0           	2               	;
 IN1109          	1041        	0           	2               	;
 IN1110          	1041        	0           	2               	;
 IN1111          	1041        	0           	2               	;
 VN1112          	1041        	0           	2               	;
 VN1113          	1041        	0           	2               	;
 IN1114          	1040        	0           	2               	;
 IN1115          	1038        	0           	2               	;
 IN1116          	1036        	0           	2               	;
 VN1117          	1035        	0           	2               	;
 VN1118          	1035        	0           	2               	;
 VN1119          	1039        	0           	2               	;
 IN1120          	1040        	0           	2               	;
 IN1121          	1041        	0           	2               	;
 IN1122          	1043        	0           	2               	;
 IN1123          	1045        	0           	2               	;
 IN1124          	1045        	0           	2               	;
 VN1125          	1045        	0           	2               	;
 VN1126          	1027        	0           	2               	;
 IN1127          	1029        	0           	2               	;
 VN1129          	1039        	0           	2               	;
 VN1130          	1039        	0           	2               	;
 VN1131          	1033        	0           	2               	;
 VN1132          	1047        	0           	2               	;
 VN1133          	1045        	0           	2               	;
 VN1134          	1045        	0           	2               	;
 VN1135          	1043        	0           	2               	;
 VN1136          	1043        	0           	2               	;
 VN1137          	1036        	0           	2               	;
 VN1138          	1036        	0           	2               	;
 VN1139          	1039        	0           	2               	;
 VN1140          	1039        	0           	2               	;
 IN1142          	1050        	0           	2               	;
 IN1143          	1047        	0           	2               	;
 VN1144          	1045        	0           	2               	;
 VN1145          	1045        	0           	2               	;
 IN1146          	1045        	0           	2               	;
 IN1147          	1042        	0           	2               	;
 IN1148          	1040        	0           	2               	;
 IN1149          	1040        	0           	2               	;
 VN1150          	1037        	0           	2               	;
 IN1151          	1043        	0           	2               	;
 VN1152          	1046        	0           	2               	;
 VN1153          	1046        	0           	2               	;
 IN1154          	1046        	0           	2               	;
 IN1155          	1047        	0           	2               	;
 IN1156          	1055        	0           	2               	;
 VN1157          	1055        	0           	2               	;
 VN1158          	1055        	0           	2               	;
 IN1159          	1054        	0           	2               	;
 VN1160          	1053        	0           	2               	;
 VN1161          	1053        	0           	2               	;
 IN1162          	1052        	0           	2               	;
 IN1163          	1050        	0           	2               	;
 VN1164          	1049        	0           	2               	;
 VN1165          	1049        	0           	2               	;
 IN1166          	1043        	0           	2               	;
 VN1167          	1041        	0           	2               	;
 VN1168          	1041        	0           	2               	;
 VN1170          	1046        	0           	2               	;
 IN1171          	1046        	0           	2               	;
 IN1172          	1047        	0           	2               	;
 IN1173          	1049        	0           	2               	;
 VN1174          	1049        	0           	2               	;
 VN1175          	1049        	0           	2               	;
 IN1176          	1050        	0           	2               	;
 VN1177          	1051        	0           	2               	;
 VN1178          	1051        	0           	2               	;
 IN1179          	1052        	0           	2               	;
 VN1180          	1053        	0           	2               	;
 VN1181          	1050        	0           	2               	;
 VN1182          	1051        	0           	2               	;
 VN1183          	1051        	0           	2               	;
 IN1184          	1052        	0           	2               	;
 VN1185          	1051        	0           	2               	;
 VN1186          	1051        	0           	2               	;
 IN1187          	1051        	0           	2               	;
 IN1188          	1051        	0           	2               	;
 IN1189          	1051        	0           	2               	;
 VN1190          	1050        	0           	2               	;
 VN1191          	1050        	0           	2               	;
 IN1192          	1050        	0           	2               	;
 IN1193          	1050        	0           	2               	;
 IN1194          	1049        	0           	2               	;
 IN1195          	1043        	0           	2               	;
 IN1196          	1042        	0           	2               	;
 VN1197          	1041        	0           	2               	;
 VN1198          	1041        	0           	2               	;
 IN1199          	1041        	0           	2               	;
 IN1200          	1040        	0           	2               	;
 IN1201          	1039        	0           	2               	;
 VN1202          	1038        	0           	2               	;
 VN1203          	1038        	0           	2               	;
 IN1204          	1037        	0           	2               	;
 IN1205          	1036        	0           	2               	;
 VN1206          	1036        	0           	2               	;
 VN1207          	1036        	0           	2               	;
 IN1208          	1033        	0           	2               	;
 IN1209          	1032        	0           	2               	;
 IN1210          	1029        	0           	2               	;
 VN1211          	1026        	0           	2               	;
 VN1212          	1026        	0           	2               	;
 IN1213          	1026        	0           	2               	;
 IN1214          	1026        	0           	2               	;
 VN1215          	1025        	0           	2               	;
 VN1216          	1025        	0           	2               	;
 IN1217          	1025        	0           	2               	;
 IN1218          	1024        	0           	2               	;
 VN1219          	1023        	0           	2               	;
 VN1220          	1023        	0           	2               	;
 IN1221          	1023        	0           	2               	;
 VN1222          	1022        	0           	2               	;
 VN1223          	1022        	0           	2               	;
 IN1224          	1022        	0           	2               	;
 IN1225          	1024        	0           	2               	;
 VN1226          	1025        	0           	2               	;
 VN1227          	1025        	0           	2               	;
 IN1228          	1025        	0           	2               	;
 IN1229          	1026        	0           	2               	;
 IN1230          	1027        	0           	2               	;
 VN1231          	1028        	0           	2               	;
 VN1232          	1028        	0           	2               	;
 VN1233          	1031        	0           	2               	;
 VN1234          	1026        	0           	2               	;
 VN1235          	1026        	0           	2               	;
 VN1236          	1026        	0           	2               	;
 VN1237          	1033        	0           	2               	;
 VN1238          	1033        	0           	2               	;
 VN1239          	1032        	0           	2               	;
 VN1240          	1032        	0           	2               	;
 VN1241          	1031        	0           	2               	;
 VN1242          	1041        	0           	2               	;
 VN1243          	1041        	0           	2               	;
 VN1244          	1039        	0           	2               	;
 VN1245          	1050        	0           	2               	;
 VN1246          	1050        	0           	2               	;
 VN1247          	1047        	0           	2               	;
 VN1248          	1037        	0           	2               	;
 VN1249          	1037        	0           	2               	;
 VN1250          	1037        	0           	2               	;
 IN1251          	1039        	0           	2               	;
 IN1252          	1030        	0           	2               	;
 IN1253          	1030        	0           	2               	;
 VN1254          	1030        	0           	2               	;
 VN1255          	1030        	0           	2               	;
 IN1256          	1031        	0           	2               	;
 IN1257          	1031        	0           	2               	;
 VN1259          	1031        	0           	2               	;
 IN1260          	1031        	0           	2               	;
 IN1261          	1032        	0           	2               	;
 IN1262          	1032        	0           	2               	;
 VN1263          	1032        	0           	2               	;
 VN1264          	1032        	0           	2               	;
 IN1265          	1032        	0           	2               	;
 IN1266          	1055        	0           	2               	;
 IN1267          	1054        	0           	2               	;
 IN1268          	1054        	0           	2               	;
 IN1269          	1053        	0           	2               	;
 VN1270          	1052        	0           	2               	;
 VN1271          	1052        	0           	2               	;
 IN1272          	1051        	0           	2               	;
 IN1273          	1051        	0           	2               	;
 IN1274          	1051        	0           	2               	;
 VN1275          	1052        	0           	2               	;
 VN1276          	1052        	0           	2               	;
 IN1277          	1053        	0           	2               	;
 IN1278          	1053        	0           	2               	;
 IN1279          	1054        	0           	2               	;
 IN1280          	1054        	0           	2               	;
 IN1281          	1054        	0           	2               	;
 VN1283          	1030        	0           	2               	;
 IN1284          	1031        	0           	2               	;
 IN1285          	1031        	0           	2               	;
 VN1286          	1031        	0           	2               	;
 VN1287          	1031        	0           	2               	;
 IN1288          	1031        	0           	2               	;
 IN1289          	1032        	0           	2               	;
 IN1290          	1032        	0           	2               	;
 IN1291          	1033        	0           	2               	;
 VN1292          	1033        	0           	2               	;
 VN1293          	1033        	0           	2               	;
 IN1294          	1033        	0           	2               	;
 IN1295          	1035        	0           	2               	;
 IN1296          	1035        	0           	2               	;
 IN1297          	1035        	0           	2               	;
 VN1298          	1035        	0           	2               	;
 VN1299          	1033        	0           	2               	;
 VN1300          	1035        	0           	2               	;
 VN1301          	1035        	0           	2               	;
 IN1303          	1037        	0           	2               	;
 VN1305          	1038        	0           	2               	;
 VN1306          	1039        	0           	2               	;
 VN1307          	1039        	0           	2               	;
 IN1308          	1039        	0           	2               	;
 IN1309          	1040        	0           	2               	;
 VN1310          	1040        	0           	2               	;
 VN1311          	1040        	0           	2               	;
 IN1312          	1046        	0           	2               	;
 IN1313          	1047        	0           	2               	;
 VN1314          	1047        	0           	2               	;
 VN1315          	1047        	0           	2               	;
 IN1316          	1049        	0           	2               	;
 VN1317          	1038        	0           	2               	;
 IN1318          	1038        	0           	2               	;
 VN1319          	1035        	0           	2               	;
 IN1320          	1035        	0           	2               	;
 IN1321          	1040        	0           	2               	;
 VN1322          	1040        	0           	2               	;
 VN1323          	1040        	0           	2               	;
 IN1324          	1040        	0           	2               	;
 IN1325          	1040        	0           	2               	;
 VN1326          	1040        	0           	2               	;
 VN1327          	1040        	0           	2               	;
 IN1328          	1040        	0           	2               	;
 VN1329          	1022        	0           	2               	;
 IN1330          	1020        	0           	2               	;
 IN1331          	1020        	0           	2               	;
 IN1332          	1020        	0           	2               	;
 IN1333          	1020        	0           	2               	;
 VN1334          	1020        	0           	2               	;
 VN1335          	1020        	0           	2               	;
 IN1336          	1020        	0           	2               	;
 VN1337          	1020        	0           	2               	;
 VN1339          	1020        	0           	2               	;
 VN1340          	1020        	0           	2               	;
 IN1341          	1020        	0           	2               	;
 IN1342          	1020        	0           	2               	;
 VN1343          	1022        	0           	2               	;
 IN1344          	1024        	0           	2               	;
 VN1345          	1020        	0           	2               	;
 VN1346          	1024        	0           	2               	;
 VN1347          	1024        	0           	2               	;
 VN1348          	1024        	0           	2               	;
 IN1349          	1024        	0           	2               	;
 VN1350          	1024        	0           	2               	;
 VN1351          	1024        	0           	2               	;
 IN1352          	1025        	0           	2               	;
 VN1353          	1027        	0           	2               	;
 VN1354          	1043        	0           	2               	;
 VN1355          	1043        	0           	2               	;
 VN1356          	1035        	0           	2               	;
 VN1357          	1035        	0           	2               	;
 VN1358          	1031        	0           	2               	;
 VN1359          	1031        	0           	2               	;
 VN1360          	1028        	0           	2               	;
 VN1361          	1028        	0           	2               	;
 VN1362          	1027        	0           	2               	;
 VN1363          	1027        	0           	2               	;
 VN1364          	1027        	0           	2               	;
 VN1365          	1027        	0           	2               	;
 IN1366          	1027        	0           	2               	;
 VN1367          	1027        	0           	2               	;
 VN1368          	1027        	0           	2               	;
 VN1369          	1027        	0           	2               	;
 VN1370          	1027        	0           	2               	;
 IN1371          	1027        	0           	2               	;
 VN1372          	1027        	0           	2               	;
 VN1373          	1027        	0           	2               	;
 VN1374          	1027        	0           	2               	;
 VN1375          	1027        	0           	2               	;
 VN1376          	1035        	0           	2               	;
 VN1377          	1035        	0           	2               	;
 VN1378          	1042        	0           	2               	;
 VN1379          	1042        	0           	2               	;
 VN1380          	1044        	0           	2               	;
 VN1381          	1044        	0           	2               	;
 VN1382          	1045        	0           	2               	;
 VN1383          	1045        	0           	2               	;
 IN1384          	1045        	0           	2               	;
 VN1385          	1045        	0           	2               	;
 VN1386          	1045        	0           	2               	;
 VN1387          	1044        	0           	2               	;
 VN1388          	1044        	0           	2               	;
 IN1389          	1040        	0           	2               	;
 IN1390          	1040        	0           	2               	;
 IN1391          	1040        	0           	2               	;
 IN1392          	1041        	0           	2               	;
 IN1393          	1043        	0           	2               	;
 IN1394          	1043        	0           	2               	;
 IN1395          	1044        	0           	2               	;
 IN1396          	1044        	0           	2               	;
 IN1397          	1045        	0           	2               	;
 IN1398          	1045        	0           	2               	;
 IN1399          	1044        	0           	2               	;
 IN1400          	1043        	0           	2               	;
 IN1401          	1043        	0           	2               	;
 IN1402          	1042        	0           	2               	;
 IN1403          	1040        	0           	2               	;
 IN1404          	1040        	0           	2               	;
 VN1405          	1031        	0           	2               	;
 VN1406          	1026        	0           	2               	;
 IN1407          	1025        	0           	                	;
 VN1408          	1022        	0           	                	;
 VN1409          	1022        	0           	                	;
 VN1410          	1020        	0           	3               	;
 VN1411          	1038        	0           	3               	;
 VN1412          	1038        	0           	                	;
 VN1413          	1020        	0           	                	;
 VN1414          	1017        	0           	                	;
 VN1415          	1017        	0           	                	;
 VN1416          	1053        	0           	2               	;
 IN1417          	1054        	0           	2               	;
 IN1418          	1050        	0           	2               	;
 VN1419          	1050        	0           	2               	;
 VN1420          	1031        	0           	2               	;
 VN1421          	1033        	0           	2               	;
 VN1422          	1033        	0           	2               	;
 VN1423          	1036        	0           	2               	;
 VN1424          	1036        	0           	2               	;
 VN1425          	1033        	0           	2               	;
 VN1426          	1033        	0           	2               	;
 IN1427          	1033        	0           	2               	;
 VN1428          	1031        	0           	2               	;
 VN1429          	1031        	0           	2               	;
 IN1430          	1028        	0           	2               	;
 VN1432          	1028        	0           	2               	;
 VN1433          	1028        	0           	2               	;
 VN1434          	1020        	0           	2               	;
 VN1435          	1020        	0           	2               	;
 VN1436          	1016        	0           	2               	;
 VN1437          	1016        	0           	2               	;
 VN1438          	1015        	0           	2               	;
 VN1439          	1015        	0           	2               	;
 VN1440          	1015        	0           	                	;
 VN1441          	1015        	0           	                	;
 IN1442          	1018        	0           	                	;
 VN1443          	1033        	0           	2               	;
 VN1444          	1033        	0           	2               	;
 VN1445          	1033        	0           	2               	;
 VN1446          	1033        	0           	2               	;
 VN1447          	1027        	0           	                	;
 VN1448          	1027        	0           	                	;
 VN1449          	1023        	0           	                	;
 VN1450          	1023        	0           	                	;
 IN1451          	1020        	0           	                	;
 VN1452          	1020        	0           	                	;
 VN1453          	1020        	0           	                	;
 VN1454          	1017        	0           	                	;
 VN1455          	1017        	0           	                	;
 IN1456          	1017        	0           	                	;
 VN1457          	1016        	0           	                	;
 VN1458          	1016        	0           	                	;
 VN1459          	1015        	0           	                	;
 VN1460          	1015        	0           	                	;
 IN1461          	1014        	0           	                	;
 VN1462          	1015        	0           	                	;
 VN1463          	1015        	0           	                	;
 VN1464          	1017        	0           	                	;
 VN1465          	1017        	0           	                	;
 IN1466          	1017        	0           	                	;
 IN1467          	1017        	0           	                	;
 VN1468          	1035        	0           	                	;
 VN1469          	1035        	0           	                	;
 IN1470          	1036        	0           	                	;
 IN1471          	1035        	0           	                	;
 VN1473          	1024        	0           	                	;
 VN1475          	1026        	0           	                	;
 VN1477          	1024        	0           	                	;
 VN1478          	1024        	0           	                	;
 VN1481          	1024        	0           	                	;
 VN1482          	1024        	0           	                	;
 VN1483          	1025        	0           	                	;
 VN1484          	1025        	0           	                	;
 VN1485          	1022        	0           	                	;
 VN1486          	1022        	0           	                	;
 IN1487          	1022        	0           	                	;
 VN1488          	1020        	0           	                	;
 VN1489          	1018        	0           	                	;
 VN1490          	1018        	0           	                	;
 IN1491          	1026        	0           	2               	;
 VN1492          	1024        	0           	2               	;
 PumpStation     	1035        	0           	                	;
 IN1495          	1035        	0           	                	;
 VN12            	1038        	0           	2               	;
 HY1             	1035        	0           	                	;
 HY2             	1017        	0           	                	;
 HY4             	1017        	0           	                	;
 HY6             	1027        	0           	                	;
 HY7             	1033        	0           	                	;
 IN1500          	1033        	0           	                	;
 IN1501          	1050        	0           	                	;
 HY9             	1052        	0           	                	;
 IN1502          	1052        	0           	                	;
 HY11            	1041        	0           	                	;
 HY12            	1033        	0           	                	;
 HY14            	1023        	0           	                	;
 IN1503          	1023        	0           	                	;
 IN1504          	1023        	0           	                	;
 IN1505          	1030.5      	0           	                	;
 HY17            	1034        	0           	                	;
 IN1506          	1034        	0           	                	;
 IN1507          	1029        	0           	                	;
 HY19            	1018.5      	0           	                	;
 IN1508          	1018.5      	0           	                	;
 IN1509          	1014        	0           	                	;
 HY22            	1022        	0           	                	;
 IN1510          	1016.5      	0           	                	;
 HY24            	1028        	0           	                	;
 IN1511          	1028        	0           	                	;
 HY27            	1026.5      	0           	                	;
 IN1512          	1026.5      	0           	                	;
 HY28            	1025        	0           	                	;
 IN1513          	1025        	0           	                	;
 HY29            	1025        	0           	                	;
 HY31            	1045        	0           	                	;
 IN1514          	1050        	0           	                	;
 HY33            	1054        	0           	                	;
 IN1515          	1054        	0           	                	;
 HY34            	1055        	0           	                	;
 IN1516          	1055        	0           	                	;
 HY35            	1051        	0           	                	;
 IN1517          	1051        	0           	                	;
 HY37            	1035        	0           	                	;
 HY38            	1030        	0           	                	;
 IN1518          	1028        	0           	                	;
 HY40            	1028        	0           	                	;
 HY41            	1033        	0           	                	;
 HY42            	1038        	0           	                	;
 HY43            	1038        	0           	                	;
 HY44            	1037        	0           	                	;
 HY45            	1023        	0           	                	;
 IN1519          	1023        	0           	                	;
 HY46            	1037        	0           	                	;
 HY47            	1039        	0           	                	;
 HY48            	1049        	0           	                	;
 HY49            	1038        	0           	                	;
 HY50            	1030        	0           	                	;
 HY51            	1029        	0           	                	;
 HY52            	1032        	0           	                	;
 HY53            	1040        	0           	                	;
 HY54            	1039        	0           	                	;
 HY55            	1024        	0           	                	;
 HY56            	1026        	0           	                	;
 HY57            	1035        	0           	                	;
 HY58            	1055        	0           	                	;
 HY59            	1054        	0           	                	;
 HY60            	1047        	0           	                	;
 HY61            	1039        	0           	                	;
 HY62            	1039        	0           	                	;
 HY63            	1028        	0           	                	;
 HY64            	1037        	0           	                	;
 HY65            	1032        	0           	                	;
 HY66            	1030        	0           	                	;
 HY67            	1044        	0           	                	;
 IN1520          	1042.5      	0           	                	;
 HY68            	1042.5      	0           	                	;
 IN1521          	1021        	0           	                	;
 HY69            	1021        	0           	                	;
 IN1522          	1035        	0           	                	;
 TN1523          	1053        	1.11111111  	5               	;
 TN1525          	1025        	1.11111111  	5               	;
 TN1524          	1027        	1.11111111  	5               	;
 TN1526          	1033        	2.44444444  	1               	;
 TN1527          	1030        	0.44444444  	2               	;
 TN1528          	1030        	0.22222222  	2               	;
 TN1529          	1031        	0.33333333  	2               	;
 IN1530          	1030        	0           	                	;
 IN1531          	1030        	0           	                	;
 IN1532          	1030        	0           	                	;
 TN1533          	1025        	9.81944442  	3               	;
 IN1534          	1030        	0           	                	;
 IN1535          	1030        	0           	                	;
 IN1536          	1031        	0           	                	;
 IN1537          	1035        	0           	                	;
 IN1538          	1036        	0           	                	;
 IN1539          	1037        	0           	                	;
 IN1540          	1036        	0           	                	;
 IN1541          	1034        	0           	                	;
 IN1542          	1033        	0           	                	;
 IN1543          	1029        	0           	                	;
 IN1544          	1024        	0           	                	;
 IN1545          	1020        	0           	                	;
 IN1546          	1016        	0           	                	;
 IN1547          	1015        	0           	                	;
 IN1548          	1015        	0           	                	;
 IN1549          	1020        	0           	                	;
 IN1550          	1019        	0           	                	;
 IN1551          	1022        	0           	                	;
 IN1552          	1020        	0           	                	;
 TN1553          	1031        	0.55555556  	2               	;
 TN1554          	1032        	0.55555556  	2               	;
 TN1555          	1030        	0.44444444  	2               	;
 TN1556          	1032        	0.11111111  	2               	;
 TN1557          	1035        	0.22222222  	2               	;
 TN1558          	1036        	0.22222222  	2               	;
 TN1559          	1034        	0.11111111  	2               	;
 TN1560          	1035        	0.33333333  	2               	;
 TN1561          	1037        	0.11111111  	2               	;
 TN1562          	1037        	0.11111111  	2               	;
 TN1563          	1036        	0.44444444  	2               	;
 TN1564          	1037        	0.22222222  	2               	;
 TN1565          	1037        	0.66666667  	2               	;
 TN1566          	1037        	0.44444444  	2               	;
 TN1567          	1036        	0.55555556  	2               	;
 TN1568          	1037        	0.22222222  	2               	;
 TN1569          	1036        	0.66666667  	2               	;
 TN1570          	1036        	0.22222222  	2               	;
 TN1571          	1037        	0.44444444  	2               	;
 TN1572          	1035        	0.66666667  	2               	;
 TN1573          	1035        	0.22222222  	2               	;
 TN1574          	1035        	0.33333333  	2               	;
 TN1575          	1035        	0.22222222  	2               	;
 TN1576          	1034        	0.44444444  	2               	;
 TN1577          	1033        	0.33333333  	2               	;
 TN1578          	1032        	0.11111111  	2               	;
 TN1579          	1032        	0.66666667  	2               	;
 TN1580          	1031        	0.33333333  	2               	;
 TN1581          	1031        	0.55555556  	2               	;
 TN1582          	1027        	0.44444444  	2               	;
 TN1583          	1029        	0.55555556  	2               	;
 TN1584          	1028        	0.11111111  	2               	;
 TN1585          	1025        	0.55555556  	2               	;
 TN1586          	1024        	0.44444444  	2               	;
 TN1587          	1024        	0.33333333  	2               	;
 TN1588          	1022        	0.66666667  	2               	;
 TN1589          	1022        	0.66666667  	2               	;
 TN1590          	1020        	0.22222222  	2               	;
 TN1591          	1020        	0.22222222  	2               	;
 TN1592          	1017        	0.55555556  	2               	;
 TN1593          	1018        	0.44444444  	2               	;
 TN1594          	1016        	0.22222222  	2               	;
 TN1595          	1016        	0.55555556  	2               	;
 TN1596          	1016        	0.11111111  	2               	;
 TN1597          	1016        	0.44444444  	2               	;
 TN1598          	1015        	0.44444444  	2               	;
 TN1599          	1015        	0.33333333  	2               	;
 TN1600          	1015        	0.55555556  	2               	;
 IN1602          	1036        	0           	                	;
 IN1603          	1037        	0           	                	;
 IN1604          	1039        	0           	                	;
 IN1605          	1038        	0           	                	;
 IN1601          	1032        	0           	                	;
 IN1606          	1038        	0           	                	;
 IN1607          	1038        	0           	                	;
 IN1608          	1037        	0           	                	;
 IN1609          	1035        	0           	                	;
 IN1610          	1033        	0           	                	;
 IN1611          	1026        	0           	                	;
 IN1612          	1024        	0           	                	;
 IN1613          	1021        	0           	                	;
 IN1614          	1020        	0           	                	;
 IN1615          	1019        	0           	                	;
 TN1616          	1033        	0.33333333  	2               	;
 TN1617          	1036        	0.11111111  	2               	;
 TN1618          	1037        	0.33333333  	2               	;
 TN1619          	1037        	0.55555556  	2               	;
 TN1620          	1038        	0.11111111  	2               	;
 TN1621          	1038        	0.55555556  	2               	;
 TN1622          	1038        	0.44444444  	2               	;
 TN1623          	1038        	0.555555556 	2               	;
 TN1624          	1038        	0.11111111  	2               	;
 TN1625          	1037        	0.33333333  	2               	;
 TN1626          	1037        	0.11111111  	2               	;
 TN1627          	1036        	0.22222222  	2               	;
 TN1628          	1035        	0.55555556  	2               	;
 TN1629          	1034        	0.11111111  	2               	;
 TN1630          	1033        	0.55555556  	2               	;
 TN1631          	1027        	0.22222222  	2               	;
 TN1632          	1025        	0.44444444  	2               	;
 TN1633          	1024        	0.33333333  	2               	;
 TN1634          	1023        	0.55555556  	2               	;
 TN1635          	1021        	0.11111111  	2               	;
 TN1636          	1020        	0.22222222  	2               	;
 TN1637          	1019        	0.11111111  	2               	;
 TN1638          	1019        	0.22222222  	2               	;
 TN1639          	1019        	0.11111111  	2               	;
 IN1640          	1040        	0           	                	;
 IN1641          	1040        	0           	                	;
 IN1642          	1038        	0           	                	;
 IN1643          	1034        	0           	                	;
 IN1644          	1031        	0           	                	;
 IN1645          	1028        	0           	                	;
 IN1646          	1025        	0           	                	;
 IN1647          	1022        	0           	                	;
 IN1648          	1023        	0           	                	;
 TN1649          	1040        	0.33333333  	2               	;
 TN1650          	1039        	0.33333333  	2               	;
 TN1651          	1039        	0.66666667  	2               	;
 TN1652          	1038        	0.22222222  	2               	;
 TN1653          	1037        	0.55555556  	2               	;
 TN1654          	1034        	0.66666667  	2               	;
 TN1655          	1032        	0.66666667  	2               	;
 TN1656          	1031        	0.11111111  	2               	;
 TN1657          	1028        	0.44444444  	2               	;
 TN1658          	1027        	0.44444444  	2               	;
 TN1659          	1025        	0.55555556  	2               	;
 TN1660          	1024        	0.66666667  	2               	;
 TN1661          	1023        	0.11111111  	2               	;
 TN1662          	1022        	0.11111111  	2               	;
 TN1663          	1021        	0.11111111  	2               	;
 TN1664          	1021        	0.66666667  	2               	;
 IN1665          	1041        	0           	                	;
 IN1666          	1041        	0           	                	;
 IN1667          	1022        	0           	                	;
 IN1668          	1046        	0           	                	;
 IN1669          	1028        	0           	                	;
 IN1670          	1041        	0           	                	;
 IN1671          	1040        	0           	                	;
 IN1672          	1038        	0           	                	;
 IN1673          	1036        	0           	                	;
 IN1674          	1033        	0           	                	;
 IN1675          	1026        	0           	                	;
 IN1676          	1023        	0           	                	;
 IN1677          	1022        	0           	                	;
 IN1678          	1021        	0           	                	;
 IN1679          	1020        	0           	                	;
 IN1680          	1041        	0           	                	;
 IN1681          	1040        	0           	                	;
 IN1682          	1039        	0           	                	;
 IN1683          	1036        	0           	                	;
 IN1684          	1031        	0           	                	;
 IN1685          	1027        	0           	                	;
 IN1686          	1024        	0           	                	;
 IN1687          	1023        	0           	                	;
 IN1688          	1042        	0           	                	;
 IN1689          	1041        	0           	                	;
 IN1690          	1038        	0           	                	;
 IN1691          	1035        	0           	                	;
 IN1692          	1032        	0           	                	;
 IN1693          	1029        	0           	                	;
 IN1694          	1027        	0           	                	;
 IN1695          	1026        	0           	                	;
 IN1696          	1045        	0           	                	;
 IN1697          	1044        	0           	                	;
 IN1698          	1040        	0           	                	;
 IN1699          	1037        	0           	                	;
 IN1700          	1033        	0           	                	;
 IN1701          	1031        	0           	                	;
 IN1702          	1028        	0           	                	;
 IN1703          	1028        	0           	                	;
 TN1704          	1041        	0.22222222  	                	;
 TN1705          	1041        	0.33333333  	                	;
 TN1706          	1041        	0.66666667  	                	;
 TN1707          	1041        	0.22222222  	                	;
 TN1708          	1040        	0.33333333  	                	;
 TN1709          	1040        	0.33333333  	                	;
 TN1710          	1040        	0.55555556  	                	;
 TN1711          	1040        	0.22222222  	                	;
 TN1712          	1039        	0.55555556  	                	;
 TN1713          	1038        	0.44444444  	                	;
 TN1715          	1038        	0.33333333  	                	;
 TN1714          	1038        	0.66666667  	                	;
 TN1716          	1037        	0.22222222  	                	;
 TN1717          	1035        	0.33333333  	                	;
 TN1719          	1035        	0.22222222  	                	;
 TN1718          	1036        	0.33333333  	                	;
 TN1720          	1034        	0.55555556  	                	;
 TN1721          	1032        	0.66666667  	                	;
 TN1722          	1034        	0.22222222  	                	;
 TN1723          	1027        	0.44444444  	                	;
 TN1726          	1026        	0.44444444  	                	;
 TN1724          	1030        	0.44444444  	                	;
 TN1725          	1025        	0.55555556  	                	;
 TN1727          	1024        	0.55555556  	                	;
 TN1728          	1024        	0.22222222  	                	;
 TN1729          	1023        	0.44444444  	                	;
 TN1732          	1022        	0.66666667  	                	;
 TN1730          	1022        	0.66666667  	                	;
 TN1731          	1021        	0.44444444  	                	;
 TN1734          	1021        	0.44444444  	                	;
 TN1735          	1020        	0.33333333  	                	;
 TN1733          	1021        	0.44444444  	                	;
 TN1738          	1020        	0.66666667  	                	;
 TN1736          	1020        	0.44444444  	                	;
 TN1737          	1020        	0.55555556  	                	;
 TN1739          	1041        	0.44444444  	                	;
 TN1740          	1041        	0.22222222  	                	;
 TN1741          	1041        	0.55555556  	                	;
 TN1742          	1041        	0.44444444  	                	;
 TN1743          	1040        	0.22222222  	                	;
 TN1744          	1039        	0.11111111  	                	;
 TN1745          	1040        	0.22222222  	                	;
 TN1746          	1040        	0.66666667  	                	;
 TN1747          	1039        	0.44444444  	                	;
 TN1748          	1038        	0.33333333  	                	;
 TN1749          	1039        	0.55555556  	                	;
 TN1750          	1038        	0.66666667  	                	;
 TN1751          	1037        	0.22222222  	                	;
 TN1752          	1036        	0.22222222  	                	;
 TN1753          	1036        	0.11111111  	                	;
 TN1754          	1035        	0.66666667  	                	;
 TN1755          	1031        	0.55555556  	                	;
 TN1756          	1030        	0.55555556  	                	;
 TN1757          	1033        	0.66666667  	                	;
 TN1758          	1030        	0.66666667  	                	;
 TN1759          	1028        	0.55555556  	                	;
 TN1760          	1027        	0.66666667  	                	;
 TN1761          	1027        	0.11111111  	                	;
 TN1762          	1026        	0.22222222  	                	;
 TN1763          	1025        	0.22222222  	                	;
 TN1764          	1023        	0.44444444  	                	;
 TN1765          	1024        	0.66666667  	                	;
 TN1766          	1023        	0.11111111  	                	;
 TN1767          	1023        	0.22222222  	                	;
 TN1768          	1021        	0.66666667  	                	;
 TN1769          	1022        	0.11111111  	                	;
 TN1770          	1021        	0.55555556  	                	;
 TN1771          	1042        	0.55555556  	                	;
 TN1772          	1042        	0.11111111  	                	;
 TN1773          	1042        	0.44444444  	                	;
 TN1774          	1041        	0.11111111  	                	;
 TN1775          	1042        	0.44444444  	                	;
 TN1776          	1041        	0.66666667  	                	;
 TN1777          	1041        	0.66666667  	                	;
 TN1778          	1041        	0.22222222  	                	;
 TN1779          	1039        	0.44444444  	                	;
 TN1780          	1038        	0.33333333  	                	;
 TN1781          	1040        	0.44444444  	                	;
 TN1782          	1038        	0.33333333  	                	;
 TN1783          	1036        	0.11111111  	                	;
 TN1784          	1035        	0.44444444  	                	;
 TN1785          	1036        	0.22222222  	                	;
 TN1786          	1035        	0.22222222  	                	;
 TN1789          	1033        	0.55555556  	                	;
 TN1790          	1031        	0.55555556  	                	;
 TN1787          	1033        	0.22222222  	                	;
 TN1788          	1032        	0.66666667  	                	;
 TN1791          	1030        	0.44444444  	                	;
 TN1792          	1029        	0.22222222  	                	;
 TN1793          	1029        	0.55555556  	                	;
 TN1794          	1029        	0.66666667  	                	;
 TN1795          	1028        	0.44444444  	                	;
 TN1796          	1027        	0.22222222  	                	;
 TN1797          	1027        	0.22222222  	                	;
 TN1798          	1026        	0.44444444  	                	;
 TN1799          	1026        	0.44444444  	                	;
 TN1800          	1026        	0.66666667  	                	;
 TN1801          	1025        	0.22222222  	                	;
 TN1802          	1025        	0.66666667  	                	;
 TN1805          	1045        	0.55555556  	                	;
 TN1803          	1045        	0.22222222  	                	;
 TN1804          	1045        	0.22222222  	                	;
 TN1806          	1045        	0.44444444  	                	;
 TN1807          	1045        	0.22222222  	                	;
 TN1808          	1044        	0.11111111  	                	;
 TN1809          	1044        	0.66666667  	                	;
 TN1810          	1042        	0.11111111  	                	;
 TN1811          	1041        	0.11111111  	                	;
 TN1812          	1041        	0.11111111  	                	;
 TN1813          	1041        	0.44444444  	                	;
 TN1814          	1039        	0.33333333  	                	;
 TN1815          	1038        	0.11111111  	                	;
 TN1816          	1036        	0.22222222  	                	;
 TN1817          	1038        	0.11111111  	                	;
 TN1818          	1036        	0.11111111  	                	;
 TN1819          	1034        	0.55555556  	                	;
 TN1820          	1033        	0.22222222  	                	;
 TN1821          	1034        	0.22222222  	                	;
 TN1822          	1033        	0.66666667  	                	;
 TN1823          	1031        	0.22222222  	                	;
 TN1824          	1030        	0.11111111  	                	;
 TN1825          	1031        	0.44444444  	                	;
 TN1826          	1030        	0.22222222  	                	;
 TN1827          	1029        	0.33333333  	                	;
 TN1828          	1028        	0.66666667  	                	;
 TN1829          	1029        	0.44444444  	                	;
 TN1830          	1028        	0.22222222  	                	;
 TN1831          	1028        	0.22222222  	                	;
 TN1832          	1028        	0.66666667  	                	;
 TN1833          	1028        	0.44444444  	                	;
 TN1834          	1028        	0.66666667  	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 Aquifer         	930         	                	;						
 SurfaceResrvr   	1030        	                	;						

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 Tank            	1040        	115         	90          	120         	50          	0           	                	;	

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 SC0             	IN0             	TN1             	152.08      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1             	IN2             	TN3             	94.44       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC2             	IN4             	TN5             	74.96       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC3             	IN6             	TN7             	94.44       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC4             	IN8             	TN9             	89.4        	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC5             	IN10            	TN11            	114.32      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC6             	IN849           	TN13            	126.16      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC7             	IN848           	TN15            	126.88      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC8             	IN16            	TN17            	136.96      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC9             	IN853           	TN19            	126.88      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC10            	IN859           	TN21            	145.6       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC11            	IN858           	TN23            	111.76      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC12            	IN862           	TN25            	131.2       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC13            	IN864           	TN27            	111         	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC14            	IN865           	TN29            	132.64      	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC15            	IN110           	TN31            	55.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC16            	IN110           	TN33            	75.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC17            	IN34            	TN35            	56.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC18            	IN34            	TN37            	59.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC19            	IN118           	TN39            	62.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC20            	IN118           	TN41            	70.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC21            	IN44            	TN43            	47.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC22            	IN44            	TN45            	60.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC23            	VN1013          	TN47            	62.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC24            	VN1013          	TN49            	70.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC25            	IN52            	TN51            	63.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC26            	IN52            	TN53            	68.8        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC27            	IN74            	TN55            	56.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC28            	IN74            	TN57            	62.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC29            	IN58            	TN59            	57.8        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC30            	IN58            	TN61            	59.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC31            	IN44            	TN63            	48.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC32            	IN64            	TN65            	41.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC33            	VN1013          	TN67            	49.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC34            	IN68            	TN69            	42.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC35            	IN52            	TN71            	45.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC36            	IN72            	TN73            	41.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC37            	IN74            	TN75            	53.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC38            	IN58            	TN77            	66.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC39            	IN58            	TN79            	62.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC40            	IN80            	TN81            	49.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC41            	IN80            	TN83            	56.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC42            	IN80            	TN85            	68.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC43            	IN80            	TN87            	57.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC44            	IN90            	TN89            	57.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC45            	IN90            	TN91            	64.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC46            	IN90            	TN93            	55.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC47            	IN90            	TN95            	62.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC48            	IN98            	TN97            	50.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC49            	IN98            	TN99            	56.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC50            	IN98            	TN101           	58.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC51            	IN98            	TN103           	60.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC52            	IN104           	TN105           	42.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC53            	IN104           	TN107           	43.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC54            	IN104           	TN109           	46.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC55            	IN110           	TN111           	44.6        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC56            	IN110           	TN113           	48.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC57            	IN34            	TN115           	52.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC58            	IN34            	TN117           	56.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC59            	IN118           	TN119           	51.24       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC60            	IN120           	TN121           	44.12       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC61            	IN122           	TN123           	45.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC62            	IN961           	TN125           	73.12       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC63            	VN962           	TN127           	64.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC64            	VN962           	TN129           	58.6        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC65            	VN962           	TN131           	59.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC66            	VN962           	TN133           	58.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC67            	IN964           	TN135           	70          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC68            	IN964           	TN137           	54.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC69            	IN964           	TN139           	54.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC70            	IN140           	TN141           	66.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC71            	IN140           	TN143           	49.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC72            	IN140           	TN145           	75.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC73            	IN150           	TN147           	71.08       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC74            	IN150           	TN149           	86.2        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC75            	IN150           	TN151           	74.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC76            	IN152           	TN153           	72.4        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC77            	IN152           	TN155           	69.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC78            	IN152           	TN157           	76.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC79            	IN150           	TN159           	72.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC80            	IN152           	TN161           	82.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC81            	IN162           	TN163           	79.4        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC82            	IN164           	TN165           	40.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC83            	IN162           	TN166           	90.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC84            	IN162           	TN167           	62.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC85            	IN974           	TN169           	61.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC86            	IN974           	TN170           	61.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC87            	IN974           	TN171           	61.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC88            	IN172           	TN173           	51.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC89            	IN174           	TN175           	59.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC90            	IN176           	TN177           	49          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC91            	IN178           	TN179           	48.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC92            	IN978           	TN181           	74          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC93            	IN978           	TN182           	73.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC94            	IN978           	TN183           	68.8        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC95            	IN978           	TN184           	66.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC96            	IN981           	TN186           	72.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC97            	IN981           	TN187           	89.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC98            	IN981           	TN188           	65.24       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC99            	IN981           	TN189           	69.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC100           	IN934           	TN191           	68.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC101           	IN934           	TN193           	71.24       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC102           	VN1323          	TN195           	59.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC103           	IN1325          	TN197           	74.36       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC104           	IN1325          	TN199           	97.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC105           	IN935           	TN201           	76.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC106           	IN938           	TN203           	68.76       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC107           	IN937           	TN205           	62.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC108           	IN938           	TN207           	74.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC109           	IN938           	TN209           	72.96       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC110           	IN942           	TN211           	71.32       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC111           	IN942           	TN213           	69.72       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC112           	IN942           	TN215           	54.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC113           	IN939           	TN217           	54.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC114           	IN945           	TN219           	71.24       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC115           	IN945           	TN221           	69.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1950
 SC116           	IN945           	TN222           	46.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC117           	IN944           	TN224           	45.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC118           	IN949           	TN226           	67.56       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC119           	IN949           	TN227           	66.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC120           	IN949           	TN228           	60.96       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC121           	IN948           	TN230           	49.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC122           	IN953           	TN232           	64.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC123           	IN953           	TN234           	63.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC124           	IN953           	TN236           	71.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC125           	IN954           	TN238           	46.72       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC126           	IN954           	TN239           	49.96       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC127           	IN954           	TN240           	44.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC128           	IN957           	TN242           	36.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC129           	IN957           	TN243           	46.08       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC130           	IN957           	TN244           	36.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC131           	TN245           	IN246           	60          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC132           	IN246           	TN247           	61.32       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC133           	IN246           	TN248           	57.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC134           	IN246           	TN249           	57.48       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC135           	IN250           	TN251           	69.12       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC136           	IN250           	TN252           	59.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC137           	IN250           	TN253           	56.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC138           	IN250           	TN254           	51.2        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC139           	IN255           	TN256           	64.64       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC140           	IN255           	TN257           	53.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC141           	IN255           	TN258           	52.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC142           	IN255           	TN259           	51.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC143           	IN986           	TN261           	76.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC144           	IN986           	TN262           	69.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC145           	IN986           	TN263           	66.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC146           	IN986           	TN264           	72.4        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC147           	IN265           	TN266           	54.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC148           	IN265           	TN267           	57.48       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC149           	IN265           	TN268           	52.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC150           	IN265           	TN269           	65.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC151           	IN985           	TN271           	57.72       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC152           	IN985           	TN272           	66.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC153           	IN985           	TN273           	57.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC154           	IN985           	TN274           	47.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC155           	IN1341          	TN276           	84.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC156           	IN1341          	TN278           	57.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC157           	IN1341          	TN280           	64.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC158           	IN1342          	TN282           	73.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC159           	IN1342          	TN284           	68.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC160           	IN1342          	TN286           	67.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC161           	IN961           	TN288           	75.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC162           	IN1330          	TN290           	37.28       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC163           	IN1330          	TN291           	50.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC164           	IN1331          	TN293           	50.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC165           	IN1331          	TN294           	47.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC166           	IN1331          	TN295           	53.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC167           	IN1333          	TN297           	40.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC168           	IN1332          	TN299           	51.32       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC169           	IN1332          	TN300           	49.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC170           	IN1352          	TN302           	69.72       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC171           	IN1352          	TN303           	61.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC172           	IN1352          	TN304           	64.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC173           	IN1352          	TN305           	51.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC174           	IN1349          	TN307           	70.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC175           	IN1349          	TN308           	63.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC176           	IN1349          	TN309           	50.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC177           	IN1349          	TN310           	62.56       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC178           	IN311           	TN312           	71.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC179           	IN311           	TN313           	64.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC180           	IN311           	TN314           	49.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC181           	IN311           	TN315           	67.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC182           	IN316           	TN317           	76.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC183           	IN316           	TN318           	73.36       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC184           	IN316           	TN319           	62.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC185           	IN316           	TN320           	75.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC186           	IN321           	TN322           	68          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC187           	IN321           	TN323           	64.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC188           	IN321           	TN324           	57.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC189           	IN321           	TN325           	55.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC190           	IN326           	TN327           	64.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC191           	IN326           	TN328           	67.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC192           	IN326           	TN329           	63.8        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC193           	IN326           	TN330           	61.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC194           	IN331           	TN332           	64.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC195           	IN331           	TN333           	79.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC196           	IN331           	TN334           	64.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC197           	IN331           	TN335           	57.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC198           	IN336           	TN337           	54.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC199           	IN336           	TN338           	56.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC200           	IN336           	TN339           	48.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC201           	IN336           	TN340           	50.92       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC202           	IN341           	TN342           	75.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC203           	IN341           	TN343           	75.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC204           	IN341           	TN344           	67.16       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC205           	IN341           	TN345           	57.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC206           	IN346           	TN347           	57.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC207           	IN346           	TN348           	54.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC208           	IN346           	TN349           	57.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC209           	IN350           	TN351           	71.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC210           	IN352           	TN353           	57.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC211           	IN352           	TN354           	67.28       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC212           	IN355           	TN356           	78.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC213           	IN355           	TN357           	80.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC214           	IN358           	TN359           	75.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC215           	IN358           	TN360           	72.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC216           	IN361           	TN362           	67.56       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC217           	IN361           	TN363           	84.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC218           	IN364           	TN365           	67.96       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC219           	IN364           	TN366           	73.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC220           	IN367           	TN368           	80.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC221           	IN367           	TN369           	80.36       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC222           	IN370           	TN371           	63.12       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC223           	IN370           	TN372           	75.44       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC224           	IN373           	TN374           	65          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC225           	IN373           	TN375           	86          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC227           	IN1396          	TN379           	80.4        	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC228           	IN1394          	TN381           	92.16       	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC229           	IN1392          	TN383           	90.56       	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC230           	IN1390          	TN385           	99.24       	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC231           	IN1395          	TN387           	116         	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC232           	IN1393          	TN389           	124.48      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC233           	IN1391          	TN391           	130.12      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC234           	IN1389          	TN393           	130.08      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC235           	IN1397          	TN395           	106.08      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC236           	IN1399          	TN397           	111.32      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC237           	IN1401          	TN399           	118.32      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC238           	IN1403          	TN401           	128.36      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC239           	IN1398          	TN403           	111.48      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC240           	IN1400          	TN405           	98.8        	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC241           	IN1402          	TN407           	115.24      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC242           	IN1404          	TN409           	111         	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC243           	IN412           	TN411           	57.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC244           	IN412           	TN413           	57.88       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC245           	IN414           	TN415           	68.48       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC246           	IN414           	TN416           	66.6        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC247           	IN417           	TN418           	67.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC248           	IN417           	TN420           	71.24       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC249           	IN423           	TN422           	57.2        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC250           	IN423           	TN424           	67.04       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC251           	IN427           	TN426           	64.64       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC252           	IN427           	TN428           	64.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC253           	IN431           	TN430           	69.6        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC254           	IN431           	TN432           	67.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC255           	IN435           	TN434           	64.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC256           	IN435           	TN436           	61.84       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC257           	IN1430          	TN438           	58.52       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC258           	IN1430          	TN440           	56.72       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC259           	IN441           	TN442           	47.12       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC260           	IN441           	TN444           	48.68       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC261           	IN447           	TN446           	57.08       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC262           	IN447           	TN448           	57.36       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC263           	IN449           	TN450           	58.76       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC264           	IN449           	TN452           	65.36       	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC265           	IN455           	TN454           	63.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC266           	IN455           	TN456           	65.4        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC267           	IN457           	TN458           	414.32      	3           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC268           	IN457           	TN459           	470         	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC269           	IN457           	TN460           	464.48      	2           	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC270           	IN461           	TN462           	87.08       	1           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC271           	IN463           	TN464           	22.8        	1           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC272           	IN917           	TN466           	74.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC273           	IN467           	TN468           	63.48       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC274           	IN917           	TN469           	46.2        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC275           	IN467           	TN470           	50.36       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC276           	IN915           	TN472           	62.28       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC277           	IN914           	TN474           	60.96       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC278           	IN911           	TN476           	49.08       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC279           	IN915           	TN478           	56.88       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC280           	IN914           	TN479           	50.4        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC281           	IN911           	TN480           	61.04       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC282           	IN908           	TN482           	72.88       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC283           	VN907           	TN484           	69.92       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC284           	IN485           	TN486           	64          	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC285           	IN832           	TN488           	56.88       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC286           	IN489           	TN490           	55.68       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC287           	VN907           	TN492           	61.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC288           	IN832           	TN494           	74.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC289           	IN896           	TN496           	91.16       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC290           	IN897           	TN498           	77.72       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC291           	IN896           	TN499           	80.8        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC292           	IN898           	TN501           	86          	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC293           	IN502           	TN503           	38.4        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC294           	IN504           	TN505           	76.32       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC295           	IN904           	TN507           	78.52       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC296           	IN508           	TN509           	88.4        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC297           	IN510           	TN511           	75.12       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC298           	IN512           	TN513           	87.04       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC299           	IN512           	TN514           	12.44       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC300           	IN824           	TN516           	78.72       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC301           	IN831           	TN518           	111.88      	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC302           	IN877           	TN520           	66.28       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC303           	IN878           	TN522           	66.28       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC304           	IN881           	TN524           	89.08       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC305           	IN883           	TN526           	89.16       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC306           	IN828           	TN528           	97.4        	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC307           	IN825           	TN530           	91.16       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC308           	IN875           	TN532           	84.92       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC309           	IN872           	TN534           	89.08       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC310           	IN890           	TN536           	85.32       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC311           	IN890           	TN537           	95          	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC312           	IN891           	TN539           	89.16       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC313           	IN891           	TN540           	87.08       	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC314           	IN1050          	TN542           	61.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC315           	IN1050          	TN543           	58.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC316           	IN1048          	TN545           	55.24       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC317           	IN1048          	TN547           	66.76       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC318           	IN1049          	TN549           	56.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC319           	IN1047          	TN551           	54.08       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC320           	IN1047          	TN552           	51.4        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC321           	IN920           	TN554           	43.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC322           	IN920           	TN555           	56.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC323           	IN1036          	TN557           	93.2        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC324           	IN1038          	TN559           	84.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC325           	IN893           	TN561           	62.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC326           	IN1036          	TN562           	74.56       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC327           	IN1037          	TN564           	82.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC328           	IN1038          	TN565           	76.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC329           	IN893           	TN566           	63.76       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC330           	IN892           	TN568           	80.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC331           	IN892           	TN569           	76.64       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC332           	IN1029          	TN571           	155.36      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC333           	IN1028          	TN573           	171.96      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC334           	IN1029          	TN575           	134.64      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC335           	IN1123          	TN577           	52.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC336           	IN1122          	TN579           	55.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC337           	IN1121          	TN581           	61.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC338           	IN1120          	TN583           	53.32       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC339           	IN1123          	TN585           	58.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC340           	IN1121          	TN587           	58.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC341           	IN1120          	TN589           	58.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC342           	IN1114          	TN591           	72.52       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC343           	IN1115          	TN593           	78.72       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC344           	IN1116          	TN595           	70.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC345           	IN1114          	TN596           	97.4        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC346           	IN1115          	TN598           	62.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC347           	IN1116          	TN599           	64.24       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC348           	IN1102          	TN601           	87.04       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC349           	IN1105          	TN603           	89.08       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC350           	IN1106          	TN605           	126.36      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC351           	IN1106          	TN607           	109.8       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC352           	IN1105          	TN609           	101.52      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC353           	IN1102          	TN610           	107.72      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC354           	IN1084          	TN612           	94.2        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC355           	IN1086          	TN614           	90.24       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC356           	IN1090          	TN616           	90.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC357           	IN1094          	TN618           	98.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC358           	IN1069          	TN620           	120.16      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC359           	IN1073          	TN622           	105.68      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC360           	IN1076          	TN624           	120.16      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC361           	IN1251          	TN626           	203         	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC362           	VN1131          	TN628           	116.08      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC363           	IN1289          	TN630           	116.04      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC364           	IN1313          	TN632           	457.8       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC365           	IN1312          	TN634           	147.08      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC366           	IN1309          	TN636           	194.72      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC367           	IN1303          	TN638           	124.96      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC368           	VN1301          	TN640           	138.8       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC369           	IN1296          	TN642           	157.44      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC370           	IN1294          	TN644           	124.28      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC371           	IN1297          	TN646           	76.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC372           	IN1295          	TN648           	78.76       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC373           	IN1291          	TN650           	76.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC374           	IN1290          	TN652           	109.8       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC375           	IN1288          	TN654           	97.4        	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC376           	IN1285          	TN656           	113.92      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC377           	IN1284          	TN658           	101.52      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC378           	VN659           	TN660           	103.56      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC379           	IN1265          	TN662           	76.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC380           	IN1261          	TN664           	113.92      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC381           	VN1259          	TN666           	122.88      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC382           	IN1257          	TN668           	97.36       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC383           	IN1256          	TN670           	120.16      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC384           	IN1253          	TN672           	111.88      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC385           	IN1252          	TN674           	124.32      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC386           	IN1127          	TN676           	68.36       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC387           	IN1081          	TN678           	89.08       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC388           	IN1256          	TN679           	240.32      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC389           	IN1260          	TN681           	186.44      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC390           	IN1262          	TN683           	205.08      	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC391           	IN1179          	TN685           	74.64       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC392           	IN1179          	TN687           	49.76       	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC393           	IN1176          	TN689           	62.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC394           	IN1173          	TN691           	67.52       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC395           	IN1172          	TN693           	61.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC396           	IN1171          	TN695           	64          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC397           	IN1184          	TN697           	39.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC398           	IN1187          	TN699           	55.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC399           	IN1188          	TN701           	55.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC400           	IN1189          	TN703           	62.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC401           	IN1193          	TN705           	40.28       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC402           	IN1194          	TN707           	52.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC403           	IN1195          	TN709           	53.32       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC404           	IN1196          	TN711           	52.12       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC405           	IN1176          	TN713           	65.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC406           	IN1172          	TN715           	62.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC407           	IN1200          	TN717           	58.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC408           	IN1201          	TN719           	62.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC409           	IN1204          	TN721           	50.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC410           	IN1205          	TN723           	58.84       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC411           	IN1209          	TN725           	63.6        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC412           	IN726           	TN727           	52.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC413           	IN1210          	TN729           	58.76       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC414           	IN1214          	TN731           	63.68       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC415           	IN1217          	TN733           	62.8        	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC416           	IN1218          	TN735           	55.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC417           	IN1221          	TN737           	76.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC418           	IN1224          	TN739           	61.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC419           	IN1225          	TN741           	60.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC420           	IN1228          	TN743           	57.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC421           	IN1229          	TN745           	63.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC422           	IN1159          	TN747           	99.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC423           	IN1162          	TN749           	107.72      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC424           	IN1163          	TN751           	82.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC425           	IN1166          	TN753           	82.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC426           	IN1109          	TN755           	99.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC427           	IN1109          	TN757           	91.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC428           	IN1151          	TN759           	89.08       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC429           	IN1154          	TN761           	93.24       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC430           	IN1154          	TN763           	84.96       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC431           	IN1155          	TN765           	99.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC432           	IN1149          	TN767           	84.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC433           	IN1147          	TN769           	76.76       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC434           	IN1146          	TN771           	84.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC435           	IN1143          	TN773           	103.56      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC436           	IN1143          	TN775           	134.64      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC437           	IN1148          	TN777           	118.08      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC438           	IN1142          	TN779           	72.52       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC439           	IN1273          	TN781           	82.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC440           	IN1277          	TN783           	99.44       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC441           	IN1279          	TN785           	118.08      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC442           	IN1278          	TN787           	105.64      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC443           	IN1274          	TN789           	109.8       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC444           	IN1268          	TN791           	113.92      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC445           	IN1272          	TN793           	209.24      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC446           	IN1267          	TN795           	101.52      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC447           	IN1269          	TN797           	84.92       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC448           	IN961           	TN799           	51.88       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC450           	IN1330          	TN801           	52.08       	0.8         	0.005       	0           	Open  	;Svconn;Plastic	;1980
 SC451           	IN1073          	TN802           	124.4       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC452           	IN1070          	TN804           	76.64       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC453           	IN1069          	TN805           	97.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC454           	IN1077          	TN807           	128.44      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC455           	IN1084          	TN808           	94.36       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC456           	IN1081          	TN810           	91.16       	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC457           	IN1098          	TN812           	105.68      	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC458           	IN1089          	TN814           	612.16      	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC459           	IN1097          	TN816           	627.44      	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 MA460           	IN510           	VN817           	22.8        	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA461           	VN818           	VN819           	192.44      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA462           	VN820           	IN461           	34.04       	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA463           	IN461           	IN1518          	11.64       	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA465           	IN463           	VN822           	174.88      	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA466           	VN823           	IN512           	60.32       	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA467           	IN824           	IN825           	33.16       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA468           	IN825           	VN826           	10.6        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA469           	VN827           	IN828           	210.56      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA470           	IN828           	VN829           	17.76       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA471           	VN830           	IN831           	2.44        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA472           	IN489           	IN832           	136.28      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA473           	IN832           	VN833           	1.32        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA474           	VN834           	IN485           	140.52      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA475           	IN835           	VN836           	38.84       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA476           	VN837           	IN10            	69.64       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA477           	IN10            	IN0             	40.96       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA478           	IN0             	VN838           	179.56      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA479           	VN839           	IN840           	77.12       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA480           	IN840           	IN2             	33.36       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA481           	IN2             	IN8             	36.76       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA482           	IN8             	VN841           	108.76      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA483           	VN842           	IN4             	99.2        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA484           	IN4             	IN6             	34.68       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA485           	IN6             	VN843           	57.88       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA486           	VN844           	IN845           	24.32       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA487           	IN845           	VN846           	19.64       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA488           	VN847           	IN848           	82.92       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA489           	IN848           	IN849           	67.84       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA490           	IN849           	VN850           	68.6        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA491           	VN851           	IN852           	171.6       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA492           	IN852           	IN16            	12.24       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA493           	IN16            	IN853           	34.88       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA494           	IN853           	VN854           	25.6        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA495           	VN855           	VN856           	217.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA496           	VN857           	IN858           	57.24       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA497           	IN858           	IN859           	35.24       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA498           	IN859           	VN860           	153.84      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA499           	VN861           	IN862           	119.24      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA500           	IN1519          	IN864           	120.92      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA501           	IN864           	IN865           	46.32       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA502           	IN865           	VN866           	32.28       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA503           	VN867           	IN862           	133.72      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA504           	VN868           	IN845           	16.64       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA505           	IN869           	VN870           	127.24      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA506           	VN871           	IN872           	21.92       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA507           	IN872           	VN873           	82.36       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA508           	VN874           	IN875           	84.32       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA509           	IN876           	IN877           	42.88       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA510           	IN877           	IN878           	95.24       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA511           	IN878           	VN879           	22.8        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA512           	VN880           	IN881           	78.4        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA513           	IN881           	IN882           	64.2        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA514           	IN882           	IN883           	31.16       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA515           	IN883           	VN884           	30.64       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA516           	VN885           	IN886           	27.4        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA517           	IN886           	IN887           	11.4        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA518           	IN887           	VN888           	20.04       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA519           	VN889           	IN890           	33.08       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA520           	IN890           	IN891           	151.08      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA521           	IN891           	IN892           	128.56      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA522           	IN893           	VN894           	128.72      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA523           	VN895           	IN896           	11.64       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA524           	IN896           	IN897           	134.96      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA525           	IN897           	IN898           	5.76        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA526           	IN898           	IN901           	43.76       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA528           	IN901           	VN902           	26.48       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA529           	VN903           	IN904           	31.4        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA530           	IN904           	IN502           	114.8       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA531           	IN502           	IN504           	34.96       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA532           	IN504           	VN905           	53.08       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA533           	VN906           	IN508           	79.36       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA534           	VN907           	IN908           	209.6       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA535           	IN908           	VN909           	54.68       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA536           	IN1513          	IN911           	57.44       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA537           	IN911           	VN912           	127.28      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA538           	VN913           	IN914           	11.56       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA539           	IN914           	IN915           	133.88      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA540           	IN915           	IN916           	61.44       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA541           	IN916           	IN467           	68.92       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA542           	IN467           	IN917           	126.76      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA543           	IN917           	VN918           	9.8         	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA544           	VN919           	IN920           	124.48      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA545           	VN921           	VN922           	167.68      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA546           	VN923           	IN916           	20.96       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA547           	IN916           	VN924           	23.12       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA548           	VN925           	VN926           	178.92      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA549           	VN927           	IN901           	189.16      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA550           	IN901           	VN928           	20.32       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA551           	VN929           	VN930           	199.96      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA552           	VN931           	IN886           	201.96      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA553           	IN886           	VN932           	28.32       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA554           	VN933           	IN934           	101.08      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA555           	IN935           	IN936           	40.52       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA556           	IN936           	IN937           	43.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA557           	IN937           	IN938           	65.32       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA558           	IN938           	IN939           	149.2       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA559           	IN939           	VN940           	17.68       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA560           	VN941           	IN942           	36.72       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA561           	IN942           	IN943           	89.44       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA562           	IN943           	IN944           	45.16       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA563           	IN944           	IN945           	62.44       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA564           	IN945           	VN946           	11.6        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA565           	VN947           	IN948           	104.96      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA566           	IN948           	IN949           	85.32       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA567           	IN949           	VN950           	49.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA568           	VN951           	IN953           	79.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA570           	IN953           	IN954           	163.04      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA571           	IN954           	VN955           	7.12        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA572           	VN956           	IN957           	106.72      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA573           	IN957           	IN958           	115.36      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA574           	IN958           	VN959           	11.28       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA575           	VN960           	IN961           	60.28       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA576           	IN961           	VN962           	195.76      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA577           	VN963           	IN964           	150.92      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA578           	IN964           	IN140           	89.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA580           	IN140           	VN966           	16.88       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA581           	VN967           	IN150           	150.64      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA582           	IN150           	VN12            	99.08       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA583           	VN969           	IN152           	98.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA584           	IN152           	IN164           	136.24      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA585           	IN164           	VN970           	3.64        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA586           	VN971           	IN162           	61          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA587           	IN162           	IN973           	198.6       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA589           	IN973           	IN974           	175.76      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA590           	IN974           	VN975           	6.76        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA591           	VN976           	IN978           	224.8       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA593           	IN978           	VN979           	21.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA594           	VN980           	IN981           	197.04      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA595           	IN981           	VN982           	50.6        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA596           	VN983           	IN869           	111.64      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA597           	VN984           	IN985           	67.08       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA598           	IN985           	IN265           	195.48      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA599           	IN265           	IN986           	208.56      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA600           	IN986           	VN987           	55.2        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA601           	VN988           	IN255           	140.04      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA602           	IN255           	VN989           	82.52       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA603           	VN990           	IN250           	118.88      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA604           	IN250           	VN991           	129.76      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA605           	VN992           	IN246           	64.36       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA606           	IN246           	VN993           	96.48       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA607           	VN994           	IN995           	16.8        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA608           	IN995           	IN1520          	135         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA609           	IN1666          	IN936           	131         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA610           	IN1665          	IN172           	135         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA611           	IN172           	IN174           	7.92        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA612           	IN174           	VN997           	12.32       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA613           	VN998           	IN973           	18.48       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA614           	IN973           	IN178           	25.88       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA615           	IN178           	IN176           	18.76       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA616           	IN104           	VN999           	90.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA617           	VN1000          	IN98            	102.32      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA618           	IN98            	VN1001          	157.52      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA619           	VN1002          	IN90            	15.88       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA620           	IN90            	IN80            	195.52      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA621           	IN80            	VN1003          	26          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA622           	VN1004          	IN58            	144         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA623           	IN58            	IN1511          	8           	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA624           	VN1006          	IN74            	73.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA625           	IN74            	IN72            	93.64       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA626           	IN72            	VN1009          	46.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA627           	VN1010          	IN52            	49.16       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA628           	IN52            	IN68            	93.6        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA629           	IN68            	VN1013          	101.28      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA630           	VN1014          	IN64            	100.48      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA631           	IN64            	IN44            	77.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA632           	IN44            	VN1015          	35.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA633           	VN1016          	IN1017          	23.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA634           	IN1017          	IN122           	50.92       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA635           	IN122           	IN118           	103.08      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA636           	IN118           	VN1018          	75.72       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA637           	VN1019          	IN120           	25.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA638           	IN120           	IN34            	175.8       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA639           	IN34            	VN1020          	52.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA640           	VN1021          	IN110           	183.68      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA641           	IN110           	VN1022          	62.96       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA642           	VN1023          	IN1017          	25.48       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA643           	IN892           	IN1024          	49.84       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA644           	IN1024          	IN1025          	8.92        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA645           	IN1025          	VN1026          	28.28       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA646           	VN1027          	IN1028          	59.72       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA647           	IN1028          	IN1029          	200.12      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA648           	IN1029          	IN1030          	121.44      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA649           	IN1030          	IN1031          	6.08        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA650           	IN1032          	IN1033          	16.04       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA651           	IN1033          	VN1034          	21.96       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA652           	VN1035          	IN1036          	44.64       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA653           	IN1036          	IN1037          	134.44      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA654           	IN1037          	IN1038          	155.44      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA655           	IN1038          	IN1039          	51.08       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA656           	IN1039          	IN1040          	9.04        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA657           	IN1040          	VN1042          	18.2        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA658           	VN1043          	IN893           	39          	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA659           	IN920           	IN1044          	71.6        	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA660           	IN1044          	VN1045          	28.04       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA661           	VN1046          	IN1047          	21.92       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA662           	IN1047          	IN1048          	136.56      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA663           	IN1048          	IN1049          	71.96       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA664           	IN1049          	IN1050          	80.56       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA665           	IN1050          	IN1051          	69.32       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA666           	IN1051          	VN1052          	23.68       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA667           	VN1053          	IN1044          	20.04       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA668           	IN1044          	VN1054          	19.68       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA669           	VN1055          	VN1056          	185.76      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA670           	VN1057          	IN1039          	182.4       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA671           	IN1039          	VN1058          	16.76       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA672           	VN1059          	IN1025          	403.68      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA673           	IN1025          	VN1060          	26.48       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA674           	VN1061          	IN1062          	347.56      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA675           	VN1063          	IN1051          	20.04       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA676           	IN1051          	IN1033          	388.96      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA677           	IN1033          	VN1064          	17          	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA678           	VN1065          	IN1030          	405.88      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA679           	IN1030          	IN1066          	373.2       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA680           	VN1067          	IN1068          	21.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA681           	IN1068          	IN1069          	66.28       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA682           	IN1069          	IN1070          	124.24      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA683           	IN1070          	VN1071          	23.72       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA684           	VN1072          	IN1073          	97.64       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA685           	IN1073          	VN1074          	65.72       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA686           	VN1075          	IN1066          	24.12       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA687           	IN1066          	IN1076          	108.16      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA688           	IN1076          	IN1077          	213.52      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA689           	IN1077          	IN1062          	86.32       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA690           	IN1062          	VN1078          	32.96       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA691           	VN1079          	IN1530          	25.8        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA692           	IN1080          	IN1081          	100.48      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA693           	IN1081          	VN1082          	155.84      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA694           	VN1083          	IN1084          	46.28       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA695           	IN1084          	IN1085          	110.12      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA696           	IN1085          	IN1086          	97.04       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA697           	IN1086          	VN1087          	8.28        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA698           	VN1088          	IN1089          	94.2        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA699           	IN1089          	IN1090          	83.28       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA700           	IN1090          	VN1091          	46.24       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA701           	VN1092          	IN1093          	54.2        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA702           	IN1093          	IN1094          	67.32       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA703           	IN1094          	VN1095          	143.04      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA704           	VN1096          	IN1097          	5.2         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA705           	IN1097          	IN1098          	70.08       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA706           	IN1098          	IN1099          	119.92      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA707           	IN1099          	VN1101          	56.72       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA708           	IN1031          	IN1102          	73.8        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA709           	IN1102          	VN1103          	120.68      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA710           	VN1104          	IN1105          	5.4         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA711           	IN1105          	IN1106          	136.76      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA712           	IN1106          	IN1107          	55.4        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA713           	IN1107          	IN1108          	1.16        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA714           	IN1108          	IN1109          	59.56       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA715           	IN1110          	IN1111          	8.84        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA716           	IN1111          	VN1112          	17.56       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA717           	VN1113          	IN1114          	52.96       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA718           	IN1114          	IN1115          	132.08      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA719           	IN1115          	IN1116          	132.96      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA720           	IN1116          	VN1117          	35.8        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA721           	VN1118          	IN1032          	8.56        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA722           	VN1119          	IN1120          	26.36       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA723           	IN1120          	IN1121          	101.48      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA724           	IN1121          	IN1122          	101         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA725           	IN1122          	IN1123          	105.08      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA726           	IN1123          	IN1124          	37.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA727           	IN1124          	VN1125          	22.8        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA728           	VN1126          	IN1080          	343.44      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA729           	IN1080          	IN1127          	45.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA730           	IN1062          	VN1283          	33.48       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA731           	VN1129          	VN1130          	174.4       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA732           	IN1066          	VN1131          	346.88      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA733           	VN1132          	IN1124          	175.64      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA734           	IN1124          	VN1133          	19.2        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA735           	VN1134          	VN1135          	192.2       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA736           	VN1136          	IN1111          	186.36      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA737           	IN1111          	VN1137          	398.36      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA738           	VN1138          	IN1107          	18.4        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA739           	IN1107          	VN1139          	18.84       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA740           	VN1140          	IN1068          	353.12      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA741           	IN1068          	VN1248          	10.52       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA742           	IN1142          	IN1143          	122.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA743           	IN1143          	VN1144          	73.56       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA744           	VN1145          	IN1146          	14.64       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA745           	IN1146          	IN1147          	99.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA746           	IN1147          	IN1148          	76.88       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA747           	IN1148          	IN1149          	33.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA748           	IN1149          	VN1150          	29.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA749           	IN1109          	IN1151          	105.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA750           	IN1151          	VN1152          	104.24      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA751           	VN1153          	IN1154          	2.84        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA752           	IN1154          	IN1155          	85.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA753           	IN1516          	VN1157          	4.28        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA754           	VN1158          	IN1159          	75.88       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA755           	IN1159          	VN1160          	195.12      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA756           	VN1161          	IN1162          	19.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA757           	IN1163          	VN1164          	55.32       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA758           	VN1165          	IN1166          	153.2       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA759           	IN1166          	VN1167          	79.6        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA760           	IN1110          	VN1168          	21.36       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA761           	VN1170          	IN1171          	22.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA762           	IN1171          	IN1172          	100.72      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA763           	IN1172          	IN1173          	90.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA764           	IN1173          	VN1174          	33.44       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA765           	VN1175          	IN1176          	70.08       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA766           	IN1514          	VN1177          	145         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA767           	VN1178          	IN1179          	136.36      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA768           	IN1179          	VN1180          	89.72       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA769           	IN1162          	IN1517          	87.02       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA770           	VN1181          	VN1182          	244.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA771           	VN1183          	IN1502          	142.84      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA772           	IN1184          	VN1185          	110.56      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA773           	VN1186          	IN1187          	7.12        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA774           	IN1187          	IN1188          	95.92       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA775           	IN1188          	IN1189          	84.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA776           	IN1189          	VN1190          	20.8        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA777           	VN1191          	IN1192          	22.08       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA778           	IN1192          	IN1193          	50.04       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA779           	IN1193          	IN1194          	88.52       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA780           	IN1194          	IN1195          	103.28      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA781           	IN1195          	IN1196          	110.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA782           	IN1196          	VN1197          	15.88       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA783           	VN1198          	IN1199          	28.56       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA784           	IN1199          	IN1200          	46.76       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA785           	IN1200          	IN1201          	95.92       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA786           	IN1201          	VN1202          	61.2        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA787           	VN1203          	IN1204          	45.96       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA788           	IN1204          	IN1205          	108.96      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA789           	IN1205          	VN1206          	15.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA790           	VN1207          	IN1208          	34.6        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA791           	IN1208          	IN1209          	74.8        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA792           	IN1209          	IN726           	126.8       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA793           	IN726           	IN1210          	134.8       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA794           	IN1210          	VN1211          	35.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA795           	VN1212          	IN1213          	27.76       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA796           	IN1213          	IN1214          	74.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA797           	IN1214          	VN1215          	94.28       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA798           	VN1216          	IN1217          	29.28       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA799           	IN1217          	IN1218          	135.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA800           	IN1218          	IN1503          	82.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA801           	VN1220          	IN1221          	62.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA802           	IN1221          	VN1222          	201.96      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA803           	VN1223          	IN1224          	30.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA804           	IN1224          	IN1504          	65.66       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA805           	IN1225          	VN1226          	111.08      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA806           	VN1227          	IN1228          	36.24       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA807           	IN1228          	IN1229          	133.92      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA808           	IN1229          	IN1230          	68.36       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA809           	IN1230          	VN1231          	50.44       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA810           	VN1232          	IN412           	73.36       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA811           	IN412           	IN414           	222.76      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA812           	IN414           	IN1505          	40.14       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA813           	IN1213          	VN1234          	24.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA814           	VN1235          	VN1236          	167.72      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA815           	IN1208          	VN1237          	28.08       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA816           	VN1238          	VN1239          	167.76      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA817           	VN1240          	VN1241          	174.44      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA818           	IN1199          	VN1242          	26.92       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA819           	VN1243          	VN1244          	163.44      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA820           	IN1192          	VN1245          	19.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA821           	VN1246          	VN1132          	6           	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA822           	VN1248          	VN1249          	21.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA823           	VN1250          	IN1251          	299.76      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA824           	IN1127          	IN1252          	80.8        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA825           	IN1252          	IN1253          	78.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA826           	IN1253          	VN1254          	77.4        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA827           	VN1255          	IN1256          	17.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA828           	IN1256          	IN1257          	80.8        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA829           	IN1257          	VN665           	115.28      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA830           	VN1259          	IN1260          	39.44       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA831           	IN1260          	IN1261          	103.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA832           	IN1261          	IN1262          	82.88       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA833           	IN1262          	VN1263          	7.12        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA834           	VN1264          	IN1265          	41.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA835           	IN1266          	IN1267          	37.16       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA836           	IN1267          	IN1268          	4.52        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA837           	IN1268          	IN1269          	117.8       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA838           	IN1269          	VN1270          	65.84       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA839           	VN1271          	IN1272          	41.2        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA840           	IN1272          	IN1142          	47.68       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA841           	IN1155          	IN1273          	118         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA842           	IN1273          	IN1274          	20.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA843           	IN1274          	VN1275          	66.44       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA844           	VN1276          	IN1277          	59          	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA845           	IN1277          	IN1278          	91.08       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA846           	IN1278          	IN1279          	33.28       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA847           	IN1279          	IN1280          	25.68       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA848           	IN1280          	IN1281          	16.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA850           	VN1283          	IN1284          	80.68       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA851           	IN1284          	IN1285          	85          	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA852           	IN1285          	VN1286          	91.48       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA853           	VN1287          	IN1288          	7.28        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA854           	IN1288          	IN1289          	64.44       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA855           	IN1289          	IN1290          	10.08       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA856           	IN1290          	IN1291          	100.12      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA857           	IN1291          	VN1292          	24.8        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA858           	VN1293          	IN1294          	30.48       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA859           	IN1294          	IN1295          	94.68       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA860           	IN1295          	IN1296          	120.32      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA861           	IN1296          	IN1297          	21.76       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA862           	IN1297          	VN1298          	34.68       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA863           	VN1299          	VN1300          	149.56      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA864           	VN1301          	IN1303          	228.44      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA866           	IN1303          	VN1305          	62.76       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA867           	IN1251          	VN1306          	21.76       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA868           	VN1307          	IN1308          	60.32       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA869           	IN1308          	IN1309          	76.84       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA870           	IN1309          	VN1310          	3.68        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA871           	VN1311          	IN1312          	176.08      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA872           	IN1312          	IN1313          	55.8        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA873           	IN1313          	VN1314          	51.08       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA874           	VN1315          	IN1316          	39.56       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA875           	VN1317          	IN1318          	27.52       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA876           	VN1319          	IN1320          	16.2        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA877           	IN934           	IN1321          	45.28       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA878           	IN1321          	VN1322          	106.8       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA879           	VN1323          	IN1324          	79.96       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA880           	IN1324          	IN1325          	153.4       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA881           	IN1325          	VN1326          	9.56        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA882           	VN1327          	IN1328          	23.84       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA883           	IN1328          	IN935           	164         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA884           	VN1329          	IN1330          	34.72       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA885           	IN1330          	IN1331          	141.6       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA886           	IN1331          	IN1332          	123.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA887           	IN1332          	IN1333          	31.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA888           	IN1333          	VN1334          	7.8         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA889           	VN1335          	IN1336          	25.52       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA890           	IN1336          	VN1337          	21.88       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA891           	VN1482          	IN1549          	370         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA892           	VN1340          	IN1341          	5.48        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA893           	IN1341          	IN1342          	167.92      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA894           	IN1342          	VN1343          	52.24       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA895           	IN1667          	VN1345          	128         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA896           	IN1344          	VN1346          	19.24       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA897           	IN1344          	VN1347          	15.48       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA898           	VN1348          	IN1349          	85.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA899           	IN1349          	VN1350          	118.36      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA900           	VN1351          	IN1352          	81.8        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA901           	IN1352          	VN1353          	127.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA902           	IN996           	IN350           	54.72       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA903           	IN350           	IN346           	56.08       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA904           	IN346           	VN1354          	155.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA905           	VN1355          	IN341           	41.24       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA906           	IN341           	IN336           	206.2       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA907           	IN336           	IN331           	194.32      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA908           	IN331           	VN1356          	73.84       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA909           	VN1357          	IN326           	125.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA910           	IN326           	VN1358          	102.16      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA911           	VN1359          	IN321           	89.96       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA912           	IN321           	VN1360          	125.12      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA913           	VN1361          	IN316           	76.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA914           	IN316           	VN1362          	132.72      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA915           	VN1363          	IN311           	66.2        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA916           	IN311           	VN1364          	98.08       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA917           	VN1365          	IN1366          	10.76       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA918           	IN1366          	VN1367          	19.32       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA919           	VN1368          	IN1669          	114         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA920           	VN1370          	IN1371          	9.04        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA921           	IN1371          	VN1372          	13.8        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA922           	VN1373          	IN373           	102.4       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA923           	IN373           	VN1374          	142.04      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA924           	VN1375          	IN370           	54.8        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA925           	IN370           	IN367           	209.76      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA926           	IN367           	IN364           	191.64      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA927           	IN364           	VN1376          	61.6        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA928           	VN1377          	IN361           	132.12      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA929           	IN361           	VN1378          	140.64      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA930           	VN1379          	IN358           	48.88       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA931           	IN358           	VN1380          	173.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA932           	VN1381          	IN355           	37.28       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA933           	IN355           	VN1382          	183.32      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA934           	VN1383          	IN352           	15.28       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA935           	IN352           	IN1384          	98.36       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA936           	IN1384          	VN1385          	13.92       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA937           	IN1668          	VN1387          	117         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA938           	VN1388          	IN996           	16.28       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA939           	IN1321          	IN1389          	68.64       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA940           	IN1389          	IN1390          	63.4        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA941           	IN1390          	IN1391          	105.36      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA942           	IN1391          	IN1392          	117.28      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA943           	IN1392          	IN1393          	109.64      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA944           	IN1393          	IN1394          	102.48      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA945           	IN1394          	IN1395          	104.4       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA946           	IN1395          	IN1396          	99.16       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA947           	IN1397          	IN1398          	123         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA948           	IN1398          	IN1399          	106.32      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA949           	IN1399          	IN1400          	107.76      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA950           	IN1400          	IN1401          	117.28      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA951           	IN1401          	IN1402          	105.36      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA952           	IN1402          	IN1403          	110.6       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA953           	IN1403          	IN1404          	69.6        	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA954           	IN1404          	IN1328          	60.56       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA955           	IN508           	IN510           	160.24      	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA956           	IN875           	IN824           	128.4       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA957           	IN831           	IN876           	87.2        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA958           	IN512           	IN835           	164.72      	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA959           	VN1405          	IN1534          	66.92       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA960           	IN485           	IN1512          	74.36       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA961           	IN1407          	VN1408          	300.68      	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA962           	IN1521          	VN1410          	147         	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA963           	IN1640          	VN1411          	283         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA964           	IN1606          	VN1412          	84          	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA965           	VN1413          	VN1414          	234.8       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA966           	VN1415          	IN1510          	112.68      	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA967           	VN1416          	IN1515          	27.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA968           	IN1501          	VN1419          	24.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA969           	VN1420          	IN417           	200.92      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA970           	IN417           	VN1421          	76.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA971           	VN1422          	IN1506          	81.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA972           	IN423           	VN1423          	102.96      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA973           	VN1424          	IN427           	89.48       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA974           	IN427           	VN1425          	181.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA975           	VN1426          	IN431           	26.4        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA976           	IN431           	IN1427          	6.44        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA977           	IN1427          	IN435           	167         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA978           	IN435           	VN1428          	24.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA979           	VN1429          	IN1507          	143.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA980           	IN1430          	VN1432          	36.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA981           	VN1433          	IN455           	151.64      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA982           	IN455           	VN1434          	47.24       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA983           	VN1435          	IN1508          	118.28      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA984           	IN449           	VN1436          	83.12       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA985           	VN1437          	IN447           	93          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA986           	IN447           	VN1438          	108.24      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA987           	VN1439          	IN441           	78.64       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA988           	IN441           	IN1509          	28          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA989           	VN1441          	IN1442          	263.12      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA990           	IN1427          	VN1443          	15.84       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA991           	VN1444          	VN1445          	355.04      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA992           	VN1446          	IN1500          	13.4        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA993           	IN1230          	VN1447          	30.68       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA994           	VN1448          	VN1449          	233.72      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA995           	VN1450          	IN1451          	174         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA996           	IN1451          	VN1452          	87.2        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA997           	VN1453          	VN1454          	273.92      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA998           	VN1455          	IN1456          	12.6        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA999           	IN1456          	VN1457          	212.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1000          	VN1458          	VN1459          	177.36      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1001          	VN1460          	IN1461          	55.32       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1002          	IN1461          	VN1462          	159.32      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1003          	VN1463          	VN1464          	196.72      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1004          	VN1465          	IN1466          	105.32      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1005          	IN1466          	IN1467          	17.16       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1006          	IN1265          	VN1468          	160.76      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1007          	VN1469          	IN1470          	143         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1008          	PumpStation     	IN1470          	146.4       	12          	0.4         	0           	CV    	;main;ductile iron	;1980
 MA1010          	IN1336          	VN1473          	355.92      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1013          	VN1475          	VN1477          	361.8       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1016          	VN1478          	VN1481          	25.36       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1018          	IN1407          	VN1483          	26.56       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1019          	VN1484          	VN1478          	390.36      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1020          	IN1407          	VN1485          	363.56      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1021          	VN1486          	IN1487          	26.04       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1022          	IN1487          	VN1488          	45.84       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1023          	IN1442          	VN1489          	19.64       	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1024          	IN1487          	VN1490          	370.96      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1025          	IN1366          	IN1491          	132.44      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1026          	IN1491          	VN1492          	123.84      	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 TowerPipe       	Tank            	IN869           	78          	12          	0.4         	0           	Open  	;main;asbestos cement;1950	
 MA1027          	IN1495          	IN1471          	992         	8           	0.4         	0           	Open  	;	
 HC1             	IN1093          	HY1             	10          	6           	0.4         	0           	CV    	;	
 HC2             	IN1466          	HY2             	10          	6           	0.4         	0           	CV    	;	
 HC4             	IN1456          	HY4             	10          	6           	0.4         	0           	CV    	;	
 HC6             	IN1230          	HY6             	10          	6           	0.4         	0           	CV    	;	
 MA1030          	IN457           	IN1500          	13.4        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC7             	IN1500          	HY7             	10          	6           	0.4         	0           	CV    	;	
 MA1031          	IN1418          	IN1501          	4           	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1032          	IN1184          	IN1502          	40          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC9             	IN1502          	HY9             	10          	6           	0.4         	0           	CV    	;	
 HC11            	IN1199          	HY11            	10          	6           	0.4         	0           	CV    	;	
 HC12            	IN1208          	HY12            	10          	6           	0.4         	0           	CV    	;	
 MA1033          	IN1503          	VN1219          	6           	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC14            	IN1503          	HY14            	10          	6           	0.4         	0           	CV    	;	
 MA1034          	IN1225          	IN1504          	65.66       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1035          	IN1505          	VN1233          	40.14       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1036          	IN423           	IN1506          	72.8        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC17            	IN1506          	HY17            	10          	6           	0.4         	0           	CV    	;	
 MA1037          	IN1430          	IN1507          	20          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1038          	IN449           	IN1508          	20          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC19            	IN1508          	HY19            	10          	6           	0.4         	0           	CV    	;	
 MA1039          	IN1509          	VN1440          	139.48      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC22            	IN1487          	HY22            	10          	6           	0.4         	0           	CV    	;	
 MA1040          	IN104           	IN1510          	88          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 HC24            	IN1511          	HY24            	10          	6           	0.4         	0           	CV    	;	
 MA1041          	IN1511          	VN1005          	88          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 HC27            	IN1512          	HY27            	10          	6           	0.4         	0           	CV    	;	
 MA1042          	VN1406          	IN1512          	74.36       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 HC28            	IN1513          	HY28            	10          	6           	0.4         	0           	CV    	;	
 MA1043          	VN909           	IN1513          	43.6        	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 HC29            	IN916           	HY29            	10          	6           	0.4         	0           	CV    	;	
 HC31            	IN1124          	HY31            	10          	6           	0.4         	0           	CV    	;	
 MA1044          	IN1176          	IN1514          	53.448      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1045          	IN1417          	IN1515          	4           	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC33            	IN1515          	HY33            	10          	6           	0.4         	0           	CV    	;	
 HC34            	IN1516          	HY34            	10          	6           	0.4         	0           	CV    	;	
 MA1046          	IN1156          	IN1516          	4.28        	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1047          	IN1163          	IN1517          	87.02       	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 HC35            	IN1517          	HY35            	10          	6           	0.4         	0           	CV    	;	
 HC37            	IN1033          	HY37            	10          	6           	0.4         	0           	CV    	;	
 HC38            	IN1039          	HY38            	10          	6           	0.4         	0           	CV    	;	
 HC40            	IN1518          	HY40            	10          	6           	0.4         	0           	CV    	;	
 MA1048          	IN463           	IN1518          	11.64       	4           	0.82021     	0           	Open  	;main;cast iron	;1910
 HC41            	IN835           	HY41            	10          	6           	0.4         	0           	CV    	;	
 HC42            	IN840           	HY42            	10          	6           	0.4         	0           	CV    	;	
 HC43            	IN845           	HY43            	10          	6           	0.4         	0           	CV    	;	
 HC44            	IN852           	HY44            	10          	6           	0.4         	0           	CV    	;	
 HC45            	IN1519          	HY45            	10          	6           	0.4         	0           	CV    	;	
 MA1049          	VN863           	IN1519          	40          	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 HC46            	VN1248          	HY46            	10          	6           	0.4         	0           	CV    	;	
 HC47            	IN1308          	HY47            	10          	6           	0.4         	0           	CV    	;	
 HC48            	IN1316          	HY48            	10          	6           	0.4         	0           	CV    	;
 HC49            	IN1318          	HY49            	10          	6           	0.4         	0           	CV    	;
 HC50            	IN1066          	HY50            	10          	6           	0.4         	0           	CV    	;
 HC51            	IN1080          	HY51            	10          	6           	0.4         	0           	CV    	;
 HC52            	IN1265          	HY52            	10          	6           	0.4         	0           	CV    	;
 HC53            	IN1324          	HY53            	10          	6           	0.4         	0           	CV    	;
 HC54            	IN943           	HY54            	10          	6           	0.4         	0           	CV    	;
 HC55            	IN958           	HY55            	10          	6           	0.4         	0           	CV    	;
 HC56            	IN1491          	HY56            	10          	6           	0.4         	0           	CV    	;
 HC57            	VN1357          	HY57            	10          	6           	0.4         	0           	CV    	;
 HC58            	IN1266          	HY58            	10          	6           	0.4         	0           	CV    	;
 HC59            	IN1280          	HY59            	10          	6           	0.4         	0           	CV    	;
 HC60            	IN1143          	HY60            	10          	6           	0.4         	0           	CV    	;
 HC61            	IN1108          	HY61            	10          	6           	0.4         	0           	CV    	;
 HC62            	IN1024          	HY62            	10          	6           	0.4         	0           	CV    	;
 HC63            	IN876           	HY63            	10          	6           	0.4         	0           	CV    	;
 HC64            	IN869           	HY64            	10          	6           	0.4         	0           	CV    	;	
 HC65            	IN1290          	HY65            	10          	6           	0.4         	0           	CV    	;	
 HC66            	IN140           	HY66            	10          	6           	0.4         	0           	CV    	;	
 HC67            	VN1380          	HY67            	10          	6           	0.4         	0           	CV    	;	
 MA1050          	IN996           	IN1520          	133         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 HC68            	IN1520          	HY68            	10          	6           	0.4         	0           	CV    	;	
 MA1051          	IN1521          	VN1409          	115         	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 HC69            	IN1521          	HY69            	10          	6           	0.4         	0           	CV    	;	
 1               	IN1522          	IN1471          	10          	8           	0.4         	0           	CV    	;	
 SC1052          	IN1163          	TN1523          	77          	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC1053          	IN882           	TN1524          	96          	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC1054          	IN908           	TN1525          	75          	2           	0.005       	0           	Open  	;Svconn;Copper	;1910
 SC1055          	IN1037          	TN1526          	47          	2           	0.005       	0           	Open  	;Svconn;Copper	;1950
 MA1056          	IN1530          	IN1531          	129.8       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1057          	IN1531          	IN1532          	143.2       	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1058          	IN1532          	IN1080          	73.4        	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 SC1061          	IN1532          	TN1529          	81.7        	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC1060          	IN1531          	TN1528          	67.2        	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC1059          	IN1530          	TN1527          	81.7        	2           	0.005       	0           	Open  	;Svconn;Copper	;1980
 SC1062          	IN862           	TN1533          	120.4       	4           	0.005       	0           	Open  	;Svconn;Copper	;1950
 MA1063          	IN1534          	IN489           	66.92       	2           	0.82021     	0           	Open  	;main;cast iron	;1910
 MA1064          	IN1534          	IN1535          	200         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1065          	IN1534          	IN1601          	160         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1066          	IN835           	IN869           	418         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1067          	IN1509          	IN1548          	167         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1068          	IN1548          	IN1510          	218         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1069          	IN1510          	IN1550          	163         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1071          	IN1521          	IN1551          	241         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1074          	IN1549          	IN1552          	163         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1070          	IN1550          	IN1521          	233         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1072          	VN1339          	IN1549          	70          	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1073          	IN1551          	IN1549          	178         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1075          	IN1552          	IN1336          	207         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1076          	IN1535          	IN1230          	185         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1077          	IN1535          	IN1536          	130         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1078          	IN1536          	IN1537          	226         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1079          	IN1537          	IN1538          	270         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1080          	IN1538          	IN1539          	226         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1081          	IN1539          	IN1540          	196         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1082          	IN1540          	IN1541          	204         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1083          	IN1541          	IN1542          	174         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1084          	IN1542          	IN1543          	178         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1085          	IN1543          	IN1544          	167         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1086          	IN1544          	IN1545          	185         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1087          	IN1545          	IN1546          	178         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1088          	IN1546          	IN1547          	167         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1089          	IN1547          	IN1548          	111         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 SC1160          	IN1536          	TN1553          	94          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1161          	IN1536          	TN1554          	80          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1162          	IN1536          	TN1555          	85          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1163          	IN1536          	TN1556          	85          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1164          	IN1537          	TN1557          	70          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1165          	IN1537          	TN1558          	82          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1166          	IN1537          	TN1559          	82          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1167          	IN1537          	TN1560          	95          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1168          	IN1538          	TN1561          	98          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1169          	IN1538          	TN1562          	89          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1170          	IN1538          	TN1563          	76          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1171          	IN1538          	TN1564          	90          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1172          	IN1539          	TN1565          	68          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1173          	IN1539          	TN1566          	68          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1174          	IN1539          	TN1567          	64          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1175          	IN1539          	TN1568          	79          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1176          	IN1540          	TN1569          	74          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1177          	IN1540          	TN1570          	78          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1178          	IN1540          	TN1571          	70          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1179          	IN1540          	TN1572          	82          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1180          	IN1541          	TN1573          	90          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1181          	IN1541          	TN1574          	66          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1182          	IN1541          	TN1575          	68          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1183          	IN1541          	TN1576          	65          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1184          	IN1542          	TN1578          	63          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1185          	IN1542          	TN1577          	74          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1186          	IN1542          	TN1579          	66          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1187          	IN1542          	TN1580          	69          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1188          	IN1543          	TN1581          	73          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1189          	IN1543          	TN1582          	68          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1190          	IN1543          	TN1583          	69          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1191          	IN1543          	TN1584          	81          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1192          	IN1544          	TN1586          	71          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1193          	IN1544          	TN1585          	79          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1194          	IN1544          	TN1588          	107         	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1195          	IN1544          	TN1587          	55          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1196          	IN1545          	TN1590          	70.7        	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1197          	IN1545          	TN1589          	89          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1198          	IN1545          	TN1591          	46          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1199          	IN1545          	TN1592          	100         	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1200          	IN1546          	TN1593          	80          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1201          	IN1546          	TN1594          	62          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1202          	IN1546          	TN1595          	56          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1203          	IN1546          	TN1596          	91          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1204          	IN1547          	TN1597          	64          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1205          	IN1547          	TN1598          	78          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1206          	IN1547          	TN1599          	47          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1207          	IN1547          	TN1600          	94          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 MA1090          	IN835           	IN1601          	243         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1091          	IN1606          	IN845           	282.6       	8           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1092          	IN1601          	IN1602          	123         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1093          	IN1602          	IN1603          	218         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1094          	IN1603          	IN1604          	225         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1095          	IN1604          	IN1605          	147         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1096          	IN1605          	IN1606          	55          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1097          	IN1606          	IN1607          	78          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1098          	IN1607          	IN1608          	206         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1099          	IN1608          	IN1609          	206         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1100          	IN1609          	IN1610          	180         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1101          	IN1610          	IN1611          	194         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1102          	IN1611          	IN1612          	171         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1103          	IN1612          	IN1613          	206         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1104          	IN1613          	IN1614          	182         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1105          	IN1614          	IN1615          	159         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1106          	IN1615          	IN1550          	38          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 SC1208          	IN1602          	TN1616          	95          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1209          	IN1602          	TN1617          	53          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1210          	IN1603          	TN1618          	72          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1211          	IN1603          	TN1619          	71          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1212          	IN1604          	TN1620          	76          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1213          	IN1604          	TN1621          	57          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1214          	IN1605          	TN1622          	36          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1215          	IN1607          	TN1623          	45          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1216          	IN1607          	TN1624          	72          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1217          	IN1608          	TN1625          	56          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1218          	IN1608          	TN1626          	60          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1219          	IN1609          	TN1627          	64          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1220          	IN1609          	TN1628          	52          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1221          	IN1610          	TN1629          	60          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1222          	IN1610          	TN1630          	67          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1223          	IN1611          	TN1631          	58          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1224          	IN1611          	TN1632          	63          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1225          	IN1612          	TN1633          	60          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1226          	IN1612          	TN1634          	67          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1227          	IN1613          	TN1635          	55          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1228          	IN1613          	TN1636          	67          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1229          	IN1614          	TN1637          	68          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1230          	IN1614          	TN1638          	54          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1231          	IN1615          	TN1639          	37          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 MA1107          	IN176           	IN1640          	129.56      	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1108          	IN1640          	IN1641          	111         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1109          	IN1641          	IN1642          	204         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1110          	IN1642          	IN1643          	206         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1111          	IN1643          	IN1644          	187         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1112          	IN1644          	IN1645          	190         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1113          	IN1645          	IN1646          	175         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1114          	IN1646          	IN1647          	204         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1115          	IN1647          	IN1648          	180         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1116          	IN1648          	IN1551          	137         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 SC1232          	IN1641          	TN1649          	72          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1233          	IN1641          	TN1650          	69          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1234          	IN1642          	TN1651          	66          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1235          	IN1642          	TN1652          	58          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1236          	IN1643          	TN1653          	81          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1237          	IN1643          	TN1654          	62          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1238          	IN1644          	TN1655          	63          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1239          	IN1644          	TN1656          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1240          	IN1645          	TN1657          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1241          	IN1645          	TN1658          	56          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1242          	IN1646          	TN1659          	53          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1243          	IN1646          	TN1660          	53          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1244          	IN1647          	TN1661          	51          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1245          	IN1647          	TN1662          	48          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1246          	IN1648          	TN1663          	57          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1247          	IN1648          	TN1664          	71          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 MA1117          	IN936           	IN1665          	203         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1118          	IN995           	IN1666          	135         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1119          	IN1344          	IN1667          	109         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1120          	IN1668          	VN1386          	142         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1121          	IN1669          	VN1369          	149         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1122          	IN1665          	IN1670          	93          	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1123          	IN1670          	IN1671          	197         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1124          	IN1671          	IN1672          	190         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1125          	IN1672          	IN1673          	173         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1126          	IN1673          	IN1674          	186         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1127          	IN1674          	IN1675          	169         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1128          	IN1675          	IN1676          	131         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1129          	IN1676          	IN1677          	142         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1130          	IN1677          	IN1678          	124         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1131          	IN1678          	IN1679          	135         	6           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1132          	IN1679          	IN1552          	59          	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1133          	IN1666          	IN1680          	110         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1134          	IN1680          	IN1681          	200         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1135          	IN1681          	IN1682          	200         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1136          	IN1682          	IN1683          	197         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1137          	IN1683          	IN1684          	214         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1138          	IN1684          	IN1685          	186         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1139          	IN1685          	IN1686          	204         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1140          	IN1686          	IN1687          	197         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1141          	IN1687          	IN1667          	93          	4           	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1142          	IN1520          	IN1688          	117         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1143          	IN1688          	IN1689          	193         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1144          	IN1689          	IN1690          	207         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1145          	IN1690          	IN1691          	193         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1146          	IN1691          	IN1692          	200         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1147          	IN1692          	IN1693          	190         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1148          	IN1693          	IN1694          	197         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1149          	IN1694          	IN1695          	204         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1150          	IN1695          	IN1491          	117         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1151          	IN1668          	IN1696          	107         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1152          	IN1696          	IN1697          	197         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1153          	IN1697          	IN1698          	210         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1154          	IN1698          	IN1699          	190         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1155          	IN1699          	IN1700          	207         	12          	0.4         	0           	Open  	;main;ductile iron	;1980
 MA1156          	IN1700          	IN1701          	183         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1157          	IN1701          	IN1702          	214         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1158          	IN1702          	IN1703          	190         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 MA1159          	IN1703          	IN1669          	114         	4           	0.4         	0           	Open  	;main;asbestos cement	;1950
 SC1248          	IN1670          	TN1704          	67          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1249          	IN1670          	TN1705          	63          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1250          	IN1670          	TN1706          	48          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1251          	IN1670          	TN1707          	67          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1252          	IN1671          	TN1708          	73          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1253          	IN1671          	TN1710          	57          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1254          	IN1671          	TN1711          	55          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1255          	IN1671          	TN1709          	52          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1256          	IN1672          	TN1712          	81          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1257          	IN1672          	TN1713          	58          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1258          	IN1672          	TN1714          	50          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1259          	IN1672          	TN1715          	55          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1260          	IN1673          	TN1716          	54          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1261          	IN1673          	TN1717          	62          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1262          	IN1673          	TN1718          	46          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1263          	IN1673          	TN1719          	55          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1264          	IN1674          	TN1720          	57          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1265          	IN1674          	TN1721          	64          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1266          	IN1674          	TN1722          	48          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1267          	IN1674          	TN1723          	69          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1268          	IN1675          	TN1724          	71          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1269          	IN1675          	TN1725          	56          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1270          	IN1675          	TN1726          	41          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1271          	IN1676          	TN1727          	54          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1272          	IN1676          	TN1728          	66          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1273          	IN1676          	TN1729          	60          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1274          	IN1677          	TN1730          	58          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1275          	IN1677          	TN1731          	55          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1276          	IN1677          	TN1732          	36          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1277          	IN1678          	TN1733          	56          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1278          	IN1678          	TN1734          	47          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1279          	IN1678          	TN1735          	55          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1280          	IN1679          	TN1736          	65          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1281          	IN1679          	TN1737          	66          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1282          	IN1679          	TN1738          	31          	0.8         	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1283          	IN1680          	TN1739          	39          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1284          	IN1680          	TN1740          	63          	0.8         	3.28E-03    	0           	Open  	;	
 SC1285          	IN1680          	TN1741          	37          	0.8         	3.28E-03    	0           	Open  	;	
 SC1286          	IN1680          	TN1742          	47          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1287          	IN1681          	TN1743          	44          	0.8         	3.28E-03    	0           	Open  	;	
 SC1288          	IN1681          	TN1744          	52          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1289          	IN1681          	TN1745          	54          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1290          	IN1681          	TN1746          	42          	0.8         	3.28E-03    	0           	Open  	;	
 SC1291          	IN1682          	TN1747          	54          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1292          	IN1682          	TN1748          	53          	0.8         	3.28E-03    	0           	Open  	;	
 SC1293          	IN1682          	TN1749          	47          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1294          	IN1682          	TN1750          	50          	0.8         	3.28E-03    	0           	Open  	;	
 SC1295          	IN1683          	TN1751          	47          	0.8         	3.28E-03    	0           	Open  	;	
 SC1296          	IN1683          	TN1752          	63          	0.8         	3.28E-03    	0           	Open  	;	
 SC1297          	IN1683          	TN1753          	43          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1298          	IN1683          	TN1754          	57          	0.8         	3.28E-03    	0           	Open  	;	
 SC1299          	IN1684          	TN1755          	52          	0.8         	3.28E-03    	0           	Open  	;	
 SC1300          	IN1684          	TN1756          	43          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1301          	IN1684          	TN1757          	47          	0.8         	3.28E-03    	0           	Open  	;	
 SC1302          	IN1684          	TN1758          	41          	0.8         	3.28E-03    	0           	Open  	;	
 SC1303          	IN1685          	TN1759          	39          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1304          	IN1685          	TN1760          	36          	0.8         	3.28E-03    	0           	Open  	;	
 SC1305          	IN1685          	TN1761          	44          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1306          	IN1685          	TN1762          	42          	0.8         	3.28E-03    	0           	Open  	;	
 SC1307          	IN1686          	TN1763          	49          	0.8         	3.28E-03    	0           	Open  	;	
 SC1308          	IN1686          	TN1764          	56          	0.8         	3.28E-03    	0           	Open  	;	
 SC1309          	IN1686          	TN1765          	50          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1310          	IN1686          	TN1766          	50          	0.8         	3.28E-03    	0           	Open  	;	
 SC1311          	IN1687          	TN1768          	67          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1312          	IN1687          	TN1767          	40          	0.8         	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1313          	IN1687          	TN1769          	43          	0.8         	3.28E-03    	0           	Open  	;	
 SC1314          	IN1687          	TN1770          	56          	0.8         	3.28E-03    	0           	Open  	;	
 SC1315          	IN1688          	TN1771          	42          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1316          	IN1688          	TN1772          	46          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1317          	IN1688          	TN1773          	55          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1318          	IN1688          	TN1774          	48          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1319          	IN1689          	TN1775          	41          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1320          	IN1689          	TN1776          	51          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1321          	IN1689          	TN1777          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1322          	IN1689          	TN1778          	47          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1323          	IN1690          	TN1779          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1324          	IN1690          	TN1780          	44          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1325          	IN1690          	TN1781          	45          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1326          	IN1690          	TN1782          	39          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1327          	IN1691          	TN1783          	46          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1328          	IN1691          	TN1784          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1329          	IN1691          	TN1785          	38          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1330          	IN1691          	TN1786          	49          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1331          	IN1692          	TN1787          	38          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1332          	IN1692          	TN1788          	49          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1333          	IN1692          	TN1789          	38          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1334          	IN1692          	TN1790          	53          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1335          	IN1693          	TN1791          	45          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1336          	IN1693          	TN1792          	48          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1337          	IN1693          	TN1793          	40          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1338          	IN1693          	TN1794          	43          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1339          	IN1694          	TN1795          	44          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1340          	IN1694          	TN1796          	36          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1341          	IN1694          	TN1797          	49          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1342          	IN1694          	TN1798          	49          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1343          	IN1695          	TN1799          	50          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1344          	IN1695          	TN1800          	58          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1345          	IN1695          	TN1801          	44          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1346          	IN1695          	TN1802          	59          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1347          	IN1696          	TN1803          	60          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1348          	IN1696          	TN1804          	72          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1349          	IN1696          	TN1805          	45          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1350          	IN1696          	TN1806          	45          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1351          	IN1697          	TN1807          	53          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1352          	IN1697          	TN1808          	53          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1353          	IN1697          	TN1809          	47          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1354          	IN1697          	TN1810          	61          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1355          	IN1698          	TN1811          	55          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1356          	IN1698          	TN1812          	58          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1357          	IN1698          	TN1813          	49          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1358          	IN1698          	TN1814          	50          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1359          	IN1699          	TN1815          	52          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1360          	IN1699          	TN1816          	62          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1361          	IN1699          	TN1817          	52          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1362          	IN1699          	TN1818          	46          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1363          	IN1700          	TN1819          	49          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1364          	IN1700          	TN1820          	40          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1365          	IN1700          	TN1821          	43          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1366          	IN1700          	TN1822          	47          	12          	8333.333333 	0           	Open  	;Svconn;Plastic	;1980
 SC1367          	IN1701          	TN1823          	54          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1368          	IN1701          	TN1824          	62          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1369          	IN1701          	TN1825          	51          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1370          	IN1701          	TN1826          	58          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1371          	IN1702          	TN1827          	46          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950
 SC1372          	IN1702          	TN1828          	66          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1373          	IN1702          	TN1829          	48          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1374          	IN1702          	TN1830          	60          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1375          	IN1703          	TN1831          	55          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1376          	IN1703          	TN1832          	57          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1377          	IN1703          	TN1833          	46          	12          	3.28E-03    	0           	Open  	;Svconn;Plastic	;1980
 SC1378          	IN1703          	TN1834          	54          	12          	0.005       	0           	Open  	;Svconn;Copper	;1950

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 WellPump#1      	Aquifer         	IN1522          	HEAD 3	;			
 WellPump#2      	Aquifer         	IN1522          	HEAD 3	;			
 WellPump#3      	Aquifer         	IN1522          	HEAD 3	;			
 WellPump#4      	Aquifer         	IN1522          	HEAD 3	;			
 HSP#1           	IN1471          	PumpStation     	HEAD 6	;			
 HSP#2           	IN1471          	PumpStation     	HEAD 6	;			
 HSP#3           	IN1471          	PumpStation     	HEAD 6	;			
 ResvrPump       	SurfaceResrvr   	IN1495          	HEAD 4	;			

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 V1              	VN1464          	VN1465          	12          	TCV 	0           	0           	;
 V2              	VN1462          	VN1463          	12          	TCV 	0           	0           	;
 V3              	VN1459          	VN1460          	12          	TCV 	0           	0           	;
 V4              	VN1457          	VN1458          	12          	TCV 	0           	0           	;
 V5              	VN1454          	VN1455          	12          	TCV 	0           	0           	;
 V6              	VN1452          	VN1453          	12          	TCV 	0           	0           	;
 V7              	VN1449          	VN1450          	12          	TCV 	0           	0           	;
 V8              	VN1445          	VN1446          	12          	TCV 	0           	0           	;
 V9              	VN1185          	VN1186          	12          	TCV 	0           	0           	;
 V10             	VN1182          	VN1183          	12          	TCV 	0           	0           	;
 V11             	VN1174          	VN1175          	12          	TCV 	0           	0           	;
 V12             	VN1177          	VN1178          	12          	TCV 	0           	0           	;
 V13             	VN1164          	VN1165          	12          	TCV 	0           	0           	;
 V14             	VN1160          	VN1161          	12          	TCV 	0           	0           	;
 V15             	VN1181          	VN1419          	12          	TCV 	0           	0           	;
 V16             	VN1157          	VN1158          	12          	TCV 	0           	0           	;
 V17             	VN1180          	VN1416          	12          	TCV 	0           	0           	;
 V18             	VN1190          	VN1191          	12          	TCV 	0           	0           	;
 V19             	VN1245          	VN1246          	12          	TCV 	0           	0           	;
 V20             	VN1132          	VN1247          	12          	TCV 	0           	0           	;
 V21             	VN1125          	VN1170          	12          	TCV 	0           	0           	;
 V22             	VN1133          	VN1134          	12          	TCV 	0           	0           	;
 V23             	VN1135          	VN1136          	12          	TCV 	0           	0           	;
 V24             	VN1167          	VN1168          	12          	TCV 	0           	0           	;
 V25             	VN1112          	VN1113          	12          	TCV 	0           	0           	;
 V26             	VN1117          	VN1118          	12          	TCV 	0           	0           	;
 V27             	VN1034          	VN1035          	12          	TCV 	0           	0           	;
 V28             	VN1064          	VN1065          	12          	TCV 	0           	0           	;
 V29             	VN1042          	VN1043          	12          	TCV 	0           	0           	;
 V30             	VN1058          	VN1059          	12          	TCV 	0           	0           	;
 V31             	VN1063          	VN1130          	12          	TCV 	0           	0           	;
 V32             	VN1052          	VN1119          	12          	TCV 	0           	0           	;
 V33             	VN1129          	VN1244          	12          	TCV 	0           	0           	;
 V34             	VN1197          	VN1198          	12          	TCV 	0           	0           	;
 V35             	VN1242          	VN1243          	12          	TCV 	0           	0           	;
 V36             	VN1202          	VN1203          	12          	TCV 	0           	0           	;
 V37             	VN1206          	VN1207          	12          	TCV 	0           	0           	;
 V38             	VN1237          	VN1238          	12          	TCV 	0           	0           	;
 V39             	VN1239          	VN1240          	12          	TCV 	0           	0           	;
 V40             	VN1053          	VN1241          	12          	TCV 	0           	0           	;
 V41             	VN1045          	VN1046          	12          	TCV 	0           	0           	;
 V42             	VN1054          	VN1055          	12          	TCV 	0           	0           	;
 V43             	VN1056          	VN1057          	12          	TCV 	0           	0           	;
 V44             	VN894           	VN895           	12          	TCV 	0           	0           	;
 V45             	VN918           	VN919           	12          	TCV 	0           	0           	;
 V46             	VN921           	VN1236          	12          	TCV 	0           	0           	;
 V47             	VN926           	VN927           	12          	TCV 	0           	0           	;
 V48             	VN922           	VN923           	12          	TCV 	0           	0           	;
 V49             	VN924           	VN925           	12          	TCV 	0           	0           	;
 V50             	VN1212          	VN1211          	12          	TCV 	0           	0           	;
 V51             	VN1234          	VN1235          	12          	TCV 	0           	0           	;
 V52             	VN1215          	VN1216          	12          	TCV 	0           	0           	;
 V53             	VN912           	VN913           	12          	TCV 	0           	0           	;
 V54             	VN909           	VN910           	12          	TCV 	0           	0           	;
 V55             	VN1219          	VN1220          	12          	TCV 	0           	0           	;
 V56             	VN1222          	VN1223          	12          	TCV 	0           	0           	;
 V57             	VN907           	VN1406          	12          	TCV 	0           	0           	;
 V58             	VN1233          	VN1420          	12          	TCV 	0           	0           	;
 V59             	VN833           	VN834           	12          	TCV 	0           	0           	;
 V60             	VN1226          	VN1227          	12          	TCV 	0           	0           	;
 V61             	VN1447          	VN1448          	12          	TCV 	0           	0           	;
 V62             	VN1231          	VN1232          	12          	TCV 	0           	0           	;
 V63             	VN1022          	VN1405          	12          	TCV 	0           	0           	;
 V64             	VN1020          	VN1021          	12          	TCV 	0           	0           	;
 V65             	VN1018          	VN1019          	12          	TCV 	0           	0           	;
 V66             	VN1421          	VN1422          	12          	TCV 	0           	0           	;
 V67             	VN1423          	VN1424          	12          	TCV 	0           	0           	;
 V68             	VN1443          	VN1444          	12          	TCV 	0           	0           	;
 V69             	VN1425          	VN1426          	12          	TCV 	0           	0           	;
 V70             	VN1428          	VN1429          	12          	TCV 	0           	0           	;
 V71             	VN1432          	VN1433          	12          	TCV 	0           	0           	;
 V72             	VN1434          	VN1435          	12          	TCV 	0           	0           	;
 V73             	VN1436          	VN1437          	12          	TCV 	0           	0           	;
 V74             	VN1438          	VN1439          	12          	TCV 	0           	0           	;
 V75             	VN1440          	VN1441          	12          	TCV 	0           	0           	;
 V76             	VN1489          	VN1490          	12          	TCV 	0           	0           	;
 V77             	VN866           	VN1410          	12          	TCV 	0           	0           	;
 V78             	VN1408          	VN1409          	12          	TCV 	0           	0           	;
 V79             	VN863           	VN867           	12          	TCV 	0           	0           	;
 V80             	VN860           	VN861           	12          	TCV 	0           	0           	;
 V81             	VN856           	VN857           	12          	TCV 	0           	0           	;
 V82             	VN854           	VN855           	12          	TCV 	0           	0           	;
 V83             	VN850           	VN851           	12          	TCV 	0           	0           	;
 V84             	VN843           	VN844           	12          	TCV 	0           	0           	;
 V85             	VN846           	VN847           	12          	TCV 	0           	0           	;
 V86             	VN868           	VN1411          	12          	TCV 	0           	0           	;
 V87             	VN1023          	VN1412          	12          	TCV 	0           	0           	;
 V88             	VN1015          	VN1016          	12          	TCV 	0           	0           	;
 V89             	VN1013          	VN1014          	12          	TCV 	0           	0           	;
 V90             	VN1009          	VN1010          	12          	TCV 	0           	0           	;
 V91             	VN1005          	VN1006          	12          	TCV 	0           	0           	;
 V92             	VN1003          	VN1004          	12          	TCV 	0           	0           	;
 V93             	VN1001          	VN1002          	12          	TCV 	0           	0           	;
 V94             	VN999           	VN1000          	12          	TCV 	0           	0           	;
 V95             	VN1414          	VN1415          	12          	TCV 	0           	0           	;
 V96             	VN1413          	VN1488          	12          	TCV 	0           	0           	;
 V97             	VN1485          	VN1486          	12          	TCV 	0           	0           	;
 V98             	VN1483          	VN1484          	12          	TCV 	0           	0           	;
 V99             	VN1481          	VN1482          	12          	TCV 	0           	0           	;
 V100            	VN1477          	VN1478          	12          	TCV 	0           	0           	;
 V101            	VN1473          	VN1475          	12          	TCV 	0           	0           	;
 V102            	VN1385          	VN1386          	12          	TCV 	0           	0           	;
 V103            	VN1382          	VN1383          	12          	TCV 	0           	0           	;
 V104            	VN1380          	VN1381          	12          	TCV 	0           	0           	;
 V105            	VN1378          	VN1379          	12          	TCV 	0           	0           	;
 V106            	VN1376          	VN1377          	12          	TCV 	0           	0           	;
 V108            	VN1374          	VN1375          	12          	TCV 	0           	0           	;
 V109            	VN1372          	VN1373          	12          	TCV 	0           	0           	;
 V110            	VN1369          	VN1370          	12          	TCV 	0           	0           	;
 V111            	VN1367          	VN1368          	12          	TCV 	0           	0           	;
 V112            	VN1364          	VN1365          	12          	TCV 	0           	0           	;
 V113            	VN1362          	VN1363          	12          	TCV 	0           	0           	;
 V114            	VN1360          	VN1361          	12          	TCV 	0           	0           	;
 V115            	VN1358          	VN1359          	12          	TCV 	0           	0           	;
 V116            	VN1356          	VN1357          	12          	TCV 	0           	0           	;
 V118            	VN1354          	VN1355          	12          	TCV 	0           	0           	;
 V119            	VN1387          	VN1388          	12          	TCV 	0           	0           	;
 V120            	VN991           	VN992           	12          	TCV 	0           	0           	;
 V121            	VN989           	VN990           	12          	TCV 	0           	0           	;
 V122            	VN987           	VN988           	12          	TCV 	0           	0           	;
 V124            	VN993           	VN994           	12          	TCV 	0           	0           	;
 V125            	VN984           	VN1353          	12          	TCV 	0           	0           	;
 V126            	VN1350          	VN1351          	12          	TCV 	0           	0           	;
 V127            	VN1346          	VN1492          	12          	TCV 	0           	0           	;
 V128            	VN1347          	VN1348          	12          	TCV 	0           	0           	;
 V129            	VN1337          	VN1345          	12          	TCV 	0           	0           	;
 V130            	VN1334          	VN1335          	12          	TCV 	0           	0           	;
 V131            	VN1339          	VN1340          	12          	TCV 	0           	0           	;
 V132            	VN960           	VN1343          	12          	TCV 	0           	0           	;
 V133            	VN959           	VN1329          	12          	TCV 	0           	0           	;
 V134            	VN966           	VN967           	12          	TCV 	0           	0           	;
 V135            	VN962           	VN963           	12          	TCV 	0           	0           	;
 V136            	VN955           	VN956           	12          	TCV 	0           	0           	;
 V137            	VN950           	VN951           	12          	TCV 	0           	0           	;
 V138            	VN12            	VN969           	12          	TCV 	0           	0           	;
 V139            	VN946           	VN947           	12          	TCV 	0           	0           	;
 V140            	VN970           	VN971           	12          	TCV 	0           	0           	;
 V141            	VN997           	VN998           	12          	TCV 	0           	0           	;
 V142            	VN940           	VN941           	12          	TCV 	0           	0           	;
 V143            	VN1326          	VN1327          	12          	TCV 	0           	0           	;
 V144            	VN1322          	VN1323          	12          	TCV 	0           	0           	;
 V145            	VN933           	VN1101          	12          	TCV 	0           	0           	;
 V146            	VN1095          	VN1096          	12          	TCV 	0           	0           	;
 V147            	VN1091          	VN1092          	12          	TCV 	0           	0           	;
 V148            	VN1087          	VN1088          	12          	TCV 	0           	0           	;
 V149            	VN1082          	VN1083          	12          	TCV 	0           	0           	;
 V150            	VN841           	VN842           	12          	TCV 	0           	0           	;
 V151            	VN975           	VN976           	12          	TCV 	0           	0           	;
 V152            	VN838           	VN839           	12          	TCV 	0           	0           	;
 V153            	VN979           	VN980           	12          	TCV 	0           	0           	;
 V154            	VN836           	VN837           	12          	TCV 	0           	0           	;
 V155            	VN982           	VN983           	12          	TCV 	0           	0           	;
 V156            	VN822           	VN823           	12          	TCV 	0           	0           	;
 V157            	VN819           	VN820           	12          	TCV 	0           	0           	;
 V158            	VN873           	VN874           	12          	TCV 	0           	0           	;
 V159            	VN826           	VN827           	12          	TCV 	0           	0           	;
 V160            	VN870           	VN871           	12          	TCV 	0           	0           	;
 V162            	VN817           	VN818           	12          	TCV 	0           	0           	;
 V163            	VN829           	VN830           	12          	TCV 	0           	0           	;
 V164            	VN879           	VN880           	12          	TCV 	0           	0           	;
 V165            	VN905           	VN906           	12          	TCV 	0           	0           	;
 V166            	VN902           	VN903           	12          	TCV 	0           	0           	;
 V167            	VN928           	VN929           	12          	TCV 	0           	0           	;
 V168            	VN930           	VN931           	12          	TCV 	0           	0           	;
 V169            	VN1254          	VN1255          	12          	TCV 	0           	0           	;
 V170            	VN1286          	VN1287          	12          	TCV 	0           	0           	;
 V172            	VN1468          	VN1469          	12          	TCV 	0           	0           	;
 V173            	VN1263          	VN1264          	12          	TCV 	0           	0           	;
 V174            	VN665           	VN1259          	12          	TCV 	0           	0           	;
 V175            	VN884           	VN885           	12          	TCV 	0           	0           	;
 V176            	VN932           	VN1126          	12          	TCV 	0           	0           	;
 V177            	VN888           	VN889           	12          	TCV 	0           	0           	;
 V179            	VN1275          	VN1276          	12          	TCV 	0           	0           	;
 V180            	VN1152          	VN1153          	12          	TCV 	0           	0           	;
 V181            	VN1137          	VN1138          	12          	TCV 	0           	0           	;
 V182            	VN1139          	VN1140          	12          	TCV 	0           	0           	;
 V183            	VN1103          	VN1104          	12          	TCV 	0           	0           	;
 V184            	VN1026          	VN1027          	12          	TCV 	0           	0           	;
 V185            	VN1060          	VN1061          	12          	TCV 	0           	0           	;
 V186            	VN1078          	VN1079          	12          	TCV 	0           	0           	;
 V187            	VN659           	VN1283          	12          	TCV 	0           	0           	;
 V188            	VN1292          	VN1293          	12          	TCV 	0           	0           	;
 V189            	VN1298          	VN1319          	12          	TCV 	0           	0           	;
 V191            	VN1305          	VN1317          	12          	TCV 	0           	0           	;
 V192            	VN1314          	VN1315          	12          	TCV 	0           	0           	;
 V193            	VN1300          	VN1301          	12          	TCV 	0           	0           	;
 V194            	VN1131          	VN1299          	12          	TCV 	0           	0           	;
 V195            	VN1074          	VN1075          	12          	TCV 	0           	0           	;
 V196            	VN1310          	VN1311          	12          	TCV 	0           	0           	;
 V197            	VN1306          	VN1307          	12          	TCV 	0           	0           	;
 V198            	VN1270          	VN1271          	12          	TCV 	0           	0           	;
 V199            	VN1144          	VN1145          	12          	TCV 	0           	0           	;
 V200            	VN1071          	VN1072          	12          	TCV 	0           	0           	;
 V201            	VN1249          	VN1250          	12          	TCV 	0           	0           	;
 V202            	VN1067          	VN1150          	12          	TCV 	0           	0           	;
 V1028           	VN1409          	VN1408          	12          	TCV 	0           	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 HSP#2           	Closed
 HSP#3           	Closed
 V1              	Open
 V2              	Open
 V3              	Open
 V4              	Open
 V5              	Open
 V6              	Open
 V7              	Open
 V8              	Open
 V9              	Open
 V10             	Open
 V11             	Open
 V12             	Open
 V13             	Open
 V14             	Open
 V15             	Open
 V16             	Open
 V17             	Open
 V18             	Open
 V19             	Open
 V20             	Open
 V21             	Open
 V22             	Open
 V23             	Open
 V24             	Open
 V25             	Open
 V26             	Open
 V27             	Open
 V28             	Open
 V29             	Open
 V30             	Open
 V31             	Open
 V32             	Open
 V33             	Open
 V34             	Open
 V35             	Open
 V36             	Open
 V37             	Open
 V38             	Open
 V39             	Open
 V40             	Open
 V41             	Open
 V42             	Open
 V43             	Open
 V44             	Open
 V45             	Open
 V46             	Open
 V47             	Open
 V48             	Open
 V49             	Open
 V50             	Open
 V51             	Open
 V52             	Open
 V53             	Open
 V54             	Open
 V55             	Open
 V56             	Open
 V57             	Open
 V58             	Open
 V59             	Open
 V60             	Open
 V61             	Open
 V62             	Open
 V63             	Open
 V64             	Open
 V65             	Open
 V66             	Open
 V67             	Open
 V68             	Open
 V69             	Open
 V70             	Open
 V71             	Open
 V72             	Open
 V73             	Open
 V74             	Open
 V75             	Open
 V76             	Open
 V77             	Open
 V78             	Open
 V79             	Open
 V80             	Open
 V81             	Open
 V82             	Open
 V83             	Open
 V84             	Open
 V85             	Open
 V86             	Open
 V87             	Open
 V88             	Open
 V89             	Open
 V90             	Open
 V91             	Open
 V92             	Open
 V93             	Open
 V94             	Open
 V95             	Open
 V96             	Open
 V97             	Open
 V98             	Open
 V99             	Open
 V100            	Open
 V101            	Open
 V102            	Open
 V103            	Open
 V104            	Open
 V105            	Open
 V106            	Open
 V108            	Open
 V109            	Open
 V110            	Open
 V111            	Open
 V112            	Open
 V113            	Open
 V114            	Open
 V115            	Open
 V116            	Open
 V118            	Open
 V119            	Open
 V120            	Open
 V121            	Open
 V122            	Open
 V124            	Open
 V125            	Open
 V126            	Open
 V127            	Open
 V128            	Open
 V129            	Open
 V130            	Open
 V131            	Open
 V132            	Open
 V133            	Open
 V134            	Open
 V135            	Open
 V136            	Open
 V137            	Open
 V138            	Open
 V139            	Open
 V140            	Open
 V141            	Open
 V142            	Open
 V143            	Open
 V144            	Open
 V145            	Open
 V146            	Open
 V147            	Open
 V148            	Open
 V149            	Open
 V150            	Open
 V151            	Open
 V152            	Open
 V153            	Open
 V154            	Open
 V155            	Open
 V156            	Open
 V157            	Open
 V158            	Open
 V159            	Open
 V160            	Open
 V162            	Open
 V163            	Open
 V164            	Open
 V165            	Open
 V166            	Open
 V167            	Open
 V168            	Open
 V169            	Open
 V170            	Open
 V172            	Open
 V173            	Open
 V174            	Open
 V175            	Open
 V176            	Open
 V177            	Open
 V179            	Open
 V180            	Open
 V181            	Open
 V182            	Open
 V183            	Open
 V184            	Open
 V185            	Open
 V186            	Open
 V187            	Open
 V188            	Open
 V189            	Open
 V191            	Open
 V192            	Open
 V193            	Open
 V194            	Open
 V195            	Open
 V196            	Open
 V197            	Open
 V198            	Open
 V199            	Open
 V200            	Open
 V201            	Open
 V202            	Open
 V1028           	Open

[PATTERNS]
;ID              	Multipliers
;Industrial - factory with 3 shifts						
 3               	0.96        	0.96        	0.96        	0.96        	1.06        	1.07        
 3               	1.06        	0.96        	0.96        	0.96        	0.96        	0.96        
 3               	1.065       	1.075       	1.056       	0.96        	0.96        	0.96        
 3               	0.96        	0.96        	1.065       	1.075       	1.065       	0.96        
;Residential						
 2               	0.55        	0.55        	0.58        	0.67        	0.85        	1.05        
 2               	1.16        	1.12        	1.15        	1.1         	1.02        	1           
 2               	1.02        	1.1         	1.2         	1.35        	1.45        	1.5         
 2               	1.5         	1.35        	1           	0.8         	0.7         	0.6         
;Commercial - Elsie's Cafe						
 1               	0.2         	0.2         	0.3         	0.5         	0.7         	0.7         
 1               	0.9         	1           	0.9         	0.8         	1           	1.83        
 1               	1.75        	1.5         	1.42        	1.3         	1.4         	1.47        
 1               	1.8         	1.81        	1.5         	1           	0.5         	0.2         
;Commercial - Dairy Queen						
 4               	0.2         	0.2         	0.3         	0.5         	0.7         	0.7         
 4               	0.8         	0.9         	1           	0.9         	1.42        	1.85        
 4               	1.75        	1.6         	1.5         	1.42        	1.3         	1.4         
 4               	1.47        	1.65        	1.45        	1.2         	0.5         	0.2         
;Commercial - churches, schools, city hall, post office, grocery stores						
 5               	0.1         	0.1         	0.1         	0.1         	0.2         	0.36        
 5               	0.66        	1.15        	1.61        	2           	2.16        	2.25        
 5               	2.25        	2.25        	2.2         	2.11        	1.95        	1.61        
 5               	1.16        	0.73        	0.4         	0.2         	0.11        	0.1         
;Default pattern set to 1 at all hours so that no demands are changed that should not be changed from their base values
 DefPat          	1           	1           	1           	1           	1           	1           
 DefPat          	1           	1           	1           	1           	1           	1           
 DefPat          	1           	1           	1           	1           	1           	1           
 DefPat          	1           	1           	1           	1           	1           	1           
;Diurnal variation of energy cost (summer pattern)
 SummerEnergy    	0.64        	0.3         	0.3         	0.3         	0.4         	0.4         
 SummerEnergy    	0.4         	0.8         	0.8         	0.8         	1.2         	1.2         
 SummerEnergy    	1.2         	1.6         	1.6         	1.6         	2.          	2.          
 SummerEnergy    	2.          	1.1         	1.1         	1.1         	.64         	.64         

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP:                 Gould's VIT/VIC/VIS Model:10AHC	 5.75-in. impeller	 3550 rpm	 water source			
 3               	0           	145         
 3               	375         	130         
 3               	550         	90          
;PUMP:                 Pump Station pump	 Gould's Model: 3196	 Size 4x6-13	 10-in impeller	 1780 rpm
 4               	0           	110         
 4               	800         	90          
 4               	1100        	67          
;PUMP:                 Axial flow reservoir pump; Goulds AF-End Suction	 Size 8x8-8; 1180 rpm			
 5               	0           	7.5         
 5               	1500        	6           
 5               	1840        	2.5         
;PUMP:  Goulds,Model3196,Size=4x6-17,16-in,1780rpm				
 6               	0           	283         
 6               	1000        	268         
 6               	2000        	191         
;EFFICIENCY: Efficiency Curve for Goulds 3196 4x6-17, 16 in impeller, 1780 rpm
 Eff3196         	800         	60          
 Eff3196         	1625        	76          
 Eff3196         	2100        	70          

[CONTROLS]

















[RULES]
RULE 1
IF SYSTEM CLOCKTIME >= 6 AM
AND SYSTEM CLOCKTIME < 8 PM
AND TANK Tank LEVEL BELOW 97
THEN PUMP HSP#1 STATUS IS OPEN 
AND PUMP HSP#2 STATUS IS OPEN 
AND PUMP HSP#3 STATUS IS OPEN

RULE 2
IF   SYSTEM CLOCKTIME >= 6 AM
AND  SYSTEM CLOCKTIME < 8 PM
AND  TANK Tank LEVEL ABOVE 97 
AND TANK Tank LEVEL BELOW 104
THEN PUMP HSP#1 STATUS IS OPEN 
AND PUMP HSP#2 STATUS IS OPEN 
AND PUMP HSP#3 STATUS IS CLOSED

RULE 3
IF   SYSTEM CLOCKTIME >= 6 AM
AND  SYSTEM CLOCKTIME < 8 PM
AND  TANK Tank LEVEL ABOVE 104 
AND TANK Tank LEVEL BELOW 111
THEN PUMP HSP#1 STATUS IS OPEN 
AND PUMP HSP#2 STATUS IS CLOSED 
AND PUMP HSP#3 STATUS IS CLOSED

RULE 4
IF   SYSTEM CLOCKTIME >= 6 AM
AND  SYSTEM CLOCKTIME < 8 PM
AND  TANK Tank LEVEL ABOVE 111
THEN PUMP HSP#1 STATUS IS CLOSED 
AND PUMP HSP#2 STATUS IS CLOSED 
AND PUMP HSP#3 STATUS IS CLOSED

RULE 5
IF SYSTEM CLOCKTIME >= 8 PM
OR SYSTEM CLOCKTIME < 6 AM
AND TANK Tank LEVEL BELOW 97
THEN PUMP HSP#1 STATUS IS CLOSED
AND PUMP HSP#2 STATUS IS OPEN 
AND PUMP HSP#3 STATUS IS OPEN

RULE 6
IF   SYSTEM CLOCKTIME >= 8 PM
OR SYSTEM CLOCKTIME < 6 AM
AND  TANK Tank LEVEL ABOVE 97 
AND  TANK Tank LEVEL BELOW 110
THEN PUMP HSP#1 STATUS IS CLOSED
AND PUMP HSP#2 STATUS IS CLOSED
AND PUMP HSP#3 STATUS IS OPEN

RULE 7
IF   SYSTEM CLOCKTIME >= 8 PM
OR SYSTEM CLOCKTIME < 6 AM
AND  TANK Tank LEVEL ABOVE 110 
THEN PUMP HSP#1 STATUS IS CLOSED
AND PUMP HSP#2 STATUS IS CLOSED
AND PUMP HSP#3 STATUS IS CLOSED









[ENERGY]
 Global Efficiency  	75
 Global Price       	0.10
 Global Pattern     	SummerEnergy
 Demand Charge      	0
 Pump 	HSP#1           	Efficiency	Eff3196
 Pump 	HSP#2           	Efficiency	Eff3196
 Pump 	HSP#3           	Efficiency	Eff3196

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	240:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12:00 AM
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	DefPat
 Demand Multiplier  	1
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 IN0             	4963.01         	4003.59         
 TN1             	4963.01         	3902.03         
 IN2             	5234.78         	3994.98         
 TN3             	5235.45         	3890.98         
 IN4             	5479.86         	3997.15         
 TN5             	5479.86         	4072.11         
 IN6             	5514.46         	3994.98         
 TN7             	5515.90         	3900.56         
 IN8             	5271.54         	3995.71         
 TN9             	5271.54         	4085.09         
 IN10            	4911.32         	3995.27         
 TN11            	4918.50         	4104.40         
 TN13            	5766.74         	4121.13         
 TN15            	5706.19         	3867.40         
 IN16            	6021.91         	3994.98         
 TN17            	6020.74         	4104.40         
 TN19            	6056.49         	3883.95         
 TN21            	6396.10         	4116.31         
 TN23            	6366.31         	3895.86         
 TN25            	6663.03         	3890.04         
 TN27            	6964.01         	4112.48         
 TN29            	7006.54         	3869.56         
 TN31            	4890.04         	3556.66         
 TN33            	4980.30         	3553.14         
 IN34            	5164.94         	3600.50         
 TN35            	5122.28         	3563.77         
 TN37            	5212.33         	3564.95         
 TN39            	5386.76         	3555.56         
 TN41            	5497.89         	3557.84         
 TN43            	5621.12         	3569.69         
 IN44            	5655.48         	3601.68         
 TN45            	5700.50         	3561.40         
 TN47            	5794.22         	3553.92         
 TN49            	5882.98         	3550.74         
 TN51            	5990.80         	3553.10         
 IN52            	6028.72         	3601.68         
 TN53            	6079.67         	3555.48         
 TN55            	6180.38         	3563.77         
 TN57            	6260.95         	3561.40         
 IN58            	6385.37         	3604.06         
 TN59            	6343.90         	3563.77         
 TN61            	6425.65         	3560.21         
 TN63            	5642.67         	3667.66         
 IN64            	5732.50         	3604.06         
 TN65            	5732.50         	3645.52         
 TN67            	5837.95         	3652.64         
 IN68            	5935.11         	3602.87         
 TN69            	5935.11         	3645.52         
 TN71            	6029.90         	3646.71         
 IN72            	6124.69         	3606.42         
 TN73            	6128.25         	3647.90         
 IN74            	6218.30         	3604.06         
 TN75            	6218.30         	3657.38         
 TN77            	6342.71         	3653.82         
 TN79            	6429.21         	3640.78         
 IN80            	6555.99         	3607.61         
 TN81            	6519.26         	3640.78         
 TN83            	6599.83         	3645.52         
 TN85            	6509.78         	3556.66         
 TN87            	6602.20         	3567.32         
 TN89            	6702.92         	3646.71         
 IN90            	6751.50         	3606.42         
 TN91            	6794.15         	3655.00         
 TN93            	6696.99         	3562.58         
 TN95            	6784.67         	3561.40         
 TN97            	6897.24         	3647.90         
 IN98            	6925.67         	3605.24         
 TN99            	6964.77         	3645.52         
 TN101           	6886.57         	3561.40         
 TN103           	6970.70         	3561.40         
 IN104           	7119.15         	3608.99         
 TN105           	7097.32         	3644.97         
 TN107           	7161.61         	3643.14         
 TN109           	7150.50         	3567.14         
 IN110           	4928.43         	3602.86         
 TN111           	4953.66         	3639.62         
 TN113           	4890.23         	3637.46         
 TN115           	5192.97         	3646.83         
 TN117           	5129.54         	3648.27         
 IN118           	5442.37         	3601.42         
 TN119           	5445.26         	3652.60         
 IN120           	5340.74         	3602.86         
 TN121           	5332.09         	3646.11         
 IN122           	5545.45         	3602.86         
 TN123           	5538.96         	3647.55         
 TN125           	6788.13         	4477.21         
 TN127           	6695.87         	4470.72         
 TN129           	6619.46         	4470.00         
 TN131           	6679.29         	4364.76         
 TN133           	6615.14         	4378.46         
 TN135           	6522.15         	4480.81         
 TN137           	6522.87         	4374.13         
 TN139           	6442.86         	4384.94         
 IN140           	6367.17         	4421.71         
 TN141           	6407.54         	4475.05         
 TN143           	6362.85         	4370.53         
 TN145           	6310.95         	4472.88         
 TN147           	6232.38         	4482.26         
 TN149           	6254.73         	4356.11         
 IN150           	6199.23         	4420.99         
 TN151           	6147.33         	4367.64         
 IN152           	6001.00         	4419.54         
 TN153           	6042.81         	4478.65         
 TN155           	6054.34         	4371.25         
 TN157           	5954.15         	4362.60         
 TN159           	6140.12         	4466.40         
 TN161           	5933.97         	4468.56         
 IN162           	5799.69         	4419.17         
 TN163           	5843.87         	4485.14         
 IN164           	5864.77         	4417.38         
 TN165           	5861.16         	4376.97         
 TN166           	5731.42         	4477.93         
 TN167           	5779.71         	4359.72         
 TN169           	5406.33         	4477.93         
 TN170           	5445.39         	4381.01         
 TN171           	5372.46         	4377.74         
 IN172           	5595.18         	4458.47         
 TN173           	5647.08         	4458.47         
 IN174           	5595.18         	4450.54         
 TN175           	5535.36         	4450.54         
 IN176           	5597.35         	4374.13         
 TN177           	5646.36         	4374.13         
 IN178           	5598.07         	4392.88         
 TN179           	5549.78         	4392.15         
 TN181           	5240.54         	4470.72         
 TN182           	5220.81         	4347.32         
 TN183           	5137.47         	4470.00         
 TN184           	5133.86         	4379.18         
 TN186           	5018.54         	4468.56         
 TN187           	4897.44         	4471.44         
 TN188           	5008.44         	4369.09         
 TN189           	4911.86         	4374.85         
 TN191           	4914.74         	4745.35         
 TN193           	5005.56         	4735.98         
 TN195           	5118.37         	4731.01         
 TN197           	5292.31         	4736.74         
 TN199           	5414.65         	4719.54         
 TN201           	5552.28         	4715.72         
 TN203           	5669.83         	4856.26         
 TN205           	5639.36         	4731.70         
 TN207           	5757.29         	4846.99         
 TN209           	5741.39         	4726.40         
 TN211           	5851.37         	4843.02         
 TN213           	5931.72         	4730.12         
 TN215           	5944.13         	4836.39         
 TN217           	5850.05         	4739.66         
 TN219           	6050.14         	4843.02         
 TN221           	6157.47         	4840.36         
 TN222           	6101.82         	4747.61         
 TN224           	6039.54         	4748.93         
 TN226           	6254.20         	4839.04         
 TN227           	6354.91         	4837.71         
 TN228           	6304.56         	4733.03         
 TN230           	6218.42         	4744.96         
 TN232           	6381.41         	4739.66         
 TN234           	6463.57         	4844.34         
 TN236           	6462.24         	4743.63         
 TN238           	6574.98         	4836.36         
 TN239           	6558.71         	4758.96         
 TN240           	6625.79         	4761.73         
 TN242           	6684.14         	4819.69         
 TN243           	6743.29         	4825.24         
 TN244           	6710.34         	4757.37         
 TN245           	5662.76         	5103.65         
 IN246           	5705.18         	5061.23         
 TN247           	5752.35         	5100.39         
 TN248           	5734.84         	5011.98         
 TN249           	5671.06         	5014.95         
 IN250           	5900.09         	5060.34         
 TN251           	5956.36         	5111.28         
 TN252           	5852.32         	5096.23         
 TN253           	5862.71         	5017.91         
 TN254           	5932.72         	5020.88         
 IN255           	6102.42         	5058.85         
 TN256           	6149.88         	5102.76         
 TN257           	6064.15         	5020.88         
 TN258           	6132.38         	5015.54         
 TN259           	6063.55         	5093.27         
 TN261           	6358.44         	5106.62         
 TN262           	6251.05         	5108.10         
 TN263           	6259.06         	5004.86         
 TN264           	6346.28         	5002.49         
 IN265           	6502.00         	5066.04         
 TN266           	6547.42         	5093.27         
 TN267           	6466.13         	5016.13         
 TN268           	6539.41         	5015.24         
 TN269           	6457.23         	5098.31         
 TN271           	6742.92         	5095.94         
 TN272           	6741.14         	5003.67         
 TN273           	6661.63         	5013.76         
 TN274           	6665.19         	5086.74         
 TN276           	7157.19         	4343.86         
 TN278           	7147.82         	4473.60         
 TN280           	7080.06         	4469.28         
 TN282           	7000.77         	4360.44         
 TN284           	6979.15         	4485.14         
 TN286           	6907.79         	4368.37         
 TN288           	6881.84         	4482.98         
 TN290           	6858.80         	4829.61         
 TN291           	6903.66         	4758.96         
 TN293           	7039.81         	4831.99         
 TN294           	7019.17         	4746.65         
 TN295           	6968.36         	4828.42         
 TN297           	7163.66         	4833.98         
 TN299           	7103.32         	4749.82         
 TN300           	7158.10         	4750.62         
 TN302           	6944.36         	5106.91         
 TN303           	6935.75         	5006.64         
 TN304           	6850.61         	5010.50         
 TN305           	6856.25         	5085.55         
 TN307           	7153.80         	5098.61         
 TN308           	7146.68         	5010.50         
 TN309           	7061.54         	5019.99         
 TN310           	7057.09         	5099.20         
 IN311           	7094.77         	5326.74         
 TN312           	7140.75         	5381.03         
 TN313           	7137.19         	5278.09         
 TN314           	7058.58         	5292.33         
 TN315           	7047.00         	5375.10         
 IN316           	6895.11         	5328.23         
 TN317           	6945.84         	5384.89         
 TN318           	6941.69         	5271.56         
 TN319           	6849.72         	5285.21         
 TN320           	6841.41         	5381.33         
 IN321           	6692.19         	5328.52         
 TN322           	6742.03         	5374.80         
 TN323           	6735.80         	5281.06         
 TN324           	6649.17         	5290.25         
 TN325           	6649.77         	5364.72         
 IN326           	6499.36         	5328.82         
 TN327           	6543.86         	5375.10         
 TN328           	6544.45         	5278.09         
 TN329           	6453.08         	5284.91         
 TN330           	6459.01         	5374.80         
 IN331           	6298.81         	5330.30         
 TN332           	6342.72         	5377.77         
 TN333           	6352.21         	5271.86         
 TN334           	6255.20         	5282.54         
 TN335           	6261.43         	5374.51         
 IN336           	6104.49         	5330.90         
 TN337           	6139.80         	5372.13         
 TN338           	6140.98         	5288.18         
 TN339           	6071.86         	5295.30         
 TN340           	6070.57         	5370.03         
 IN341           	5898.31         	5331.19         
 TN342           	5953.78         	5382.81         
 TN343           	5950.22         	5276.01         
 TN344           	5849.66         	5284.91         
 TN345           	5857.07         	5371.84         
 IN346           	5700.43         	5332.38         
 TN347           	5738.40         	5375.99         
 TN348           	5726.84         	5285.21         
 TN349           	5659.20         	5292.03         
 IN350           	5644.36         	5332.08         
 TN351           	5644.06         	5403.58         
 IN352           	5695.68         	5622.22         
 TN353           	5652.37         	5584.84         
 TN354           	5747.90         	5579.80         
 IN355           	5895.04         	5621.93         
 TN356           	5839.27         	5566.45         
 TN357           	5951.41         	5564.38         
 IN358           	6106.87         	5621.34         
 TN359           	6054.06         	5566.75         
 TN360           	6150.77         	5563.48         
 IN361           	6297.03         	5621.34         
 TN362           	6253.12         	5570.01         
 TN363           	6358.44         	5562.60         
 IN364           	6491.35         	5621.04         
 TN365           	6439.73         	5576.84         
 TN366           	6544.15         	5570.01         
 IN367           	6682.99         	5620.74         
 TN368           	6623.36         	5566.45         
 TN369           	6757.34         	5547.99         
 IN370           	6892.74         	5620.15         
 TN371           	6843.49         	5580.69         
 TN372           	6952.07         	5573.57         
 IN373           	7090.32         	5619.85         
 TN374           	7036.32         	5583.66         
 TN375           	7161.82         	5572.09         
 TN379           	4936.17         	5566.32         
 TN381           	4922.08         	5361.04         
 TN383           	4917.05         	5151.73         
 TN385           	4910.00         	4923.30         
 TN387           	5131.39         	5463.68         
 TN389           	5137.42         	5256.38         
 TN391           	5140.44         	5034.00         
 TN393           	5138.43         	4865.94         
 TN395           	5501.54         	5595.67         
 TN397           	5506.84         	5367.76         
 TN399           	5509.50         	5143.81         
 TN401           	5517.45         	4931.80         
 TN403           	5282.90         	5469.79         
 TN405           	5293.50         	5260.42         
 TN407           	5274.95         	5036.48         
 TN409           	5277.60         	4862.89         
 TN411           	4972.96         	3256.33         
 IN412           	4927.96         	3218.97         
 TN413           	4888.86         	3261.62         
 IN414           	5150.72         	3216.60         
 TN415           	5185.08         	3275.84         
 TN416           	5109.25         	3268.73         
 IN417           	5432.72         	3215.41         
 TN418           	5397.18         	3272.29         
 TN420           	5481.30         	3266.36         
 TN422           	5634.15         	3265.18         
 IN423           	5664.96         	3214.23         
 TN424           	5711.17         	3262.81         
 TN426           	5899.56         	3267.55         
 IN427           	5858.09         	3215.41         
 TN428           	5822.55         	3268.73         
 TN430           	6021.61         	3267.55         
 IN431           	6066.63         	3210.67         
 TN432           	6102.18         	3267.55         
 TN434           	6199.34         	3272.29         
 IN435           	6239.62         	3215.41         
 TN436           	6276.36         	3265.18         
 TN438           	6397.22         	3265.18         
 TN440           	6455.28         	3266.36         
 IN441           	7168.04         	3218.69         
 TN442           	7135.30         	3252.60         
 TN444           	7197.40         	3257.52         
 TN446           	7011.94         	3264.88         
 IN447           	6980.37         	3217.52         
 TN448           	6944.12         	3261.95         
 IN449           	6803.17         	3216.51         
 TN450           	6833.62         	3266.63         
 TN452           	6762.30         	3268.38         
 TN454           	6651.80         	3268.97         
 IN455           	6616.72         	3216.35         
 TN456           	6582.22         	3271.89         
 IN457           	6102.12         	2754.14         
 TN458           	6111.40         	2433.34         
 TN459           	6048.90         	2456.78         
 TN460           	6166.08         	2456.78         
 IN461           	4355.11         	3996.14         
 TN462           	4354.88         	3909.05         
 IN463           	4402.53         	3996.05         
 TN464           	4402.22         	4020.30         
 TN466           	3406.57         	3677.52         
 IN467           	3533.34         	3602.21         
 TN468           	3534.74         	3665.68         
 TN469           	3406.57         	3556.66         
 TN470           	3531.58         	3552.58         
 TN472           	3665.04         	3541.37         
 TN474           	3798.77         	3541.26         
 TN476           	3937.40         	3553.10         
 TN478           	3663.69         	3658.56         
 TN479           	3797.58         	3652.64         
 TN480           	3908.37         	3644.23         
 TN482           	4093.80         	3529.41         
 TN484           	4296.42         	3534.15         
 IN485           	4452.88         	3602.82         
 TN486           	4454.01         	3540.07         
 TN488           	4595.45         	3548.53         
 IN489           	4731.27         	3604.06         
 TN490           	4731.27         	3548.36         
 TN492           	4298.79         	3665.67         
 TN494           	4593.10         	3677.82         
 TN496           	3406.14         	4085.13         
 TN498           	3542.85         	4072.70         
 TN499           	3408.21         	3913.19         
 TN501           	3547.00         	3909.05         
 IN502           	3775.34         	3997.02         
 TN503           	3774.55         	4056.73         
 IN504           	3810.26         	3995.71         
 TN505           	3810.08         	3919.41         
 TN507           	3658.86         	3919.41         
 IN508           	3955.24         	3995.78         
 TN509           	3944.73         	3909.05         
 IN510           	4104.52         	3996.58         
 TN511           	4111.49         	3902.03         
 IN512           	4638.68         	3993.98         
 TN513           	4642.71         	3902.03         
 TN514           	4638.47         	4080.56         
 TN516           	4353.66         	4347.32         
 TN518           	4078.41         	4330.80         
 TN520           	3953.01         	4354.42         
 TN522           	3857.72         	4354.42         
 TN524           	3757.53         	4332.26         
 TN526           	3660.93         	4329.56         
 TN528           	4100.09         	4518.07         
 TN530           	4323.81         	4511.86         
 TN532           	4485.19         	4518.72         
 TN534           	4651.11         	4507.72         
 TN536           	3536.64         	4503.57         
 TN537           	3540.78         	4323.35         
 TN539           	3387.49         	4507.72         
 TN540           	3390.36         	4331.64         
 TN542           	2860.34         	3662.11         
 TN543           	2860.34         	3542.44         
 TN545           	3013.19         	3657.38         
 TN547           	3009.64         	3535.33         
 TN549           	2938.54         	3546.00         
 TN551           	3150.64         	3656.19         
 TN552           	3149.45         	3550.74         
 TN554           	3271.50         	3645.52         
 TN555           	3271.50         	3546.00         
 TN557           	2857.18         	4089.27         
 TN559           	3147.20         	4083.06         
 TN561           	3265.27         	4058.20         
 TN562           	2857.18         	3921.48         
 TN564           	2992.29         	3919.22         
 TN565           	3149.27         	3921.48         
 TN566           	3271.49         	3931.84         
 TN568           	3256.99         	4503.57         
 TN569           	3256.99         	4346.14         
 TN571           	2911.04         	4576.08         
 TN573           	3111.98         	4590.58         
 TN575           	2908.97         	4281.92         
 TN577           	2433.78         	3549.55         
 TN579           	2538.06         	3544.81         
 TN581           	2639.96         	3540.07         
 TN583           	2740.67         	3547.18         
 TN585           	2432.60         	3662.11         
 TN587           	2638.77         	3662.11         
 TN589           	2740.67         	3662.11         
 TN591           	2463.60         	4072.70         
 TN593           	2596.18         	4078.91         
 TN595           	2728.75         	4066.48         
 TN596           	2465.67         	3902.84         
 TN598           	2596.18         	3931.84         
 TN599           	2730.82         	3931.84         
 TN601           	2710.11         	4333.71         
 TN603           	2581.68         	4329.56         
 TN605           	2444.96         	4296.42         
 TN607           	2444.96         	4526.36         
 TN609           	2581.68         	4524.29         
 TN610           	2708.04         	4528.43         
 TN612           	3903.34         	4701.49         
 TN614           	4112.52         	4702.44         
 TN616           	4298.95         	4702.44         
 TN618           	4478.53         	4691.71         
 TN620           	2453.24         	4911.66         
 TN622           	2697.68         	4899.23         
 TN624           	2898.62         	4915.80         
 TN626           	2589.96         	5122.95         
 TN628           	2904.83         	5131.24         
 TN630           	3082.98         	5154.02         
 TN632           	1925.01         	5518.61         
 TN634           	2531.96         	5462.68         
 TN636           	2581.68         	5282.46         
 TN638           	2915.19         	5514.47         
 TN640           	2929.69         	5292.82         
 TN642           	3043.62         	5537.25         
 TN644           	3074.69         	5321.82         
 TN646           	3279.81         	5561.92         
 TN648           	3277.70         	5419.18         
 TN650           	3277.70         	5265.89         
 TN652           	3312.92         	5166.45         
 TN654           	3296.34         	5089.81         
 TN656           	3314.99         	4992.45         
 TN658           	3300.49         	4907.52         
 VN659           	3198.98         	4826.73         
 TN660           	3302.56         	4826.73         
 TN662           	3522.14         	5564.18         
 TN664           	3486.92         	5431.61         
 VN665           	3601.46         	5288.60         
 TN666           	3478.64         	5290.74         
 TN668           	3501.42         	5172.67         
 TN670           	3482.78         	5091.88         
 TN672           	3491.07         	4996.59         
 TN674           	3478.64         	4915.80         
 TN676           	3532.50         	4837.08         
 TN678           	3704.43         	4886.80         
 TN679           	3843.22         	5087.74         
 TN681           	3787.29         	5325.96         
 TN683           	3805.66         	5512.53         
 TN685           	1708.25         	3678.58         
 TN687           	1713.53         	3514.35         
 TN689           	2054.62         	3541.26         
 TN691           	2158.89         	3532.96         
 TN693           	2248.94         	3538.88         
 TN695           	2349.66         	3536.52         
 TN697           	2047.93         	3261.42         
 TN699           	2170.74         	3277.03         
 TN701           	2266.72         	3277.03         
 TN703           	2350.84         	3284.14         
 TN705           	2444.45         	3262.81         
 TN707           	2533.32         	3274.66         
 TN709           	2636.40         	3273.47         
 TN711           	2746.59         	3272.29         
 TN713           	2054.62         	3672.78         
 TN715           	2248.94         	3666.85         
 TN717           	2839.02         	3278.21         
 TN719           	2934.99         	3281.77         
 TN721           	3042.82         	3269.92         
 TN723           	3151.82         	3278.21         
 TN725           	3276.24         	3282.95         
 IN726           	3402.94         	3219.42         
 TN727           	3405.39         	3272.29         
 TN729           	3540.46         	3278.21         
 TN731           	3675.54         	3282.95         
 TN733           	3801.14         	3281.77         
 TN735           	3936.22         	3274.66         
 TN737           	4087.88         	3294.80         
 TN739           	4338.04         	3277.06         
 TN741           	4452.82         	3278.21         
 TN743           	4600.94         	3274.66         
 TN745           	4734.82         	3280.58         
 TN747           	1688.86         	4109.98         
 TN749           	1898.17         	4116.34         
 TN751           	2080.37         	3915.26         
 TN753           	2287.52         	3915.26         
 TN755           	2328.95         	4317.14         
 TN757           	2328.95         	4513.93         
 TN759           	2223.30         	4509.79         
 TN761           	2119.73         	4516.00         
 TN763           	2117.66         	4331.64         
 TN765           	2030.66         	4522.22         
 TN767           	2337.28         	4709.52         
 TN769           	2221.23         	4714.86         
 TN771           	2125.94         	4708.65         
 TN773           	2036.87         	4690.01         
 TN775           	2036.87         	4924.09         
 TN777           	2299.68         	4918.77         
 TN779           	1914.65         	4719.01         
 TN781           	1912.58         	4501.50         
 TN783           	1765.50         	4520.14         
 TN785           	1641.21         	4538.79         
 TN787           	1666.28         	4316.07         
 TN789           	1891.86         	4310.92         
 TN791           	1641.21         	4909.59         
 TN793           	1869.08         	5000.73         
 TN795           	1637.07         	4692.08         
 TN797           	1759.29         	4706.58         
 TN799           	6837.15         	4368.37         
 TN801           	6826.65         	4759.35         
 TN802           	2701.82         	4669.29         
 TN804           	2577.53         	4714.86         
 TN805           	2453.24         	4694.15         
 TN807           	3106.53         	4916.20         
 TN808           	3907.44         	4886.80         
 TN810           	3702.36         	4702.44         
 TN812           	4689.58         	4675.43         
 TN814           	4213.04         	5417.59         
 TN816           	4593.38         	5454.24         
 VN817           	4127.31         	3997.44         
 VN818           	4128.04         	3997.40         
 VN819           	4320.48         	3997.11         
 VN820           	4321.10         	3997.11         
 VN822           	4576.57         	3996.43         
 VN823           	4578.41         	3996.66         
 IN824           	4356.98         	4418.80         
 IN825           	4323.82         	4418.86         
 VN826           	4313.22         	4418.85         
 VN827           	4312.78         	4418.85         
 IN828           	4102.20         	4418.80         
 VN829           	4084.43         	4418.82         
 VN830           	4083.90         	4418.83         
 IN831           	4081.43         	4418.80         
 IN832           	4595.01         	3602.30         
 VN833           	4593.69         	3602.25         
 VN834           	4593.32         	3602.25         
 IN835           	4803.11         	4003.52         
 VN836           	4841.26         	3996.23         
 VN837           	4841.69         	3996.23         
 VN838           	5131.76         	3995.76         
 VN839           	5132.31         	3995.76         
 IN840           	5205.48         	4012.51         
 VN841           	5380.30         	3995.35         
 VN842           	5380.66         	3995.35         
 VN843           	5572.35         	3995.04         
 VN844           	5573.41         	3995.04         
 IN845           	5597.74         	3995.00         
 VN846           	5617.37         	3995.07         
 VN847           	5618.14         	3995.12         
 IN848           	5701.10         	3995.40         
 IN849           	5768.95         	3995.66         
 VN850           	5837.54         	3995.93         
 VN851           	5838.30         	3995.93         
 IN852           	6009.88         	3997.22         
 IN853           	6056.74         	3996.78         
 VN854           	6082.33         	3996.88         
 VN855           	6083.22         	3996.89         
 VN856           	6300.24         	3997.73         
 VN857           	6300.98         	3997.74         
 IN858           	6358.20         	3997.96         
 IN859           	6393.45         	3998.10         
 VN860           	6547.27         	3998.69         
 VN861           	6548.10         	3998.70         
 IN862           	6667.36         	3999.16         
 VN863           	6801.89         	3999.68         
 IN864           	6962.80         	4000.31         
 IN865           	7009.10         	4000.49         
 VN866           	7041.55         	4000.60         
 VN867           	6801.06         	3999.68         
 VN868           	5597.63         	4011.64         
 IN869           	4803.11         	4418.04         
 VN870           	4675.88         	4418.84         
 VN871           	4675.02         	4418.84         
 IN872           	4653.08         	4418.86         
 VN873           	4570.72         	4418.89         
 VN874           	4569.71         	4418.84         
 IN875           	4486.47         	4425.44         
 IN876           	3994.77         	4428.41         
 IN877           	3952.98         	4418.80         
 IN878           	3857.74         	4418.80         
 VN879           	3834.92         	4418.78         
 VN880           	3834.66         	4418.80         
 IN881           	3753.22         	4414.90         
 IN882           	3707.63         	4420.53         
 IN883           	3660.90         	4418.77         
 VN884           	3630.24         	4418.74         
 VN885           	3629.39         	4418.74         
 IN886           	3601.98         	4418.75         
 IN887           	3590.61         	4418.04         
 VN888           	3570.58         	4418.62         
 VN889           	3569.72         	4418.59         
 IN890           	3536.65         	4418.62         
 IN891           	3385.56         	4418.62         
 IN892           	3256.99         	4418.54         
 IN893           	3264.98         	3995.17         
 VN894           	3393.70         	3995.10         
 VN895           	3394.52         	3995.10         
 IN896           	3406.15         	3995.10         
 IN897           	3544.79         	3995.26         
 IN898           	3546.89         	3995.03         
 IN901           	3602.02         	3994.96         
 VN902           	3628.32         	3998.21         
 VN903           	3629.11         	3998.21         
 IN904           	3660.52         	3998.16         
 VN905           	3863.32         	3997.83         
 VN906           	3864.92         	3997.83         
 VN907           	4303.40         	3602.25         
 IN908           	4093.80         	3602.24         
 VN909           	4039.13         	3602.24         
 VN910           	4038.47         	3602.24         
 IN911           	3937.42         	3602.25         
 VN912           	3810.15         	3602.25         
 VN913           	3809.14         	3602.27         
 IN914           	3797.59         	3602.24         
 IN915           	3663.69         	3602.24         
 IN916           	3599.48         	3604.56         
 IN917           	3406.58         	3602.21         
 VN918           	3396.77         	3602.18         
 VN919           	3395.94         	3602.18         
 IN920           	3271.48         	3602.13         
 VN921           	3602.08         	3412.83         
 VN922           	3602.22         	3580.49         
 VN923           	3602.22         	3581.27         
 VN924           	3602.24         	3625.36         
 VN925           	3602.22         	3626.15         
 VN926           	3602.11         	3805.06         
 VN927           	3602.11         	3805.84         
 VN928           	3602.02         	4015.32         
 VN929           	3602.02         	4016.11         
 VN930           	3601.82         	4197.95         
 VN931           	3601.98         	4216.78         
 VN932           	3601.98         	4447.08         
 VN933           	4861.14         	4795.14         
 IN934           	4962.20         	4795.61         
 IN935           	5551.90         	4796.56         
 IN936           	5592.43         	4796.10         
 IN937           	5636.28         	4796.09         
 IN938           	5701.58         	4796.09         
 IN939           	5850.80         	4796.09         
 VN940           	5868.45         	4795.28         
 VN941           	5868.88         	4795.31         
 IN942           	5905.62         	4795.61         
 IN943           	5994.88         	4801.48         
 IN944           	6039.58         	4795.14         
 IN945           	6102.02         	4795.14         
 VN946           	6113.62         	4794.75         
 VN947           	6113.86         	4794.75         
 IN948           	6218.82         	4795.14         
 IN949           	6304.15         	4794.66         
 VN950           	6353.38         	4794.23         
 VN951           	6353.58         	4794.23         
 IN953           	6431.60         	4794.36         
 IN954           	6594.47         	4793.23         
 VN955           	6601.57         	4793.69         
 VN956           	6602.18         	4793.66         
 IN957           	6708.88         	4793.23         
 IN958           	6823.94         	4801.48         
 VN959           	6831.54         	4793.15         
 VN960           	6897.36         	4418.54         
 IN961           	6837.10         	4418.96         
 VN962           	6641.34         	4418.66         
 VN963           	6640.54         	4418.66         
 IN964           	6489.62         	4418.69         
 VN966           	6350.39         	4418.74         
 VN967           	6349.90         	4418.72         
 VN969           	6099.24         	4418.77         
 VN970           	5861.39         	4418.82         
 VN971           	5860.69         	4418.82         
 IN973           	5594.81         	4418.54         
 IN974           	5419.04         	4418.93         
 VN975           	5412.27         	4418.86         
 VN976           	5411.35         	4418.80         
 IN978           	5185.90         	4418.96         
 VN979           	5164.09         	4418.83         
 VN980           	5163.14         	4418.91         
 IN981           	4966.12         	4418.86         
 VN982           	4915.53         	4418.86         
 VN983           	4914.74         	4418.83         
 VN984           	6769.63         	5055.05         
 IN985           	6702.54         	5055.43         
 IN986           	6298.51         	5057.70         
 VN987           	6243.30         	5058.01         
 VN988           	6242.45         	5058.02         
 VN989           	6019.88         	5059.26         
 VN990           	6018.96         	5059.27         
 VN991           	5770.34         	5060.66         
 VN992           	5769.52         	5060.67         
 VN993           	5608.69         	5061.57         
 VN994           	5607.92         	5061.58         
 IN995           	5591.53         	5061.65         
 IN996           	5589.66         	5332.20         
 VN997           	5594.89         	4438.21         
 VN998           	5594.97         	4437.03         
 VN999           	7028.92         	3608.29         
 VN1000          	7027.93         	3608.28         
 VN1001          	6768.17         	3607.19         
 VN1002          	6767.36         	3607.18         
 VN1003          	6530.04         	3606.18         
 VN1004          	6529.33         	3606.18         
 VN1005          	6291.90         	3605.18         
 VN1006          	6291.33         	3605.18         
 VN1009          	6078.69         	3604.28         
 VN1010          	6077.82         	3604.28         
 VN1013          	5833.89         	3603.26         
 VN1014          	5832.96         	3603.25         
 VN1015          	5620.45         	3602.35         
 VN1016          	5619.62         	3602.35         
 IN1017          	5596.38         	3602.26         
 VN1018          	5366.64         	3602.26         
 VN1019          	5365.78         	3602.26         
 VN1020          	5112.74         	3602.26         
 VN1021          	5112.12         	3602.26         
 VN1022          	4865.49         	3602.26         
 VN1023          	5596.47         	3627.74         
 IN1024          	3207.16         	4418.04         
 IN1025          	3198.40         	4418.13         
 VN1026          	3170.28         	4418.55         
 VN1027          	3169.57         	4418.55         
 IN1028          	3109.87         	4418.55         
 IN1029          	2909.76         	4418.55         
 IN1030          	2788.33         	4418.40         
 IN1031          	2782.27         	4418.04         
 IN1032          	2773.99         	3993.62         
 IN1033          	2790.00         	3994.74         
 VN1034          	2811.96         	3994.78         
 VN1035          	2812.76         	3994.78         
 IN1036          	2857.41         	3995.56         
 IN1037          	2991.84         	3994.95         
 IN1038          	3147.28         	3995.19         
 IN1039          	3198.35         	3995.06         
 IN1040          	3207.16         	3993.15         
 VN1042          	3225.25         	3995.21         
 VN1043          	3225.99         	3995.18         
 IN1044          	3199.14         	3606.63         
 VN1045          	3172.14         	3602.11         
 VN1046          	3171.32         	3602.12         
 IN1047          	3149.41         	3602.11         
 IN1048          	3012.86         	3602.10         
 IN1049          	2940.90         	3602.05         
 IN1050          	2860.33         	3602.05         
 IN1051          	2791.13         	3605.77         
 VN1052          	2767.74         	3602.01         
 VN1053          	3200.02         	3585.73         
 VN1054          	3199.90         	3625.46         
 VN1055          	3199.90         	3626.10         
 VN1056          	3199.10         	3811.86         
 VN1057          	3199.10         	3812.67         
 VN1058          	3198.60         	4011.81         
 VN1059          	3198.64         	4012.47         
 VN1060          	3198.45         	4442.66         
 VN1061          	3198.45         	4443.51         
 IN1062          	3198.29         	4791.06         
 VN1063          	2791.18         	3585.73         
 VN1064          	2790.00         	4011.73         
 VN1065          	2790.00         	4012.53         
 IN1066          	2790.29         	4791.59         
 VN1067          	2365.14         	4791.10         
 IN1068          	2386.34         	4790.90         
 IN1069          	2453.25         	4791.22         
 IN1070          	2577.49         	4791.40         
 VN1071          	2601.20         	4791.34         
 VN1072          	2602.09         	4791.34         
 IN1073          	2699.74         	4791.49         
 VN1074          	2765.47         	4791.68         
 VN1075          	2766.16         	4791.62         
 IN1076          	2899.91         	4795.27         
 IN1077          	3109.80         	4791.96         
 VN1078          	3231.25         	4791.10         
 VN1079          	3232.13         	4791.08         
 IN1080          	3601.94         	4791.26         
 IN1081          	3701.68         	4793.33         
 VN1082          	3858.26         	4792.02         
 VN1083          	3859.12         	4791.98         
 IN1084          	3905.38         	4792.27         
 IN1085          	4017.64         	4793.61         
 IN1086          	4112.52         	4792.76         
 VN1087          	4120.82         	4792.78         
 VN1088          	4121.56         	4792.77         
 IN1089          	4215.77         	4793.17         
 IN1090          	4295.36         	4794.41         
 VN1091          	4345.32         	4793.43         
 VN1092          	4347.80         	4793.83         
 IN1093          	4401.64         	4810.51         
 IN1094          	4463.80         	4793.88         
 VN1095          	4606.84         	4794.11         
 VN1096          	4609.20         	4794.34         
 IN1097          	4614.36         	4794.11         
 IN1098          	4689.58         	4792.62         
 IN1099          	4803.11         	4811.85         
 VN1101          	4857.33         	4795.14         
 IN1102          	2708.48         	4418.51         
 VN1103          	2587.80         	4418.34         
 VN1104          	2587.06         	4418.34         
 IN1105          	2581.68         	4418.66         
 IN1106          	2446.56         	4416.08         
 IN1107          	2389.56         	4418.48         
 IN1108          	2388.47         	4418.04         
 IN1109          	2328.93         	4418.48         
 IN1110          	2383.28         	3999.47         
 IN1111          	2392.45         	4001.04         
 VN1112          	2409.91         	3999.08         
 VN1113          	2410.87         	3999.16         
 IN1114          	2463.84         	3998.23         
 IN1115          	2595.92         	3996.45         
 IN1116          	2728.90         	3995.56         
 VN1117          	2764.70         	3995.10         
 VN1118          	2765.54         	3995.01         
 VN1119          	2767.01         	3602.00         
 IN1120          	2740.66         	3602.00         
 IN1121          	2639.17         	3602.20         
 IN1122          	2538.16         	3602.20         
 IN1123          	2433.06         	3602.20         
 IN1124          	2395.21         	3601.88         
 VN1125          	2372.42         	3602.15         
 VN1126          	3601.97         	4447.82         
 IN1127          	3601.95         	4837.12         
 VN1129          	2791.68         	3410.56         
 VN1130          	2791.20         	3584.97         
 VN1131          	2790.22         	5138.46         
 VN1132          	2394.97         	3426.26         
 VN1133          	2395.10         	3621.09         
 VN1134          	2395.10         	3621.68         
 VN1135          	2393.83         	3813.88         
 VN1136          	2393.75         	3814.67         
 VN1137          	2389.60         	4399.37         
 VN1138          	2389.60         	4400.06         
 VN1139          	2389.38         	4437.31         
 VN1140          	2389.33         	4437.95         
 IN1142          	1914.47         	4792.49         
 IN1143          	2036.95         	4791.97         
 VN1144          	2110.52         	4791.75         
 VN1145          	2111.40         	4791.75         
 IN1146          	2126.03         	4791.62         
 IN1147          	2225.20         	4791.62         
 IN1148          	2302.10         	4791.45         
 IN1149          	2334.01         	4794.53         
 VN1150          	2364.32         	4791.10         
 IN1151          	2223.44         	4418.48         
 VN1152          	2119.19         	4418.17         
 VN1153          	2118.44         	4418.19         
 IN1154          	2115.61         	4418.19         
 IN1155          	2030.56         	4418.15         
 IN1156          	1603.94         	4008.15         
 VN1157          	1612.49         	4008.42         
 VN1158          	1613.29         	4008.40         
 IN1159          	1686.57         	4008.40         
 VN1160          	1884.27         	4005.26         
 VN1161          	1885.22         	4005.26         
 IN1162          	1904.26         	4005.37         
 IN1163          	2078.30         	4003.00         
 VN1164          	2133.60         	4002.30         
 VN1165          	2134.36         	4002.33         
 IN1166          	2287.54         	4000.84         
 VN1167          	2367.13         	3999.64         
 VN1168          	2368.13         	3999.67         
 VN1170          	2371.63         	3602.19         
 IN1171          	2349.61         	3602.42         
 IN1172          	2248.90         	3603.54         
 IN1173          	2158.88         	3604.56         
 VN1174          	2125.45         	3604.94         
 VN1175          	2124.62         	3604.98         
 IN1176          	2054.55         	3605.77         
 VN1177          	1846.92         	3608.06         
 VN1178          	1846.13         	3608.06         
 IN1179          	1709.77         	3609.72         
 VN1180          	1620.05         	3610.74         
 VN1181          	1624.53         	3219.27         
 VN1182          	1867.91         	3219.76         
 VN1183          	1869.39         	3219.26         
 IN1184          	2052.91         	3219.76         
 VN1185          	2162.79         	3219.26         
 VN1186          	2163.63         	3219.27         
 IN1187          	2170.77         	3219.24         
 IN1188          	2266.69         	3219.29         
 IN1189          	2350.85         	3219.29         
 VN1190          	2371.64         	3219.24         
 VN1191          	2372.52         	3219.26         
 IN1192          	2394.59         	3219.32         
 IN1193          	2444.66         	3219.57         
 IN1194          	2533.17         	3219.02         
 IN1195          	2636.44         	3220.12         
 IN1196          	2746.49         	3219.24         
 VN1197          	2762.36         	3219.24         
 VN1198          	2763.70         	3219.24         
 IN1199          	2792.25         	3219.26         
 IN1200          	2839.02         	3219.28         
 IN1201          	2934.93         	3219.32         
 VN1202          	2996.14         	3219.30         
 VN1203          	2996.88         	3219.30         
 IN1204          	3042.86         	3219.30         
 IN1205          	3151.81         	3219.33         
 VN1206          	3166.98         	3219.34         
 VN1207          	3167.48         	3219.34         
 IN1208          	3201.70         	3214.56         
 IN1209          	3276.16         	3219.36         
 IN1210          	3537.74         	3219.44         
 VN1211          	3573.40         	3219.44         
 VN1212          	3574.22         	3219.44         
 IN1213          	3601.96         	3219.42         
 IN1214          	3676.80         	3219.28         
 VN1215          	3771.09         	3219.09         
 VN1216          	3771.88         	3219.10         
 IN1217          	3801.14         	3219.01         
 IN1218          	3936.19         	3218.76         
 VN1219          	4024.89         	3218.55         
 VN1220          	4025.77         	3218.56         
 IN1221          	4087.88         	3218.45         
 VN1222          	4289.00         	3218.17         
 VN1223          	4290.63         	3218.00         
 IN1224          	4321.50         	3217.86         
 IN1225          	4452.82         	3217.69         
 VN1226          	4563.05         	3218.17         
 VN1227          	4564.69         	3217.48         
 IN1228          	4600.91         	3217.40         
 IN1229          	4734.81         	3217.14         
 IN1230          	4803.70         	3216.23         
 VN1231          	4853.61         	3216.88         
 VN1232          	4854.63         	3216.88         
 VN1233          	5230.99         	3216.12         
 VN1234          	3601.98         	3243.59         
 VN1235          	3601.98         	3244.35         
 VN1236          	3602.08         	3412.08         
 VN1237          	3201.46         	3241.49         
 VN1238          	3201.46         	3242.04         
 VN1239          	3200.77         	3409.78         
 VN1240          	3200.75         	3410.53         
 VN1241          	3200.02         	3584.98         
 VN1242          	2787.73         	3245.80         
 VN1243          	2787.73         	3246.58         
 VN1244          	2791.70         	3409.96         
 VN1245          	2394.62         	3239.10         
 VN1246          	2394.62         	3239.85         
 VN1247          	2394.97         	3425.54         
 VN1248          	2388.46         	4801.49         
 VN1249          	2386.87         	4822.54         
 VN1250          	2386.87         	4823.19         
 IN1251          	2385.87         	5122.96         
 IN1252          	3601.95         	4917.93         
 IN1253          	3601.74         	4996.59         
 VN1254          	3601.68         	5073.97         
 VN1255          	3601.67         	5074.76         
 IN1256          	3601.49         	5091.85         
 IN1257          	3601.82         	5172.63         
 VN1259          	3601.46         	5288.61         
 IN1260          	3601.51         	5328.06         
 IN1261          	3601.21         	5431.54         
 IN1262          	3601.21         	5514.44         
 VN1263          	3601.26         	5521.55         
 VN1264          	3601.25         	5523.06         
 IN1265          	3601.06         	5564.22         
 IN1266          	1614.41         	4793.45         
 IN1267          	1632.64         	4793.62         
 IN1268          	1641.84         	4793.79         
 IN1269          	1759.10         	4793.01         
 VN1270          	1824.90         	4791.08         
 VN1271          	1825.62         	4791.08         
 IN1272          	1866.80         	4792.49         
 IN1273          	1912.58         	4418.15         
 IN1274          	1891.72         	4416.83         
 VN1275          	1825.29         	4418.10         
 VN1276          	1824.47         	4418.11         
 IN1277          	1765.48         	4417.87         
 IN1278          	1674.40         	4418.34         
 IN1279          	1641.13         	4418.11         
 IN1280          	1615.44         	4417.42         
 IN1281          	1578.85         	4414.48         
 VN1283          	3198.48         	4826.77         
 IN1284          	3213.09         	4925.42         
 IN1285          	3199.28         	4992.54         
 VN1286          	3199.76         	5083.94         
 VN1287          	3199.82         	5084.44         
 IN1288          	3200.45         	5091.68         
 IN1289          	3199.68         	5156.09         
 IN1290          	3199.68         	5166.16         
 IN1291          	3200.46         	5266.30         
 VN1292          	3200.79         	5291.10         
 VN1293          	3200.82         	5291.70         
 IN1294          	3200.46         	5322.18         
 IN1295          	3199.71         	5413.16         
 IN1296          	3202.78         	5537.17         
 IN1297          	3202.01         	5558.90         
 VN1298          	3202.33         	5593.58         
 VN1299          	2790.22         	5139.42         
 VN1300          	2790.32         	5288.06         
 VN1301          	2790.30         	5289.76         
 IN1303          	2790.30         	5518.62         
 VN1305          	2790.29         	5581.80         
 VN1306          	2385.82         	5144.73         
 VN1307          	2385.82         	5145.40         
 IN1308          	2388.47         	5205.65         
 IN1309          	2385.37         	5282.44         
 VN1310          	2385.33         	5286.13         
 VN1311          	2385.33         	5286.73         
 IN1312          	2384.56         	5462.82         
 IN1313          	2384.59         	5518.64         
 VN1314          	2384.39         	5569.71         
 VN1315          	2384.38         	5570.48         
 IN1316          	2387.87         	5607.57         
 VN1317          	2790.29         	5582.40         
 IN1318          	2792.33         	5610.78         
 VN1319          	3202.34         	5594.35         
 IN1320          	3206.84         	5610.24         
 IN1321          	5007.49         	4796.09         
 VN1322          	5114.28         	4796.09         
 VN1323          	5117.14         	4796.09         
 IN1324          	5196.91         	4801.48         
 IN1325          	5350.25         	4796.56         
 VN1326          	5359.78         	4797.04         
 VN1327          	5364.07         	4796.56         
 IN1328          	5387.91         	4797.04         
 VN1329          	6831.94         	4793.15         
 IN1330          	6866.67         	4792.75         
 IN1331          	7008.26         	4792.75         
 IN1332          	7132.20         	4792.75         
 IN1333          	7164.14         	4792.75         
 VN1334          	7171.92         	4792.37         
 VN1335          	7172.94         	4792.37         
 IN1336          	7198.46         	4792.75         
 VN1337          	7198.39         	4814.61         
 VN1339          	7130.66         	4418.62         
 VN1340          	7127.99         	4418.77         
 IN1341          	7122.50         	4418.62         
 IN1342          	6954.57         	4418.77         
 VN1343          	6902.35         	4419.38         
 IN1344          	7201.28         	5052.63         
 VN1345          	7198.39         	4815.51         
 VN1346          	7201.51         	5071.87         
 VN1347          	7185.80         	5052.72         
 VN1348          	7185.10         	5052.72         
 IN1349          	7099.18         	5053.20         
 VN1350          	6980.83         	5053.87         
 VN1351          	6980.06         	5053.87         
 IN1352          	6898.28         	5054.33         
 VN1353          	6770.32         	5055.05         
 VN1354          	5856.38         	5331.28         
 VN1355          	5857.06         	5331.27         
 VN1356          	6372.66         	5329.50         
 VN1357          	6373.40         	5329.50         
 VN1358          	6601.52         	5328.71         
 VN1359          	6602.24         	5328.71         
 VN1360          	6817.29         	5327.96         
 VN1361          	6818.21         	5327.96         
 VN1362          	7027.82         	5327.24         
 VN1363          	7028.56         	5327.24         
 VN1364          	7192.85         	5326.67         
 VN1365          	7193.41         	5326.67         
 IN1366          	7204.16         	5327.02         
 VN1367          	7204.73         	5346.36         
 VN1368          	7204.73         	5346.92         
 VN1369          	7207.06         	5609.59         
 VN1370          	7207.07         	5610.74         
 IN1371          	7207.15         	5619.78         
 VN1372          	7193.36         	5619.80         
 VN1373          	7192.70         	5619.80         
 VN1374          	6948.29         	5620.17         
 VN1375          	6947.54         	5620.17         
 VN1376          	6429.74         	5620.96         
 VN1377          	6429.15         	5620.96         
 VN1378          	6156.40         	5621.37         
 VN1379          	6155.76         	5621.37         
 VN1380          	5932.91         	5621.71         
 VN1381          	5932.32         	5621.71         
 VN1382          	5711.74         	5622.04         
 VN1383          	5710.95         	5622.04         
 IN1384          	5597.32         	5622.22         
 VN1385          	5596.96         	5608.30         
 VN1386          	5596.94         	5607.74         
 VN1387          	5590.11         	5349.18         
 VN1388          	5590.09         	5348.48         
 IN1389          	5008.44         	4864.74         
 IN1390          	5008.92         	4928.14         
 IN1391          	5010.35         	5033.49         
 IN1392          	5011.78         	5150.76         
 IN1393          	5013.21         	5260.41         
 IN1394          	5014.16         	5362.90         
 IN1395          	5015.60         	5467.30         
 IN1396          	5017.02         	5566.46         
 IN1397          	5395.06         	5597.44         
 IN1398          	5394.58         	5474.45         
 IN1399          	5393.15         	5368.14         
 IN1400          	5392.20         	5260.41         
 IN1401          	5391.24         	5143.14         
 IN1402          	5390.29         	5037.78         
 IN1403          	5389.34         	4927.18         
 IN1404          	5388.38         	4857.58         
 VN1405          	4865.08         	3602.26         
 VN1406          	4304.13         	3602.25         
 IN1407          	7599.37         	4001.91         
 VN1408          	7298.20         	4001.62         
 VN1409          	7297.42         	4001.61         
 VN1410          	7042.23         	4000.62         
 VN1411          	5597.62         	4012.58         
 VN1412          	5596.47         	3628.39         
 VN1413          	7551.26         	3612.92         
 VN1414          	7320.86         	3609.52         
 VN1415          	7319.84         	3609.51         
 VN1416          	1619.07         	3610.74         
 IN1417          	1588.02         	3611.79         
 IN1418          	1595.08         	3217.96         
 VN1419          	1623.37         	3219.17         
 VN1420          	5231.82         	3216.12         
 VN1421          	5509.55         	3215.56         
 VN1422          	5510.34         	3215.56         
 VN1423          	5767.90         	3215.04         
 VN1424          	5768.60         	3215.03         
 VN1425          	6039.56         	3214.48         
 VN1426          	6040.50         	3214.48         
 IN1427          	6072.64         	3212.97         
 VN1428          	6265.89         	3214.89         
 VN1429          	6265.01         	3214.35         
 IN1430          	6429.00         	3214.89         
 VN1432          	6464.12         	3215.12         
 VN1433          	6465.07         	3215.13         
 VN1434          	6663.97         	3215.90         
 VN1435          	6664.92         	3215.91         
 VN1436          	6886.33         	3216.77         
 VN1437          	6887.36         	3216.78         
 VN1438          	7088.60         	3217.56         
 VN1439          	7089.39         	3217.56         
 VN1440          	7335.50         	3218.52         
 VN1441          	7336.66         	3218.53         
 IN1442          	7600.74         	3220.18         
 VN1443          	6072.47         	3199.02         
 VN1444          	6074.15         	3196.22         
 VN1445          	6107.30         	2842.73         
 VN1446          	6107.37         	2842.10         
 VN1447          	4803.24         	3185.89         
 VN1448          	4803.24         	3185.17         
 VN1449          	4804.26         	2951.47         
 VN1450          	4804.26         	2950.48         
 IN1451          	4794.04         	2776.76         
 VN1452          	4805.42         	2690.29         
 VN1453          	4805.45         	2689.42         
 VN1454          	4806.64         	2415.49         
 VN1455          	4806.64         	2414.66         
 IN1456          	4809.58         	2403.04         
 VN1457          	4890.66         	2231.75         
 VN1458          	4891.26         	2231.03         
 VN1459          	5002.04         	2092.50         
 VN1460          	5002.54         	2091.90         
 IN1461          	5039.73         	2053.26         
 VN1462          	5124.12         	1918.63         
 VN1463          	5124.26         	1917.95         
 VN1464          	5168.47         	1734.08         
 VN1465          	5165.65         	1724.81         
 IN1466          	5187.53         	1625.31         
 IN1467          	5189.82         	1605.83         
 VN1468          	3600.99         	5724.97         
 VN1469          	3601.00         	5725.57         
 IN1470          	3600.98         	5868.60         
 IN1471          	3454.50         	5868.54         
 VN1473          	7574.13         	4804.23         
 VN1475          	7596.70         	4804.33         
 VN1477          	7598.10         	4419.92         
 VN1478          	7598.13         	4418.50         
 VN1481          	7572.80         	4418.62         
 VN1482          	7570.28         	4418.77         
 VN1483          	7598.86         	4027.61         
 VN1484          	7598.85         	4028.11         
 VN1485          	7599.29         	3637.48         
 VN1486          	7599.29         	3636.56         
 IN1487          	7602.49         	3610.70         
 VN1488          	7556.66         	3610.51         
 VN1489          	7599.74         	3239.19         
 VN1490          	7599.74         	3239.74         
 IN1491          	7217.74         	5195.29         
 VN1492          	7201.52         	5072.53         
 PumpStation     	3475.22         	5869.88         
 IN1495          	3390.79         	5886.39         
 VN12            	6100.16         	4418.80         
 HY1             	4401.14         	4840.61         
 HY2             	5195.55         	1625.88         
 HY4             	4803.12         	2401.00         
 HY6             	4799.00         	3222.37         
 HY7             	6106.86         	2798.26         
 IN1500          	6102.83         	2797.81         
 IN1501          	1597.25         	3217.71         
 HY9             	2020.34         	3207.98         
 IN1502          	2019.28         	3215.99         
 HY11            	2798.57         	3229.15         
 HY12            	3197.46         	3219.12         
 HY14            	4015.67         	3226.20         
 IN1503          	4016.01         	3218.61         
 IN1504          	4389.27         	3218.94         
 IN1505          	5193.95         	3217.81         
 HY17            	5609.59         	3230.44         
 IN1506          	5609.59         	3218.02         
 IN1507          	6393.93         	3217.89         
 HY19            	6781.27         	3226.38         
 IN1508          	6781.96         	3218.14         
 IN1509          	7211.04         	3220.18         
 HY22            	7595.26         	3615.86         
 IN1510          	7191.90         	3611.93         
 HY24            	6363.42         	3611.58         
 IN1511          	6363.42         	3605.73         
 HY27            	4384.34         	3610.44         
 IN1512          	4384.47         	3603.81         
 HY28            	4008.44         	3608.64         
 IN1513          	4008.65         	3602.90         
 HY29            	3605.10         	3608.08         
 HY31            	2401.72         	3608.49         
 IN1514          	2001.39         	3606.77         
 HY33            	1591.01         	3614.58         
 IN1515          	1591.21         	3611.39         
 HY34            	1608.46         	4011.46         
 IN1516          	1608.55         	4008.37         
 HY35            	2006.23         	4022.38         
 IN1517          	2006.23         	4008.58         
 HY37            	2784.98         	3989.60         
 HY38            	3204.20         	4000.47         
 IN1518          	4377.49         	3995.30         
 HY40            	4377.54         	3991.18         
 HY41            	4787.78         	4023.92         
 HY42            	5205.48         	4022.84         
 HY43            	5607.25         	3985.07         
 HY44            	6004.55         	4008.14         
 HY45            	6829.27         	4023.20         
 IN1519          	6829.74         	4001.36         
 HY46            	2388.55         	4801.50         
 HY47            	2389.87         	5205.62         
 HY48            	2388.98         	5607.64         
 HY49            	2794.75         	5610.77         
 HY50            	2790.14         	4791.76         
 HY51            	3595.48         	4796.70         
 HY52            	3618.63         	5573.67         
 HY53            	5192.42         	4820.00         
 HY54            	5995.04         	4804.49         
 HY55            	6824.35         	4806.04         
 HY56            	7196.94         	5169.16         
 HY57            	6376.01         	5333.02         
 HY58            	1614.55         	4790.70         
 HY59            	1615.17         	4427.17         
 HY60            	2029.49         	4798.13         
 HY61            	2388.22         	4419.53         
 HY62            	3207.12         	4420.37         
 HY63            	3994.69         	4439.87         
 HY64            	4794.28         	4428.49         
 HY65            	3190.41         	5173.08         
 HY66            	6372.23         	4415.58         
 HY67            	5933.76         	5618.10         
 IN1520          	5583.81         	5202.03         
 HY68            	5553.76         	5200.16         
 IN1521          	7189.37         	3998.32         
 HY69            	7154.25         	3979.48         
 IN1522          	3459.85         	5882.13         
 TN1523          	2082.46         	4116.31         
 TN1525          	4106.37         	3691.52         
 TN1524          	3707.60         	4525.14         
 TN1526          	2991.75         	4083.73         
 TN1527          	3261.10         	4730.83         
 TN1528          	3392.96         	4734.23         
 TN1529          	3533.46         	4728.46         
 IN1530          	3260.13         	4789.53         
 IN1531          	3390.07         	4787.16         
 IN1532          	3531.53         	4790.04         
 TN1533          	6678.50         	4091.21         
 IN1534          	4807.38         	3602.91         
 IN1535          	4806.71         	3401.10         
 IN1536          	4918.75         	3408.07         
 IN1537          	5154.31         	3406.81         
 IN1538          	5443.49         	3402.40         
 IN1539          	5664.73         	3399.56         
 IN1540          	5837.75         	3405.23         
 IN1541          	6047.65         	3408.07         
 IN1542          	6217.83         	3399.56         
 IN1543          	6399.37         	3399.56         
 IN1544          	6589.41         	3405.23         
 IN1545          	6765.27         	3408.07         
 IN1546          	6955.31         	3405.23         
 IN1547          	7145.35         	3413.74         
 IN1548          	7204.91         	3416.58         
 IN1549          	7218.44         	4410.95         
 IN1550          	7191.50         	3779.49         
 IN1551          	7202.32         	4219.63         
 IN1552          	7213.33         	4604.30         
 TN1553          	4867.06         	3447.42         
 TN1554          	4958.46         	3444.94         
 TN1555          	4878.57         	3373.75         
 TN1556          	4959.15         	3378.35         
 TN1557          	5117.30         	3453.45         
 TN1558          	5203.20         	3440.52         
 TN1559          	5108.80         	3378.35         
 TN1560          	5191.05         	3368.36         
 TN1561          	5391.99         	3445.12         
 TN1562          	5486.38         	3442.82         
 TN1563          	5394.29         	3364.54         
 TN1564          	5486.38         	3369.14         
 TN1565          	5633.53         	3439.27         
 TN1566          	5698.77         	3444.94         
 TN1567          	5633.53         	3359.85         
 TN1568          	5698.77         	3357.01         
 TN1569          	5801.80         	3445.12         
 TN1570          	5875.48         	3449.72         
 TN1571          	5801.80         	3369.14         
 TN1572          	5873.18         	3364.54         
 TN1573          	5993.56         	3441.48         
 TN1574          	6066.57         	3447.42         
 TN1575          	6024.96         	3376.87         
 TN1576          	6076.01         	3376.87         
 TN1577          	6189.47         	3442.11         
 TN1578          	6249.03         	3442.11         
 TN1579          	6193.20         	3359.93         
 TN1580          	6246.20         	3365.52         
 TN1581          	6358.97         	3438.21         
 TN1582          	6422.06         	3439.27         
 TN1583          	6386.59         	3369.14         
 TN1584          	6453.36         	3371.45         
 TN1585          	6540.85         	3442.82         
 TN1586          	6612.10         	3442.11         
 TN1587          	6568.48         	3373.75         
 TN1588          	6635.25         	3371.45         
 TN1589          	6727.34         	3445.12         
 TN1590          	6785.12         	3447.78         
 TN1591          	6757.27         	3378.35         
 TN1592          	6810.22         	3373.75         
 TN1593          	6918.43         	3442.82         
 TN1594          	6975.16         	3444.94         
 TN1595          	6948.36         	3378.35         
 TN1596          	7010.53         	3373.75         
 TN1597          	7114.13         	3447.42         
 TN1598          	7178.60         	3435.91         
 TN1599          	7137.15         	3382.96         
 TN1600          	7180.90         	3389.86         
 IN1602          	4924.16         	3778.79         
 IN1603          	5152.44         	3784.65         
 IN1604          	5375.59         	3781.89         
 IN1605          	5540.53         	3782.26         
 IN1601          	4802.67         	3784.65         
 IN1606          	5598.39         	3784.28         
 IN1607          	5684.63         	3784.28         
 IN1608          	5890.66         	3779.49         
 IN1609          	6096.68         	3779.49         
 IN1610          	6300.32         	3777.09         
 IN1611          	6462.87         	3775.07         
 IN1612          	6616.19         	3779.86         
 IN1613          	6836.95         	3781.89         
 IN1614          	7040.22         	3779.86         
 IN1615          	7143.24         	3777.46         
 TN1616          	4873.80         	3735.87         
 TN1617          	4956.35         	3741.16         
 TN1618          	5102.48         	3741.16         
 TN1619          	5181.54         	3743.55         
 TN1620          	5339.65         	3738.76         
 TN1621          	5413.16         	3741.98         
 TN1622          	5545.68         	3736.37         
 TN1623          	5658.28         	3741.16         
 TN1624          	5710.98         	3741.16         
 TN1625          	5859.51         	3741.16         
 TN1626          	5928.99         	3741.16         
 TN1627          	6058.35         	3733.97         
 TN1628          	6135.01         	3736.37         
 TN1629          	6271.57         	3733.97         
 TN1630          	6338.65         	3733.97         
 TN1631          	6432.08         	3738.76         
 TN1632          	6494.37         	3738.76         
 TN1633          	6583.00         	3743.55         
 TN1634          	6650.08         	3741.16         
 TN1635          	6781.85         	3738.76         
 TN1636          	6882.46         	3738.76         
 TN1637          	6983.08         	3738.76         
 TN1638          	7071.72         	3736.37         
 TN1639          	7145.99         	3719.60         
 IN1640          	5599.77         	4229.77         
 IN1641          	5716.41         	4229.77         
 IN1642          	5906.41         	4225.89         
 IN1643          	6124.46         	4225.89         
 IN1644          	6310.89         	4230.88         
 IN1645          	6494.02         	4229.77         
 IN1646          	6649.54         	4231.46         
 IN1647          	6872.68         	4224.70         
 IN1648          	7063.25         	4224.22         
 TN1649          	5679.22         	4270.34         
 TN1650          	5750.22         	4266.96         
 TN1651          	5873.63         	4266.96         
 TN1652          	5948.01         	4265.27         
 TN1653          	6064.65         	4261.89         
 TN1654          	6155.93         	4260.20         
 TN1655          	6260.74         	4261.89         
 TN1656          	6348.64         	4261.89         
 TN1657          	6451.76         	4265.27         
 TN1658          	6524.45         	4266.96         
 TN1659          	6600.52         	4263.58         
 TN1660          	6685.04         	4263.58         
 TN1661          	6833.80         	4256.82         
 TN1662          	6904.80         	4255.13         
 TN1663          	7028.20         	4251.74         
 TN1664          	7128.94         	4253.35         
 IN1665          	5598.22         	4588.37         
 IN1666          	5593.86         	4928.50         
 IN1667          	7190.06         	4914.71         
 IN1668          	5590.62         	5475.11         
 IN1669          	7205.43         	5481.59         
 IN1670          	5697.49         	4591.11         
 IN1671          	5892.31         	4592.16         
 IN1672          	6078.24         	4595.96         
 IN1673          	6250.90         	4592.16         
 IN1674          	6429.24         	4599.75         
 IN1675          	6594.31         	4595.96         
 IN1676          	6749.88         	4597.86         
 IN1677          	6888.39         	4595.96         
 IN1678          	7019.30         	4599.75         
 IN1679          	7152.11         	4594.06         
 IN1680          	5711.69         	4918.25         
 IN1681          	5896.13         	4915.69         
 IN1682          	6101.05         	4915.69         
 IN1683          	6300.86         	4915.69         
 IN1684          	6514.62         	4914.71         
 IN1685          	6710.04         	4909.01         
 IN1686          	6901.67         	4909.01         
 IN1687          	7097.09         	4909.01         
 IN1688          	5702.58         	5201.20         
 IN1689          	5899.90         	5195.51         
 IN1690          	6104.80         	5193.61         
 IN1691          	6304.02         	5191.71         
 IN1692          	6499.44         	5191.71         
 IN1693          	6696.76         	5197.40         
 IN1694          	6894.08         	5191.71         
 IN1695          	7106.58         	5189.81         
 IN1696          	5691.19         	5480.10         
 IN1697          	5892.31         	5480.10         
 IN1698          	6097.21         	5482.00         
 IN1699          	6300.22         	5478.20         
 IN1700          	6493.75         	5483.89         
 IN1701          	6683.52         	5484.28         
 IN1702          	6899.77         	5489.59         
 IN1703          	7097.09         	5485.79         
 TN1704          	5657.85         	4638.18         
 TN1705          	5747.04         	4638.18         
 TN1706          	5652.90         	4553.95         
 TN1707          	5756.67         	4558.39         
 TN1708          	5856.05         	4633.23         
 TN1709          	5937.80         	4638.18         
 TN1710          	5858.52         	4556.43         
 TN1711          	5937.80         	4558.91         
 TN1712          	6041.85         	4638.18         
 TN1713          	6118.65         	4635.71         
 TN1715          	6123.61         	4556.43         
 TN1714          	6049.28         	4551.48         
 TN1716          	6220.22         	4635.71         
 TN1717          	6294.55         	4635.71         
 TN1719          	6294.55         	4553.95         
 TN1718          	6222.70         	4551.48         
 TN1720          	6383.73         	4638.18         
 TN1721          	6475.40         	4640.66         
 TN1722          	6401.08         	4558.91         
 TN1723          	6482.83         	4563.86         
 TN1726          	6594.31         	4556.43         
 TN1724          	6564.58         	4638.18         
 TN1725          	6624.04         	4640.66         
 TN1727          	6747.91         	4645.62         
 TN1728          	6718.18         	4566.34         
 TN1729          	6782.60         	4553.95         
 TN1732          	6896.56         	4551.48         
 TN1730          	6851.96         	4640.66         
 TN1731          	6916.38         	4638.18         
 TN1734          	6985.74         	4563.86         
 TN1735          	7055.11         	4561.38         
 TN1733          	7037.77         	4635.71         
 TN1738          	7151.73         	4549.00         
 TN1736          	7112.09         	4640.66         
 TN1737          	7171.55         	4638.18         
 TN1739          	5675.83         	4954.11         
 TN1740          	5763.54         	4944.05         
 TN1741          	5682.17         	4898.84         
 TN1742          	5744.99         	4900.32         
 TN1743          	5865.26         	4941.79         
 TN1744          	5942.11         	4944.05         
 TN1745          	5849.44         	4894.32         
 TN1746          	5931.99         	4892.63         
 TN1747          	6052.87         	4946.31         
 TN1748          	6145.55         	4948.57         
 TN1749          	6057.60         	4893.91         
 TN1750          	6147.81         	4892.06         
 TN1751          	6254.05         	4946.31         
 TN1752          	6348.98         	4946.31         
 TN1753          	6260.83         	4885.28         
 TN1754          	6346.72         	4880.76         
 TN1755          	6471.04         	4939.53         
 TN1756          	6565.98         	4941.79         
 TN1757          	6475.56         	4894.32         
 TN1758          	6561.46         	4896.58         
 TN1759          	6669.96         	4937.27         
 TN1760          	6744.55         	4937.27         
 TN1761          	6658.65         	4885.28         
 TN1762          	6755.85         	4885.28         
 TN1763          	6859.83         	4932.75         
 TN1764          	6943.46         	4939.53         
 TN1765          	6862.09         	4885.28         
 TN1766          	6943.46         	4885.28         
 TN1767          	7058.74         	4928.22         
 TN1768          	7164.98         	4941.79         
 TN1769          	7061.00         	4883.02         
 TN1770          	7133.33         	4885.28         
 TN1771          	5670.36         	5231.68         
 TN1772          	5739.98         	5231.68         
 TN1773          	5650.53         	5174.61         
 TN1774          	5754.50         	5174.61         
 TN1775          	5859.71         	5220.54         
 TN1776          	5937.68         	5217.75         
 TN1777          	5859.71         	5170.42         
 TN1778          	5937.68         	5167.63         
 TN1779          	6061.91         	5219.81         
 TN1780          	6156.85         	5231.12         
 TN1781          	6061.91         	5167.82         
 TN1782          	6136.51         	5167.82         
 TN1783          	6251.79         	5217.55         
 TN1784          	6346.72         	5233.38         
 TN1785          	6265.35         	5167.82         
 TN1786          	6344.22         	5162.06         
 TN1789          	6464.26         	5165.56         
 TN1790          	6541.11         	5167.82         
 TN1787          	6450.70         	5215.29         
 TN1788          	6543.37         	5231.12         
 TN1791          	6654.13         	5215.29         
 TN1792          	6736.84         	5223.32         
 TN1793          	6660.91         	5172.35         
 TN1794          	6731.27         	5167.63         
 TN1795          	6864.35         	5217.55         
 TN1796          	6928.97         	5220.54         
 TN1797          	6850.79         	5163.30         
 TN1798          	6932.16         	5163.30         
 TN1799          	7062.62         	5220.54         
 TN1800          	7146.16         	5217.75         
 TN1801          	7062.62         	5159.28         
 TN1802          	7146.16         	5156.49         
 TN1805          	5661.83         	5459.41         
 TN1803          	5639.22         	5509.14         
 TN1804          	5747.72         	5520.44         
 TN1806          	5718.34         	5452.63         
 TN1807          	5851.70         	5504.62         
 TN1808          	5946.63         	5518.18         
 TN1809          	5856.22         	5457.15         
 TN1810          	5946.63         	5452.63         
 TN1811          	6073.22         	5511.40         
 TN1812          	6125.20         	5511.40         
 TN1813          	6073.59         	5446.30         
 TN1814          	6143.47         	5444.35         
 TN1815          	6258.00         	5512.30         
 TN1816          	6345.35         	5512.30         
 TN1817          	6251.79         	5461.67         
 TN1818          	6343.41         	5444.35         
 TN1819          	6455.22         	5515.92         
 TN1820          	6527.55         	5502.36         
 TN1821          	6459.74         	5452.63         
 TN1822          	6534.33         	5452.63         
 TN1823          	6647.35         	5515.92         
 TN1824          	6724.20         	5518.18         
 TN1825          	6651.87         	5454.89         
 TN1826          	6721.94         	5452.63         
 TN1827          	6862.09         	5513.66         
 TN1828          	6947.98         	5522.70         
 TN1829          	6866.61         	5459.41         
 TN1830          	6932.16         	5461.67         
 TN1831          	7049.70         	5529.49         
 TN1832          	7140.11         	5511.40         
 TN1833          	7061.00         	5461.67         
 TN1834          	7133.47         	5456.00         
 Aquifer         	3417.14         	6817.50         
 SurfaceResrvr   	3367.02         	5905.17         
 Tank            	4721.89         	4330.80         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 SC268           	6034.11         	2750.82         
 SC269           	6175.10         	2750.82         
 HC57            	6376.07         	5332.77         
 MA1051          	7295.98         	4001.97         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	8650.00         	8650.00         
 UNITS          	Feet
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
