[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	1029.575    	6.415       	11              	;
 J-10            	984.0994    	3.966       	11              	;
 J-100           	1000.776    	1.009       	11              	;
 J-101           	997.3115    	3.545       	11              	;
 J-102           	1029.072    	3.382       	11              	;
 J-103           	1006.542    	2.323       	11              	;
 J-104           	982.5245    	1.813       	11              	;
 J-105           	972.4143    	2.895       	11              	;
 J-106           	1011.625    	1.119       	11              	;
 J-107           	1022.269    	3.173       	11              	;
 J-108           	1034.838    	6.055       	11              	;
 J-109           	1002.23     	1.958       	11              	;
 J-11            	970.0201    	2.298       	11              	;
 J-110           	1000.35     	3.782       	11              	;
 J-111           	969.1479    	7.543       	11              	;
 J-112           	946.5546    	7.393       	11              	;
 J-113           	943.78      	2.07        	11              	;
 J-114           	966.9995    	3.944       	11              	;
 J-115           	979.9251    	1.741       	11              	;
 J-116           	971.8805    	0.787       	11              	;
 J-117           	974.0947    	0.709       	11              	;
 J-118           	973.339     	1.698       	11              	;
 J-119           	992.8581    	1.603       	11              	;
 J-12            	1021.051    	1.898       	11              	;
 J-120           	988.8747    	0.333       	11              	;
 J-121           	940.998     	2.373       	11              	;
 J-122           	956.1245    	3.857       	11              	;
 J-123           	1001.982    	3.641       	11              	;
 J-124           	1001.982    	3.377       	11              	;
 J-125           	1020.523    	3.246       	11              	;
 J-126           	1027.357    	5.589       	11              	;
 J-127           	1010.766    	1.173       	11              	;
 J-128           	982.9119    	2.291       	11              	;
 J-129           	968.0427    	2.644       	11              	;
 J-13            	1028.419    	0.66        	11              	;
 J-130           	949.7652    	2.304       	11              	;
 J-131           	969.2883    	1.135       	11              	;
 J-132           	1031.491    	1.083       	11              	;
 J-133           	987.094     	1.272       	11              	;
 J-134           	979.0064    	1.08        	11              	;
 J-135           	993.0157    	0.903       	11              	;
 J-136           	1003.406    	5.373       	11              	;
 J-137           	966.4907    	1.996       	11              	;
 J-138           	977.8324    	2.277       	11              	;
 J-139           	930.9647    	1.62        	11              	;
 J-14            	1007.591    	4.35        	11              	;
 J-140           	922.251     	1.655       	11              	;
 J-141           	979.1622    	0.923       	11              	;
 J-142           	960.2324    	0.599       	11              	;
 J-143           	1023.322    	5.816       	11              	;
 J-144           	1028.512    	9.543       	11              	;
 J-145           	1007.941    	3.483       	11              	;
 J-146           	970.817     	8.881       	11              	;
 J-147           	1028.647    	3.589       	11              	;
 J-148           	929.269     	0.71        	11              	;
 J-149           	998.1574    	3.337       	11              	;
 J-15            	1000.163    	1.637       	11              	;
 J-150           	1004.961    	2.16        	11              	;
 J-151           	969.1839    	3.98        	11              	;
 J-152           	960.4598    	2.108       	11              	;
 J-153           	959.2002    	0.603       	11              	;
 J-154           	962.0548    	1.787       	11              	;
 J-155           	982.03      	1.448       	11              	;
 J-156           	987.3776    	0.351       	11              	;
 J-157           	985.6181    	0.19        	11              	;
 J-158           	991.2371    	2.986       	11              	;
 J-159           	933.4081    	2.508       	11              	;
 J-16            	968.3788    	2.917       	11              	;
 J-160           	980.1864    	2.707       	11              	;
 J-161           	976.2669    	2.065       	11              	;
 J-162           	971.3167    	1.926       	11              	;
 J-163           	1007.827    	0.85        	11              	;
 J-164           	1005.273    	2.048       	11              	;
 J-165           	980.0199    	2.742       	11              	;
 J-166           	984.2951    	1.067       	11              	;
 J-167           	984.7113    	1.911       	11              	;
 J-168           	972.3415    	2.069       	11              	;
 J-169           	950.3118    	1.638       	11              	;
 J-17            	1023.53     	3.348       	11              	;
 J-170           	980.6709    	0.434       	11              	;
 J-171           	992.2114    	1.06        	11              	;
 J-172           	948.7723    	2.916       	11              	;
 J-173           	942.7568    	2.335       	11              	;
 J-174           	1008.895    	1.235       	11              	;
 J-175           	1014.983    	0.395       	11              	;
 J-176           	989.9474    	4.954       	11              	;
 J-177           	992.2979    	3.002       	11              	;
 J-178           	943.5262    	2.534       	11              	;
 J-179           	950.1769    	1.639       	11              	;
 J-18            	1043.906    	1.458       	11              	;
 J-180           	980.0025    	0.819       	11              	;
 J-181           	982.388     	1.508       	11              	;
 J-182           	958.7785    	2.298       	11              	;
 J-183           	979.0664    	1.098       	11              	;
 J-184           	992.3895    	1.351       	11              	;
 J-185           	1034.5      	2.74        	11              	;
 J-186           	1021.664    	0.182       	11              	;
 J-187           	1017.358    	1.627       	11              	;
 J-188           	1000.366    	2.976       	11              	;
 J-189           	966.3328    	3.64        	11              	;
 J-19            	1005.971    	1.106       	11              	;
 J-190           	996.1157    	1.955       	11              	;
 J-191           	965.7113    	1.363       	11              	;
 J-192           	965.6412    	0.167       	11              	;
 J-193           	1006.972    	0.814       	11              	;
 J-194           	977.3644    	0.941       	11              	;
 J-195           	1004.073    	0.328       	11              	;
 J-196           	985.2576    	1.603       	11              	;
 J-197           	972.678     	2.094       	11              	;
 J-198           	989.4471    	0.229       	11              	;
 J-199           	997.0794    	2.955       	11              	;
 J-2             	1030.513    	1.773       	11              	;
 J-20            	1006.323    	0.337       	11              	;
 J-200           	977.5614    	3.284       	11              	;
 J-201           	995.8018    	1.673       	11              	;
 J-202           	988.1341    	15.917      	11              	;
 J-203           	988.814     	4.109       	11              	;
 J-204           	978.3623    	0.724       	11              	;
 J-205           	973.1359    	0.309       	11              	;
 J-206           	994.1114    	1.251       	11              	;
 J-207           	991.5006    	1.285       	11              	;
 J-208           	982.7074    	1.753       	11              	;
 J-209           	1018.19     	3.595       	11              	;
 J-21            	955.1851    	1.025       	11              	;
 J-210           	948.0288    	1.024       	11              	;
 J-211           	958.7219    	4.68        	11              	;
 J-212           	922.6263    	0.346       	11              	;
 J-213           	1001.686    	1.252       	11              	;
 J-214           	1011.837    	1.193       	11              	;
 J-215           	988.328     	0.911       	11              	;
 J-216           	973.9664    	0.917       	11              	;
 J-217           	961.932     	2.781       	11              	;
 J-218           	999.1927    	1.024       	11              	;
 J-219           	977.4782    	2.4         	11              	;
 J-22            	960.0713    	8.082       	11              	;
 J-220           	983.4874    	0.653       	11              	;
 J-221           	954.0793    	1.245       	11              	;
 J-222           	959.5373    	1.445       	11              	;
 J-223           	1016.464    	2.411       	11              	;
 J-224           	1010.849    	0.719       	11              	;
 J-225           	976.8747    	0.762       	11              	;
 J-226           	960.0719    	0.771       	11              	;
 J-227           	925.3527    	1.443       	11              	;
 J-228           	939.2882    	1.87        	11              	;
 J-229           	997.7607    	3.711       	11              	;
 J-23            	998.2737    	2.048       	11              	;
 J-230           	1013.745    	2.351       	11              	;
 J-231           	999.4878    	0.759       	11              	;
 J-232           	948.2851    	1.577       	11              	;
 J-233           	964.6378    	1.263       	11              	;
 J-234           	1000.896    	2.489       	11              	;
 J-235           	985.7973    	0.802       	11              	;
 J-236           	993.2907    	5.04        	11              	;
 J-237           	1031.566    	4.164       	11              	;
 J-238           	998.1294    	3.662       	11              	;
 J-239           	905.382     	1.109       	11              	;
 J-24            	1016.039    	2.726       	11              	;
 J-240           	937.9698    	3.134       	11              	;
 J-241           	1004.403    	21.002      	11              	;
 J-242           	1026.538    	4.553       	11              	;
 J-243           	1010.452    	1.72        	11              	;
 J-244           	985.8491    	2.984       	11              	;
 J-245           	991.3072    	0.839       	11              	;
 J-246           	1018.971    	2.673       	11              	;
 J-247           	1008.532    	3.613       	11              	;
 J-248           	969.0461    	0.156       	11              	;
 J-249           	946.6986    	3.625       	11              	;
 J-25            	985.3559    	4.758       	11              	;
 J-250           	982.3006    	4.103       	11              	;
 J-251           	1007.957    	2.056       	11              	;
 J-252           	1012.22     	0.494       	11              	;
 J-253           	1006.953    	2.117       	11              	;
 J-254           	1021.529    	2.379       	11              	;
 J-255           	960.5729    	4.563       	11              	;
 J-256           	979.8053    	3.034       	11              	;
 J-257           	1001.626    	0.975       	11              	;
 J-258           	1004.481    	0.271       	11              	;
 J-259           	1009.172    	1.08        	11              	;
 J-26            	999.8346    	6.291       	11              	;
 J-260           	1008.62     	1.566       	11              	;
 J-261           	961.7413    	3.993       	11              	;
 J-262           	978.874     	3.569       	11              	;
 J-263           	1014.837    	2.266       	11              	;
 J-264           	1008.641    	1.098       	11              	;
 J-265           	973.9628    	0.771       	11              	;
 J-266           	1038.53     	2.054       	11              	;
 J-267           	972.9882    	0.286       	11              	;
 J-268           	1008.552    	2.435       	11              	;
 J-269           	1005.379    	1.416       	11              	;
 J-27            	927.4074    	0.92        	11              	;
 J-270           	1006.676    	1.679       	11              	;
 J-271           	1007.279    	1.681       	11              	;
 J-272           	967.4098    	1.35        	11              	;
 J-273           	954.3771    	4.192       	11              	;
 J-274           	969.5304    	1.617       	11              	;
 J-275           	968.9196    	0.723       	11              	;
 J-276           	1015.554    	4.21        	11              	;
 J-277           	1009.806    	3.212       	11              	;
 J-278           	989.5219    	4.682       	11              	;
 J-279           	991.2819    	1.346       	11              	;
 J-28            	925.1905    	0.157       	11              	;
 J-280           	966.3226    	1.53        	11              	;
 J-281           	966.46      	1.121       	11              	;
 J-282           	1032.153    	1.699       	11              	;
 J-283           	1030.914    	0.302       	11              	;
 J-284           	959.4582    	4.238       	11              	;
 J-285           	967.1019    	1.841       	11              	;
 J-286           	968.6343    	0.298       	11              	;
 J-287           	1028.029    	3.419       	11              	;
 J-288           	1017.525    	4.976       	11              	;
 J-289           	965.9267    	1.231       	11              	;
 J-29            	1017.356    	0.463       	11              	;
 J-290           	1012.982    	2.58        	11              	;
 J-291           	1012.943    	1.406       	11              	;
 J-292           	1021.373    	3.156       	11              	;
 J-293           	1018.926    	8.35        	11              	;
 J-294           	1020.214    	0.115       	11              	;
 J-295           	962.8791    	2.831       	11              	;
 J-296           	950.3785    	1.696       	11              	;
 J-297           	970.8898    	0.48        	11              	;
 J-298           	983.7399    	0.485       	11              	;
 J-299           	991.4436    	1.454       	11              	;
 J-3             	979.7776    	12          	11              	;
 J-30            	1014.235    	1.578       	11              	;
 J-300           	1021.909    	1.813       	11              	;
 J-301           	977.8315    	4.378       	11              	;
 J-302           	983.4622    	2.847       	11              	;
 J-303           	997.3553    	0.301       	11              	;
 J-304           	998.9738    	1.057       	11              	;
 J-305           	1007.847    	2.172       	11              	;
 J-306           	999.605     	1.104       	11              	;
 J-307           	998.9291    	0.865       	11              	;
 J-308           	996.1075    	1.615       	11              	;
 J-309           	997.9702    	2.114       	11              	;
 J-31            	758.6396    	6.394       	11              	;
 J-310           	1005.178    	2.377       	11              	;
 J-311           	1029.585    	1.867       	11              	;
 J-312           	1035.275    	1.868       	11              	;
 J-313           	998.3486    	1.071       	11              	;
 J-314           	994.6675    	0.682       	11              	;
 J-315           	805.4839    	14.666      	11              	;
 J-316           	851.4392    	8.058       	11              	;
 J-317           	998.2205    	2.032       	11              	;
 J-318           	1022.066    	0.834       	11              	;
 J-319           	1020.584    	3.03        	11              	;
 J-32            	763.7552    	17.554      	11              	;
 J-320           	1029.765    	6.975       	11              	;
 J-321           	999.7034    	3.744       	11              	;
 J-322           	948.0438    	0.303       	11              	;
 J-323           	996.3204    	2.695       	11              	;
 J-324           	1008.379    	1.515       	11              	;
 J-325           	962.0436    	1.919       	11              	;
 J-326           	1018.785    	3.134       	11              	;
 J-327           	1006.443    	9.624       	11              	;
 J-328           	968.2438    	1.489       	11              	;
 J-329           	946.4215    	5.326       	11              	;
 J-33            	1028.679    	4.048       	11              	;
 J-330           	978.9873    	2.666       	11              	;
 J-331           	989.5169    	2.7         	11              	;
 J-332           	997.0482    	0.563       	11              	;
 J-333           	960.9834    	0.297       	11              	;
 J-334           	992.6778    	0.751       	11              	;
 J-335           	932.5031    	5.643       	11              	;
 J-336           	984.9915    	0.996       	11              	;
 J-337           	981.2303    	1.162       	11              	;
 J-338           	1004.967    	0.579       	11              	;
 J-339           	1028.465    	1.568       	11              	;
 J-34            	1027.813    	2.073       	11              	;
 J-340           	1028.836    	0.348       	11              	;
 J-341           	1026.773    	6.702       	11              	;
 J-342           	1039.313    	1.894       	11              	;
 J-343           	990.5051    	1.456       	11              	;
 J-344           	1008.88     	1.736       	11              	;
 J-345           	1003.615    	2.801       	11              	;
 J-346           	997.8355    	3.482       	11              	;
 J-347           	997.2107    	3.224       	11              	;
 J-348           	988.3915    	1.138       	11              	;
 J-349           	1014.162    	6.005       	11              	;
 J-35            	1005.411    	2.285       	11              	;
 J-350           	984.2774    	1.244       	11              	;
 J-351           	995.9349    	1.115       	11              	;
 J-352           	984.1319    	0.34        	11              	;
 J-353           	1024.526    	3.708       	11              	;
 J-354           	946.464     	0.635       	11              	;
 J-355           	997.0718    	10.495      	11              	;
 J-356           	961.9193    	9.318       	11              	;
 J-357           	973.6265    	3.012       	11              	;
 J-358           	971.2041    	1.491       	11              	;
 J-359           	998.9547    	1.161       	11              	;
 J-36            	1007.946    	3.177       	11              	;
 J-360           	997.4408    	3.349       	11              	;
 J-361           	953.3223    	7.449       	11              	;
 J-362           	965.3915    	0.899       	11              	;
 J-363           	958.1536    	4.516       	11              	;
 J-364           	954.8756    	9.975       	11              	;
 J-365           	998.5299    	8.222       	11              	;
 J-366           	968.2902    	7.002       	11              	;
 J-367           	963.4358    	7.337       	11              	;
 J-368           	953.5088    	0           	                	;
 J-369           	1037.197    	0.603       	11              	;
 J-37            	940.0151    	2.069       	11              	;
 J-370           	993.4502    	0.494       	11              	;
 J-371           	987.5677    	0.215       	11              	;
 J-372           	980.2134    	6.114       	11              	;
 J-373           	985.7506    	0.355       	11              	;
 J-374           	1018.713    	1.28        	11              	;
 J-375           	1027.13     	1.504       	11              	;
 J-376           	988.694     	2.259       	11              	;
 J-377           	1008.012    	1.327       	11              	;
 J-378           	1014.49     	0.426       	11              	;
 J-379           	962.5612    	0.981       	11              	;
 J-38            	944.3378    	2.407       	11              	;
 J-380           	1000.674    	4.554       	11              	;
 J-381           	945.1787    	1.823       	11              	;
 J-382           	1019.585    	2.069       	11              	;
 J-383           	948.4736    	4.002       	11              	;
 J-384           	943.0079    	4.663       	11              	;
 J-385           	938.602     	4.873       	11              	;
 J-386           	931.2278    	0.525       	11              	;
 J-387           	1023.28     	4.337       	11              	;
 J-388           	949.2948    	2.593       	11              	;
 J-389           	950.1595    	0.843       	11              	;
 J-39            	1013.957    	2.321       	11              	;
 J-390           	942.2693    	3.363       	11              	;
 J-391           	975.8136    	2.518       	11              	;
 J-392           	981.7254    	0.061       	11              	;
 J-393           	1002.698    	0.095       	11              	;
 J-394           	971.9714    	3.294       	11              	;
 J-395           	975.6561    	1.983       	11              	;
 J-396           	990.9189    	2.153       	11              	;
 J-397           	981.2847    	1.875       	11              	;
 J-398           	935.6428    	6.149       	11              	;
 J-399           	1011.356    	0.778       	11              	;
 J-4             	984.0735    	4.991       	11              	;
 J-40            	1002.477    	1.959       	11              	;
 J-400           	1024.356    	1.154       	11              	;
 J-401           	958.4294    	5.118       	11              	;
 J-402           	1013.427    	0.075       	11              	;
 J-403           	1031.3      	0.477       	11              	;
 J-404           	995.3579    	3.819       	11              	;
 J-405           	993.2135    	0.323       	11              	;
 J-406           	1010.363    	1.418       	11              	;
 J-407           	1001.149    	0.286       	11              	;
 J-408           	1005.649    	3.58        	11              	;
 J-409           	1002.147    	0.419       	11              	;
 J-41            	973.2706    	4.234       	11              	;
 J-410           	1043.113    	1.41        	11              	;
 J-411           	1033.647    	3.444       	11              	;
 J-412           	957.5848    	0.984       	11              	;
 J-413           	1033.73     	2.734       	11              	;
 J-414           	1000.117    	3.803       	11              	;
 J-415           	999.1856    	1.557       	11              	;
 J-416           	969.7219    	0.466       	11              	;
 J-417           	972.764     	0.526       	11              	;
 J-418           	1000.118    	8.066       	11              	;
 J-419           	990.698     	7.387       	11              	;
 J-42            	1014.424    	1.75        	11              	;
 J-420           	970.709     	0.487       	11              	;
 J-421           	981.7128    	1.74        	11              	;
 J-422           	1029.686    	1.371       	11              	;
 J-423           	1018.019    	2.766       	11              	;
 J-424           	1005.46     	2.583       	11              	;
 J-425           	1030.705    	7.805       	11              	;
 J-426           	1005.576    	1.896       	11              	;
 J-427           	991.8022    	12.018      	11              	;
 J-428           	987.7477    	2.565       	11              	;
 J-429           	1019.454    	0.025       	11              	;
 J-43            	966.3475    	1.855       	11              	;
 J-430           	1020.425    	1.211       	11              	;
 J-431           	973.3206    	1.782       	11              	;
 J-432           	997.6281    	0.725       	11              	;
 J-433           	1000.129    	1.1         	11              	;
 J-434           	1015.367    	2.824       	11              	;
 J-435           	949.8709    	3.4         	11              	;
 J-436           	949.8709    	2.87        	11              	;
 J-437           	1016.86     	0.203       	11              	;
 J-438           	932.159     	2.454       	11              	;
 J-439           	995.3748    	0.466       	11              	;
 J-44            	955.7084    	1.716       	11              	;
 J-440           	1025.826    	1.372       	11              	;
 J-441           	1024.576    	0.723       	11              	;
 J-442           	957.364     	2.609       	11              	;
 J-443           	952.1036    	5.041       	11              	;
 J-444           	970.1163    	1.351       	11              	;
 J-445           	990.0329    	1.411       	11              	;
 J-446           	994.2432    	3.663       	11              	;
 J-447           	958.9085    	3.387       	11              	;
 J-448           	993.7408    	0.405       	11              	;
 J-449           	996.5689    	1.328       	11              	;
 J-45            	997.7993    	3.669       	11              	;
 J-450           	992.5943    	1.219       	11              	;
 J-451           	772.2218    	6.317       	11              	;
 J-452           	973.5021    	2.044       	11              	;
 J-453           	998.5526    	5.156       	11              	;
 J-454           	1024.713    	0.122       	11              	;
 J-455           	1028.102    	1.787       	11              	;
 J-456           	947.7872    	2.503       	11              	;
 J-457           	994.1859    	1.691       	11              	;
 J-458           	974.2379    	3.051       	11              	;
 J-459           	980.9432    	1.131       	11              	;
 J-46            	988.2012    	2.238       	11              	;
 J-460           	972.7377    	0.994       	11              	;
 J-461           	1029.376    	0.735       	11              	;
 J-462           	978.4165    	4.105       	11              	;
 J-463           	1025.854    	0.633       	11              	;
 J-464           	951.4462    	3.345       	11              	;
 J-465           	973.7489    	2.451       	11              	;
 J-466           	1001.625    	1.387       	11              	;
 J-467           	1007.086    	3.998       	11              	;
 J-468           	976.708     	0.694       	11              	;
 J-469           	987.3826    	1.441       	11              	;
 J-47            	1008.761    	3.5         	11              	;
 J-470           	995.6278    	1.565       	11              	;
 J-471           	1028.025    	1.443       	11              	;
 J-472           	930.9192    	0.187       	11              	;
 J-473           	941.5976    	0.906       	11              	;
 J-474           	1033.886    	2.507       	11              	;
 J-475           	1025.898    	1.673       	11              	;
 J-476           	1024.667    	3.547       	11              	;
 J-477           	1024.257    	4.13        	11              	;
 J-478           	992.7101    	2.347       	11              	;
 J-479           	1008.505    	1.565       	11              	;
 J-48            	1012.278    	0.919       	11              	;
 J-480           	946.4823    	0.125       	11              	;
 J-481           	1031.936    	0.602       	11              	;
 J-482           	1014.402    	2.39        	11              	;
 J-483           	949.9455    	0.493       	11              	;
 J-484           	913.5757    	0.359       	11              	;
 J-485           	951.7323    	1.63        	11              	;
 J-486           	986.7896    	0.964       	11              	;
 J-487           	986.6153    	1.294       	11              	;
 J-488           	960.65      	0.356       	11              	;
 J-489           	1024.262    	0.441       	11              	;
 J-49            	991.5135    	1.295       	11              	;
 J-490           	965.8425    	0.167       	11              	;
 J-491           	1018.576    	0.833       	11              	;
 J-492           	970.7839    	1.503       	11              	;
 J-493           	1031.866    	3.768       	11              	;
 J-494           	1042.555    	2.838       	11              	;
 J-495           	983.5263    	0.253       	11              	;
 J-496           	1012.955    	0.588       	11              	;
 J-497           	985.4211    	2.269       	11              	;
 J-498           	1018.166    	0.639       	11              	;
 J-499           	1009.13     	1.556       	11              	;
 J-5             	963.2766    	3.28        	11              	;
 J-50            	999.6025    	2.125       	11              	;
 J-500           	1005.903    	2.531       	11              	;
 J-501           	1045.107    	1.01        	11              	;
 J-502           	1018.962    	2.433       	11              	;
 J-503           	1006.041    	5.57        	11              	;
 J-504           	982.7085    	1.661       	11              	;
 J-505           	999.9948    	4.48        	11              	;
 J-506           	962.9827    	2.146       	11              	;
 J-507           	948.1227    	0           	                	;
 J-508           	996.5585    	4.661       	11              	;
 J-509           	980.1163    	0.492       	11              	;
 J-51            	1003.85     	0.708       	11              	;
 J-510           	969.1694    	1.113       	11              	;
 J-511           	988.8206    	0.699       	11              	;
 J-512           	995.5811    	0.53        	11              	;
 J-513           	968.5947    	1.183       	11              	;
 J-514           	953.7171    	3.091       	11              	;
 J-515           	940.8543    	0           	                	;
 J-516           	1047.392    	0.898       	11              	;
 J-517           	998.8805    	1.199       	11              	;
 J-518           	985.7792    	0.253       	11              	;
 J-519           	1018.025    	0.299       	11              	;
 J-52            	968.6379    	1.585       	11              	;
 J-520           	999.0581    	2.165       	11              	;
 J-521           	1010.509    	2.737       	11              	;
 J-522           	1015.569    	1.371       	11              	;
 J-523           	1009.925    	1.63        	11              	;
 J-524           	1010.143    	1.824       	11              	;
 J-525           	1000.235    	0.65        	11              	;
 J-526           	1018.472    	0.863       	11              	;
 J-527           	932.2514    	3.87        	11              	;
 J-528           	937.8083    	3.026       	11              	;
 J-529           	1038.988    	1.487       	11              	;
 J-53            	1017.092    	0.617       	11              	;
 J-530           	979.1587    	0.178       	11              	;
 J-531           	1000.948    	4.473       	11              	;
 J-532           	994.2824    	3.991       	11              	;
 J-533           	1033.338    	4.013       	11              	;
 J-534           	979.3241    	1.591       	11              	;
 J-535           	979.1709    	2.648       	11              	;
 J-536           	964.0096    	0.609       	11              	;
 J-537           	982.3043    	0.777       	11              	;
 J-538           	1022.924    	1.097       	11              	;
 J-539           	1017.99     	2.966       	11              	;
 J-54            	1030.241    	1.798       	11              	;
 J-540           	999.258     	1.004       	11              	;
 J-541           	958.8069    	1.313       	11              	;
 J-542           	967.1123    	0.218       	11              	;
 J-543           	991.3622    	1.41        	11              	;
 J-544           	981.199     	0.577       	11              	;
 J-545           	1016.527    	1.06        	11              	;
 J-546           	1011.588    	3.773       	11              	;
 J-547           	998.7515    	1.009       	11              	;
 J-548           	965.032     	0.185       	11              	;
 J-549           	972.6625    	1.436       	11              	;
 J-55            	995.4155    	5.701       	11              	;
 J-550           	1002.92     	1.603       	11              	;
 J-551           	1000.501    	1.746       	11              	;
 J-552           	984.7892    	0.206       	11              	;
 J-553           	1015.311    	7.044       	11              	;
 J-554           	1012.283    	1.648       	11              	;
 J-555           	1020.505    	1.774       	11              	;
 J-556           	1019.405    	1.629       	11              	;
 J-557           	956.3975    	2.254       	11              	;
 J-558           	1000.65     	1.994       	11              	;
 J-559           	996.2965    	3.785       	11              	;
 J-56            	993.3941    	2.135       	11              	;
 J-560           	988.1619    	1.784       	11              	;
 J-561           	930.8947    	2.698       	11              	;
 J-562           	947.9989    	1.186       	11              	;
 J-563           	964.2957    	6.637       	11              	;
 J-564           	1007.351    	1.827       	11              	;
 J-565           	1005.461    	0.272       	11              	;
 J-566           	1005.116    	0.303       	11              	;
 J-567           	1017.62     	0.631       	11              	;
 J-568           	983.9826    	3.453       	11              	;
 J-569           	1005.338    	0.824       	11              	;
 J-57            	978.6772    	3.948       	11              	;
 J-570           	993.0305    	0.333       	11              	;
 J-571           	1006.247    	1.486       	11              	;
 J-572           	1034.231    	6.291       	11              	;
 J-573           	962.8901    	3.283       	11              	;
 J-574           	969.9985    	2.517       	11              	;
 J-575           	1032.673    	4.206       	11              	;
 J-576           	926.1403    	2.167       	11              	;
 J-577           	962.6429    	4.757       	11              	;
 J-578           	957.5995    	1.899       	11              	;
 J-579           	992.1889    	0.433       	11              	;
 J-58            	974.8203    	5.457       	11              	;
 J-580           	1000.283    	2.857       	11              	;
 J-581           	976.8111    	3.546       	11              	;
 J-582           	1026.688    	1.219       	11              	;
 J-583           	941.1651    	1.669       	11              	;
 J-584           	968.4947    	0.868       	11              	;
 J-585           	1003.558    	1.918       	11              	;
 J-586           	997.1546    	0.212       	11              	;
 J-587           	1032.919    	0.509       	11              	;
 J-588           	1007.428    	0.749       	11              	;
 J-589           	993.1253    	0.354       	11              	;
 J-59            	976.8857    	1.593       	11              	;
 J-590           	1016.607    	2.604       	11              	;
 J-591           	989.5426    	3.008       	11              	;
 J-592           	1028.146    	4.272       	11              	;
 J-593           	967.0064    	0.87        	11              	;
 J-594           	1014.015    	0.633       	11              	;
 J-595           	982.4254    	1.301       	11              	;
 J-596           	963.1823    	0.239       	11              	;
 J-597           	1008.947    	1.329       	11              	;
 J-598           	994.2927    	1.132       	11              	;
 J-599           	1016.256    	0.078       	11              	;
 J-6             	951.1235    	2.122       	11              	;
 J-60            	979.6492    	0.401       	11              	;
 J-600           	989.6777    	0.473       	11              	;
 J-601           	1007.743    	0.935       	11              	;
 J-602           	968.232     	2.371       	11              	;
 J-603           	992.2815    	0.93        	11              	;
 J-604           	999.369     	0.889       	11              	;
 J-605           	1002.769    	0.688       	11              	;
 J-606           	975.0015    	2.282       	11              	;
 J-607           	948.3982    	4.721       	11              	;
 J-608           	951.7202    	1.108       	11              	;
 J-609           	959.944     	3.986       	11              	;
 J-61            	993.5465    	1.589       	11              	;
 J-610           	998.3876    	7.299       	11              	;
 J-611           	1011.927    	1.395       	11              	;
 J-612           	978.23      	4.788       	11              	;
 J-613           	978.23      	4.213       	11              	;
 J-614           	1016.896    	4.558       	11              	;
 J-615           	935.6925    	1.518       	11              	;
 J-616           	937.9076    	0.584       	11              	;
 J-617           	971.9395    	0.157       	11              	;
 J-618           	1001.211    	0.472       	11              	;
 J-619           	931.0249    	0.244       	11              	;
 J-62            	975.4262    	3.418       	11              	;
 J-620           	998.4187    	2.393       	11              	;
 J-621           	986.6446    	2.324       	11              	;
 J-622           	999.1295    	2.249       	11              	;
 J-623           	993.7156    	0.849       	11              	;
 J-624           	1010.622    	0.419       	11              	;
 J-625           	985.0485    	0.986       	11              	;
 J-626           	991.7452    	0.299       	11              	;
 J-627           	1004.405    	3.096       	11              	;
 J-628           	994.1491    	0.1         	11              	;
 J-629           	1015.318    	3.127       	11              	;
 J-63            	977.7244    	1.056       	11              	;
 J-630           	992.6528    	0.255       	11              	;
 J-631           	978.7651    	0.92        	11              	;
 J-632           	947.95      	0.097       	11              	;
 J-633           	961.9247    	0.188       	11              	;
 J-634           	956.223     	1.92        	11              	;
 J-635           	986.2336    	7.053       	11              	;
 J-636           	972.9882    	0.272       	11              	;
 J-637           	1033.671    	2.119       	11              	;
 J-638           	1033.671    	1.864       	11              	;
 J-639           	1023.443    	1.394       	11              	;
 J-64            	967.9899    	0.542       	11              	;
 J-640           	970.6772    	1.865       	11              	;
 J-641           	1030.534    	2.588       	11              	;
 J-642           	998.7002    	5.45        	11              	;
 J-643           	1024.213    	0.13        	11              	;
 J-644           	975.0952    	1.951       	11              	;
 J-645           	962.1052    	3.546       	11              	;
 J-646           	927.0938    	3.567       	11              	;
 J-647           	980.428     	0.167       	11              	;
 J-648           	1006.616    	0.185       	11              	;
 J-649           	995.8972    	1.229       	11              	;
 J-65            	1005.22     	1.104       	11              	;
 J-650           	974.8963    	0.86        	11              	;
 J-651           	1002.078    	1.508       	11              	;
 J-652           	973.5796    	0.664       	11              	;
 J-653           	1011.854    	0.082       	11              	;
 J-654           	952.973     	0.621       	11              	;
 J-655           	977.9217    	1.286       	11              	;
 J-656           	1002.825    	0.895       	11              	;
 J-657           	990.5425    	3.716       	11              	;
 J-658           	1024.501    	0.42        	11              	;
 J-659           	1015.25     	1.969       	11              	;
 J-66            	1002.023    	0.089       	11              	;
 J-660           	1028.269    	1.538       	11              	;
 J-661           	1009.984    	1.201       	11              	;
 J-662           	963.5394    	2.515       	11              	;
 J-663           	979.4122    	0.58        	11              	;
 J-664           	939.1118    	9.527       	11              	;
 J-665           	1032.363    	0.572       	11              	;
 J-666           	1004.605    	1.227       	11              	;
 J-667           	1023.544    	0.986       	11              	;
 J-668           	994.0127    	0.919       	11              	;
 J-669           	972.6636    	2.665       	11              	;
 J-67            	1009.43     	1.692       	11              	;
 J-670           	1028.708    	4.08        	11              	;
 J-671           	1017.606    	0.291       	11              	;
 J-672           	987.7275    	1.306       	11              	;
 J-673           	1014.802    	3.337       	11              	;
 J-674           	1014.412    	1.87        	11              	;
 J-675           	1013.602    	1.161       	11              	;
 J-676           	1013.548    	2.665       	11              	;
 J-677           	1007.348    	0.652       	11              	;
 J-678           	974.2153    	0.42        	11              	;
 J-679           	992.2421    	0.647       	11              	;
 J-68            	968.2202    	0.601       	11              	;
 J-680           	1005.837    	0.106       	11              	;
 J-681           	906.4547    	2.483       	11              	;
 J-682           	1018.386    	0.749       	11              	;
 J-683           	1011.431    	0.771       	11              	;
 J-684           	974.7396    	0.61        	11              	;
 J-685           	981.185     	1.949       	11              	;
 J-686           	1018.351    	0.646       	11              	;
 J-687           	1001.524    	0.741       	11              	;
 J-688           	1011.459    	0.553       	11              	;
 J-689           	974.5409    	0.301       	11              	;
 J-69            	990.6758    	5.214       	11              	;
 J-690           	998.2367    	0.545       	11              	;
 J-691           	967.5407    	2.9         	11              	;
 J-692           	1024.354    	0.25        	11              	;
 J-693           	1006.578    	0.046       	11              	;
 J-694           	967.3194    	0.07        	11              	;
 J-695           	992.0418    	2.016       	11              	;
 J-696           	982.6305    	0.053       	11              	;
 J-697           	975.7858    	0.619       	11              	;
 J-698           	938.8607    	4.172       	11              	;
 J-699           	1011.117    	0.993       	11              	;
 J-7             	952.4868    	3.858       	11              	;
 J-70            	1014.178    	1.364       	11              	;
 J-700           	1016.988    	2.102       	11              	;
 J-701           	994.3347    	1.011       	11              	;
 J-702           	1003.65     	0.142       	11              	;
 J-703           	973.9709    	0.938       	11              	;
 J-704           	1000.943    	0.235       	11              	;
 J-705           	1020.401    	1.44        	11              	;
 J-706           	949.0162    	0.634       	11              	;
 J-707           	995.4025    	0.558       	11              	;
 J-708           	1016.125    	0.569       	11              	;
 J-709           	953.5133    	2.469       	11              	;
 J-71            	958.8132    	2.734       	11              	;
 J-710           	944.3953    	5.044       	11              	;
 J-711           	999.1005    	0.515       	11              	;
 J-712           	1020.151    	0.955       	11              	;
 J-713           	941.74      	0.511       	11              	;
 J-714           	949.1589    	1.25        	11              	;
 J-715           	930.8312    	0.692       	11              	;
 J-716           	1009.035    	0.29        	11              	;
 J-717           	977.523     	0.484       	11              	;
 J-718           	989.0138    	0.859       	11              	;
 J-719           	982.4458    	0.163       	11              	;
 J-72            	952.5224    	1.838       	11              	;
 J-720           	970.7292    	1.276       	11              	;
 J-721           	982.9825    	0.741       	11              	;
 J-722           	936.0403    	0           	                	;
 J-723           	1001.891    	0           	                	;
 J-724           	996.9392    	0           	                	;
 J-725           	997.5583    	0           	                	;
 J-726           	972.602     	0           	                	;
 J-727           	1035.158    	0           	                	;
 J-728           	962.0457    	0           	                	;
 J-729           	1028.616    	0           	                	;
 J-73            	968.8712    	1.365       	11              	;
 J-730           	1033.409    	0           	                	;
 J-731           	1033.486    	0           	                	;
 J-732           	1017.001    	0           	                	;
 J-733           	1015.949    	0           	                	;
 J-734           	1034.552    	0           	                	;
 J-735           	1003.423    	0           	                	;
 J-736           	1015.576    	0           	                	;
 J-737           	1000.164    	0           	                	;
 J-738           	999.5686    	0           	                	;
 J-739           	1016.39     	0           	                	;
 J-74            	967.0323    	1.741       	11              	;
 J-740           	992.9913    	0           	                	;
 J-741           	965.7156    	0           	                	;
 J-742           	993.6628    	0           	                	;
 J-743           	973.8496    	0           	                	;
 J-744           	989.6283    	0           	                	;
 J-745           	1018.148    	0           	                	;
 J-746           	1015.803    	0           	                	;
 J-747           	1023.837    	0           	                	;
 J-748           	1025.563    	0           	                	;
 J-749           	1004.61     	0           	                	;
 J-75            	1005.9      	8.603       	11              	;
 J-750           	1015.304    	0           	                	;
 J-751           	1011.073    	0           	                	;
 J-752           	1008.398    	0           	                	;
 J-753           	1006.119    	0           	                	;
 J-754           	1005.594    	0           	                	;
 J-755           	1003.498    	0           	                	;
 J-756           	1006.891    	0           	                	;
 J-757           	1017.915    	0           	                	;
 J-758           	1016.107    	0           	                	;
 J-759           	1017.383    	0           	                	;
 J-76            	977.6264    	0.807       	11              	;
 J-760           	1019.01     	0           	                	;
 J-761           	1019.921    	0           	                	;
 J-762           	1001.802    	0           	                	;
 J-763           	1019.964    	0           	                	;
 J-764           	962.2972    	0           	                	;
 J-765           	966.4043    	0           	                	;
 J-766           	962.5643    	0           	                	;
 J-767           	997.372     	0           	                	;
 J-768           	1017.98     	0           	                	;
 J-769           	997.5173    	0           	                	;
 J-77            	974.4283    	0.35        	11              	;
 J-770           	998.7731    	0           	                	;
 J-78            	996.3233    	2.143       	11              	;
 J-79            	1006.161    	1.562       	11              	;
 J-8             	1005.036    	1.845       	11              	;
 J-80            	976.982     	11.42       	11              	;
 J-81            	1008.046    	8.557       	11              	;
 J-82            	964.744     	1.951       	11              	;
 J-83            	1008.738    	4.648       	11              	;
 J-84            	976.783     	0.971       	11              	;
 J-85            	1017.375    	4.479       	11              	;
 J-86            	1019.971    	1.579       	11              	;
 J-87            	1031.958    	5.591       	11              	;
 J-88            	977.1288    	6.743       	11              	;
 J-89            	986.9007    	1.891       	11              	;
 J-9             	1019.187    	1.516       	11              	;
 J-90            	991.823     	5.247       	11              	;
 J-91            	937.6204    	2.166       	11              	;
 J-92            	955.2264    	2.59        	11              	;
 J-93            	1004.141    	1.126       	11              	;
 J-94            	977.1501    	2.585       	11              	;
 J-95            	933.7326    	1.189       	11              	;
 J-96            	978.613     	2.966       	11              	;
 J-97            	957.5748    	2.118       	11              	;
 J-98            	975.812     	2.494       	11              	;
 J-99            	1000.718    	3.005       	11              	;
 O-Pump-1        	778.7726    	0           	                	;
 O-Pump-2        	1018.753    	0           	                	;
 O-Pump-3        	740.5056    	0           	                	;
 I-Pump-4        	792.3433    	0           	                	;
 I-Pump-1        	778.7726    	0           	                	;
 I-Pump-2        	1018.753    	0           	                	;
 I-Pump-3        	740.5056    	0           	                	;
 O-Pump-4        	792.3433    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	780         	                	;
 WTP             	880         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 By-Tank         	1044.818    	83.18176    	77.18176    	97.18176    	65.23       	0           	                	;
 T-1             	1018.699    	106.3006    	105.3006    	133.3006    	123.27      	0           	                	;
 T-2             	1019.62     	129.3797    	105.3797    	133.3797    	123.27      	0           	                	;
 T-3             	1023.044    	148.9563    	130.9563    	150.9563    	65.23       	0           	                	;
 T-4             	1029.765    	142.2347    	126.2347    	144.2347    	53.26       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-2             	1014.83     	6           	129.9604    	0           	Open  	;
 P-10            	J-17            	J-18            	556.599     	4           	119.9912    	0           	Open  	;
 P-100           	J-170           	J-168           	248.5       	6           	119.9912    	0           	Open  	;
 P-101           	J-5             	J-171           	215.889     	8           	119.9912    	0           	Open  	;
 P-102           	J-172           	J-173           	167.1       	0.75        	105.2512    	0           	Open  	;
 P-103           	J-174           	J-175           	226.05      	6           	133.4526    	0           	Open  	;
 P-104           	J-176           	J-742           	483.72      	4           	119.9912    	0           	Open  	;
 P-105           	J-178           	J-179           	287.95      	8           	119.9912    	0           	Open  	;
 P-106           	J-180           	J-181           	48.669      	8           	119.9912    	0           	Open  	;
 P-107           	J-168           	J-182           	313.029     	6           	119.9912    	0           	Open  	;
 P-108           	J-183           	J-184           	267.119     	8           	119.9912    	0           	Open  	;
 P-109           	J-185           	J-186           	138.839     	8           	134.9756    	0           	Open  	;
 P-11            	J-19            	J-20            	193.009     	6           	133.4526    	0           	Open  	;
 P-110           	J-735           	J-505           	35.549      	8           	129.9604    	0           	Open  	;
 P-111           	J-189           	J-190           	289.079     	8           	122.8135    	0           	Open  	;
 P-112           	J-191           	J-192           	95.779      	6           	123.2717    	0           	Open  	;
 P-113           	J-81            	J-193           	289.549     	10          	124.734     	0           	Open  	;
 P-114           	J-194           	J-195           	187.559     	6           	119.9912    	0           	Open  	;
 P-115           	J-196           	J-197           	481.25      	6           	119.9912    	0           	Open  	;
 P-116           	J-198           	J-134           	130.949     	6           	120.3545    	0           	Open  	;
 P-117           	J-149           	J-199           	313.549     	16          	129.9604    	0           	Open  	;
 P-118           	J-200           	J-201           	533.729     	8           	120.3545    	0           	Open  	;
 P-119           	J-14            	J-199           	929.479     	8           	126.8961    	0           	Open  	;
 P-12            	J-21            	J-22            	178.19      	12          	150         	0           	Open  	;
 P-120           	J-202           	J-203           	590.479     	8           	123.7444    	0           	Open  	;
 P-121           	J-204           	J-205           	235.919     	8           	119.9912    	0           	Open  	;
 P-122           	J-206           	J-207           	236.11      	8           	120.3545    	0           	Open  	;
 P-123           	J-208           	J-209           	763.03      	8           	119.9912    	0           	Open  	;
 P-124           	J-210           	J-211           	361.529     	8           	119.9912    	0           	Open  	;
 P-125           	J-27            	J-212           	198.25      	6           	122.8135    	0           	Open  	;
 P-126           	J-213           	J-214           	349.489     	8           	125.2512    	0           	Open  	;
 P-127           	J-215           	J-63            	308.45      	8           	56.5312     	0           	Open  	;
 P-128           	J-131           	J-216           	132.52      	10          	119.9912    	0           	Open  	;
 P-129           	J-217           	J-218           	447.029     	8           	125.2512    	0           	Open  	;
 P-13            	J-23            	J-24            	1056.219    	8           	119.9912    	0           	Open  	;
 P-130           	J-64            	J-131           	172.1       	10          	119.9912    	0           	Open  	;
 P-131           	J-166           	J-219           	172.559     	8           	119.9912    	0           	Open  	;
 P-132           	J-214           	J-220           	373.76      	6           	125.2512    	0           	Open  	;
 P-133           	J-221           	J-222           	289.04      	8           	120.3545    	0           	Open  	;
 P-134           	J-223           	J-751           	300.14      	10          	97.2618     	0           	Open  	;
 P-135           	J-224           	J-206           	411.75      	6           	124.734     	0           	Open  	;
 P-136           	J-222           	J-225           	581.7       	8           	120.3545    	0           	Open  	;
 P-137           	J-226           	J-151           	441.369     	6           	117.2618    	0           	Open  	;
 P-138           	J-227           	J-228           	285.48      	8           	119.9912    	0           	Open  	;
 P-139           	J-161           	J-229           	565.809     	6           	118.9757    	0           	Open  	;
 P-14            	J-25            	J-26            	498.809     	4           	119.9912    	0           	Open  	;
 P-140           	J-230           	J-231           	579.099     	8           	129.3141    	0           	Open  	;
 P-141           	J-232           	J-233           	442.359     	10          	93.4329     	0           	Open  	;
 P-142           	J-234           	J-235           	459.209     	6           	130.6237    	0           	Open  	;
 P-143           	J-236           	J-237           	1755.819    	6           	119.9912    	0           	Open  	;
 P-144           	J-7             	J-238           	392.82      	8           	119.9912    	0           	Open  	;
 P-145           	J-239           	J-240           	634.89      	6           	119.9912    	0           	Open  	;
 P-146           	J-241           	J-754           	26.059      	3           	119.9912    	0           	Open  	;
 P-147           	J-242           	J-243           	844.88      	12          	132.0025    	0           	Open  	;
 P-148           	J-244           	J-245           	160.169     	2           	119.9912    	0           	Open  	;
 P-149           	J-246           	J-247           	890.539     	6           	117.5195    	0           	Open  	;
 P-15            	J-27            	J-28            	120.19      	8           	122.8135    	0           	Open  	;
 P-150           	J-129           	J-248           	118.739     	8           	129.9604    	0           	Open  	;
 P-151           	J-26            	J-215           	200.429     	8           	93.2657     	0           	Open  	;
 P-152           	J-249           	J-250           	1170.439    	6           	119.9912    	0           	Open  	;
 P-153           	J-251           	J-252           	282.869     	6           	126.3321    	0           	Open  	;
 P-154           	J-253           	J-254           	978.409     	6           	119.9912    	0           	Open  	;
 P-155           	J-255           	J-146           	2612.56     	6           	119.9912    	0           	Open  	;
 P-156           	J-26            	J-256           	289.519     	1           	94.9337     	0           	Open  	;
 P-157           	J-257           	J-258           	155.179     	6           	119.9912    	0           	Open  	;
 P-158           	J-259           	J-260           	15.159      	6           	117.5195    	0           	Open  	;
 P-159           	J-199           	J-766           	2206.29     	16          	129.9604    	0           	Open  	;
 P-16            	J-29            	J-30            	34.49       	12          	119.9912    	0           	Open  	;
 P-160           	J-126           	J-770           	863.19      	6           	119.9912    	0           	Open  	;
 P-161           	J-263           	J-264           	628.609     	6           	94.9337     	0           	Open  	;
 P-162           	J-265           	J-116           	285.29      	12          	119.9912    	0           	Open  	;
 P-163           	J-122           	J-22            	118.529     	6           	95.9306     	0           	Open  	;
 P-164           	J-125           	J-266           	873.02      	8           	134.9756    	0           	Open  	;
 P-165           	J-117           	J-267           	163.539     	6           	119.9912    	0           	Open  	;
 P-166           	J-268           	J-269           	1080.969    	8           	119.9912    	0           	Open  	;
 P-167           	J-158           	J-263           	446.679     	6           	97.2618     	0           	Open  	;
 P-168           	J-270           	J-271           	419.109     	10          	121.1203    	0           	Open  	;
 P-169           	J-272           	J-273           	772.789     	6           	119.9912    	0           	Open  	;
 P-17            	J-31            	J-32            	118.699     	10          	119.9912    	0           	Open  	;
 P-170           	J-274           	J-275           	552.119     	8           	119.9912    	0           	Open  	;
 P-171           	J-276           	J-42            	25.719      	4           	56.5312     	0           	Open  	;
 P-172           	J-184           	J-277           	234.55      	8           	122.3694    	0           	Open  	;
 P-173           	J-278           	J-279           	128.47      	1           	99.9912     	0           	Open  	;
 P-174           	J-155           	J-82            	960.909     	12          	119.9912    	0           	Open  	;
 P-175           	J-280           	J-281           	15.449      	10          	119.9912    	0           	Open  	;
 P-176           	J-282           	J-283           	230.3       	8           	124.2317    	0           	Open  	;
 P-177           	J-284           	J-121           	1736.31     	12          	119.9912    	0           	Open  	;
 P-178           	J-285           	J-286           	227.6       	8           	129.9604    	0           	Open  	;
 P-179           	J-287           	J-288           	467.69      	6           	93.2657     	0           	Open  	;
 P-18            	J-33            	J-34            	1582.839    	8           	122.8135    	0           	Open  	;
 P-180           	J-128           	J-289           	704.739     	6           	140         	0           	Open  	;
 P-181           	J-290           	J-291           	463.929     	8           	125.7839    	0           	Open  	;
 P-182           	J-292           	J-39            	840.75      	6           	119.9912    	0           	Open  	;
 P-183           	J-36            	J-101           	465.339     	4           	93.2657     	0           	Open  	;
 P-184           	J-294           	J-763           	21.549      	24          	150         	0           	Open  	;
 P-185           	J-295           	J-296           	161.839     	1           	99.3019     	0           	Open  	;
 P-186           	J-62            	J-521           	1116.38     	6           	119.9912    	0           	Open  	;
 P-187           	J-299           	J-52            	228.619     	8           	119.9912    	0           	Open  	;
 P-188           	J-89            	J-300           	376.72      	6           	119.9912    	0           	Open  	;
 P-189           	J-301           	J-302           	122.41      	1           	107.476     	0           	Open  	;
 P-19            	J-35            	J-36            	915.09      	8           	119.9912    	0           	Open  	;
 P-190           	J-303           	J-304           	172.16      	6           	119.9912    	0           	Open  	;
 P-191           	J-305           	J-306           	203.509     	12          	56.5312     	0           	Open  	;
 P-192           	J-307           	J-308           	495.179     	6           	119.9912    	0           	Open  	;
 P-193           	J-309           	J-310           	826.45      	8           	119.9912    	0           	Open  	;
 P-194           	J-311           	J-312           	600.469     	6           	119.9912    	0           	Open  	;
 P-195           	J-104           	J-244           	58.029      	6           	119.9912    	0           	Open  	;
 P-196           	J-313           	J-314           	295.369     	8           	119.9912    	0           	Open  	;
 P-197           	J-315           	J-316           	3367.04     	10          	107.0147    	0           	Open  	;
 P-198           	J-317           	J-318           	636.619     	8           	126.3321    	0           	Open  	;
 P-199           	J-319           	J-320           	140.36      	16          	118.9757    	0           	Open  	;
 P-2             	J-3             	J-4             	3810.37     	8           	118.9757    	0           	Open  	;
 P-20            	J-37            	J-38            	329.07      	8           	119.9912    	0           	Open  	;
 P-200           	J-321           	J-230           	1201.51     	10          	119.9912    	0           	Open  	;
 P-201           	J-322           	J-221           	173.529     	6           	120.3545    	0           	Open  	;
 P-202           	J-323           	J-324           	1156.219    	8           	132.0025    	0           	Open  	;
 P-203           	J-325           	J-326           	1098.739    	6           	119.9912    	0           	Open  	;
 P-204           	J-327           	J-768           	139.33      	2           	99.9912     	0           	Open  	;
 P-205           	J-328           	J-329           	276.339     	4           	56.5312     	0           	Open  	;
 P-206           	J-330           	J-331           	730.4       	6           	119.9912    	0           	Open  	;
 P-207           	J-221           	J-332           	322.51      	6           	120.3545    	0           	Open  	;
 P-208           	J-97            	J-333           	113.339     	4           	56.5312     	0           	Open  	;
 P-209           	J-334           	J-201           	430.079     	6           	124.734     	0           	Open  	;
 P-21            	J-39            	J-29            	69.589      	12          	97.0147     	0           	Open  	;
 P-210           	J-222           	J-335           	232.25      	8           	125.2512    	0           	Open  	;
 P-211           	J-336           	J-165           	304.66      	8           	119.9912    	0           	Open  	;
 P-212           	J-337           	J-338           	331.69      	6           	120.731     	0           	Open  	;
 P-213           	J-339           	J-340           	265.76      	8           	130.6237    	0           	Open  	;
 P-214           	J-341           	J-342           	809.289     	8           	127.476     	0           	Open  	;
 P-215           	J-308           	J-343           	248.46      	8           	123.2717    	0           	Open  	;
 P-216           	J-344           	J-345           	174.72      	6           	119.9912    	0           	Open  	;
 P-217           	J-346           	J-347           	410.23      	6           	113.2717    	0           	Open  	;
 P-218           	J-348           	J-299           	438.97      	8           	126.3321    	0           	Open  	;
 P-219           	J-30            	J-349           	19.389      	4           	56.5312     	0           	Open  	;
 P-22            	J-40            	J-41            	743.469     	10          	119.9912    	0           	Open  	;
 P-220           	J-207           	J-350           	183.869     	8           	120.3545    	0           	Open  	;
 P-221           	J-351           	J-352           	259.489     	8           	119.9912    	0           	Open  	;
 P-222           	J-353           	J-263           	221.979     	6           	94.9337     	0           	Open  	;
 P-223           	J-121           	J-354           	485.01      	8           	124.2317    	0           	Open  	;
 P-224           	J-355           	J-356           	889.21      	1           	130.6237    	0           	Open  	;
 P-225           	J-357           	J-358           	372.35      	10          	119.9912    	0           	Open  	;
 P-226           	J-359           	J-287           	664.44      	6           	120.731     	0           	Open  	;
 P-227           	J-360           	J-361           	1278.359    	4           	56.5312     	0           	Open  	;
 P-228           	J-362           	J-363           	686.039     	8           	119.9912    	0           	Open  	;
 P-229           	J-364           	J-365           	1569.119    	2           	56.8661     	0           	Open  	;
 P-23            	J-42            	J-30            	370.839     	4           	93.2657     	0           	Open  	;
 P-230           	J-80            	J-366           	2430.08     	8           	129.9604    	0           	Open  	;
 P-231           	J-172           	J-92            	221.679     	6           	119.9912    	0           	Open  	;
 P-232           	J-316           	J-367           	3424.56     	10          	107.0147    	0           	Open  	;
 P-233           	J-760           	J-761           	53.43       	3           	119.9912    	0           	Open  	;
 P-234           	J-358           	J-55            	475.859     	10          	119.9912    	0           	Open  	;
 P-235           	J-369           	J-132           	345.29      	6           	119.9912    	0           	Open  	;
 P-236           	J-136           	J-110           	1099.93     	12          	119.9912    	0           	Open  	;
 P-237           	J-23            	J-35            	326.79      	8           	119.9912    	0           	Open  	;
 P-238           	J-370           	J-371           	164.3       	8           	119.9912    	0           	Open  	;
 P-239           	J-164           	J-268           	216.61      	12          	120.3545    	0           	Open  	;
 P-24            	J-43            	J-44            	281.7       	6           	119.9912    	0           	Open  	;
 P-240           	J-278           	J-372           	674.77      	6           	119.9912    	0           	Open  	;
 P-241           	J-197           	J-373           	203.44      	6           	119.9912    	0           	Open  	;
 P-242           	J-374           	J-375           	260.67      	8           	119.9912    	0           	Open  	;
 P-243           	J-317           	J-376           	436.54      	8           	119.9912    	0           	Open  	;
 P-244           	J-377           	J-378           	243.619     	6           	119.9912    	0           	Open  	;
 P-245           	J-230           	J-40            	317.929     	10          	119.9912    	0           	Open  	;
 P-246           	J-379           	J-219           	561.71      	6           	118.0679    	0           	Open  	;
 P-247           	J-380           	J-290           	1084.53     	6           	117.7882    	0           	Open  	;
 P-248           	J-364           	J-381           	413.959     	6           	99.9912     	0           	Open  	;
 P-249           	J-377           	J-382           	385.779     	8           	119.9912    	0           	Open  	;
 P-25            	J-45            	J-46            	376.519     	6           	93.2657     	0           	Open  	;
 P-250           	J-380           	J-57            	607.21      	6           	97.7882     	0           	Open  	;
 P-251           	J-383           	J-384           	480.75      	6           	119.9912    	0           	Open  	;
 P-252           	J-385           	J-386           	200.32      	4           	119.9912    	0           	Open  	;
 P-253           	J-1             	J-387           	1768.27     	6           	119.9912    	0           	Open  	;
 P-254           	J-101           	J-331           	355.23      	6           	119.9912    	0           	Open  	;
 P-255           	J-388           	J-389           	482.739     	6           	120.731     	0           	Open  	;
 P-256           	J-390           	J-361           	326.69      	4           	56.5312     	0           	Open  	;
 P-257           	J-211           	J-111           	252.229     	12          	118.9757    	0           	Open  	;
 P-258           	J-357           	J-57            	59.29       	6           	97.7882     	0           	Open  	;
 P-259           	J-391           	J-392           	93.059      	16          	130.6237    	0           	Open  	;
 P-26            	J-47            	J-48            	101.959     	8           	125.2512    	0           	Open  	;
 P-260           	J-393           	J-253           	72.559      	8           	119.9912    	0           	Open  	;
 P-261           	J-114           	J-394           	235.75      	0.75        	105.2512    	0           	Open  	;
 P-262           	J-108           	J-144           	474.26      	4           	56.5312     	0           	Open  	;
 P-263           	J-395           	J-323           	187.08      	8           	132.0025    	0           	Open  	;
 P-264           	J-234           	J-257           	32.599      	6           	133.4526    	0           	Open  	;
 P-265           	J-742           	J-177           	143.389     	4           	119.9912    	0           	Open  	;
 P-266           	J-372           	J-398           	1169.829    	4           	93.2657     	0           	Open  	;
 P-267           	J-300           	J-70            	356.799     	6           	119.9912    	0           	Open  	;
 P-268           	J-399           	J-400           	175.759     	8           	119.9912    	0           	Open  	;
 P-269           	J-50            	J-401           	1663.75     	12          	93.2657     	0           	Open  	;
 P-27            	J-49            	J-50            	258.859     	8           	119.9912    	0           	Open  	;
 P-270           	J-70            	J-402           	42.959      	6           	119.9912    	0           	Open  	;
 P-271           	J-339           	J-403           	273.239     	6           	130.6237    	0           	Open  	;
 P-272           	J-59            	J-74            	242.47      	4           	93.2657     	0           	Open  	;
 P-273           	J-404           	J-405           	246.41      	8           	124.734     	0           	Open  	;
 P-274           	J-406           	J-407           	327.54      	12          	125.2512    	0           	Open  	;
 P-275           	J-408           	J-409           	178.07      	16          	133.4526    	0           	Open  	;
 P-276           	J-194           	J-336           	247.889     	8           	119.9912    	0           	Open  	;
 P-277           	J-410           	J-411           	807.32      	6           	96.3348     	0           	Open  	;
 P-278           	J-412           	J-280           	709.969     	10          	119.9912    	0           	Open  	;
 P-279           	J-33            	J-413           	975.659     	12          	107.2618    	0           	Open  	;
 P-28            	J-51            	J-52            	540.33      	8           	128.0722    	0           	Open  	;
 P-280           	J-414           	J-415           	37.869      	2           	119.9912    	0           	Open  	;
 P-281           	J-128           	J-416           	355.44      	8           	121.1203    	0           	Open  	;
 P-282           	J-159           	J-95            	37.909      	12          	56.5312     	0           	Open  	;
 P-283           	J-168           	J-417           	301         	6           	119.9912    	0           	Open  	;
 P-284           	J-418           	J-419           	566.799     	1           	129.9604    	0           	Open  	;
 P-285           	J-420           	J-421           	278.88      	6           	125.2512    	0           	Open  	;
 P-286           	J-345           	J-422           	784.919     	6           	119.9912    	0           	Open  	;
 P-287           	J-423           	J-424           	968.38      	6           	122.8135    	0           	Open  	;
 P-288           	J-395           	J-284           	819.84      	12          	117.5195    	0           	Open  	;
 P-289           	J-85            	J-425           	1896.38     	6           	119.9912    	0           	Open  	;
 P-29            	J-53            	J-54            	353.309     	6           	79.9822     	0           	Open  	;
 P-290           	J-241           	J-749           	19.399      	8           	123.7444    	0           	Open  	;
 P-291           	J-427           	J-428           	183.6       	0.75        	118.9757    	0           	Open  	;
 P-292           	J-429           	J-430           	28.27       	12          	109.9912    	0           	Open  	;
 P-293           	J-216           	J-431           	302.79      	10          	119.9912    	0           	Open  	;
 P-294           	J-432           	J-433           	55.04       	8           	97.2618     	0           	Open  	;
 P-295           	J-434           	J-302           	805.39      	6           	97.5195     	0           	Open  	;
 P-296           	J-435           	J-436           	1642.959    	6           	120.3545    	0           	Open  	;
 P-297           	J-437           	J-106           	115.94      	6           	119.9912    	0           	Open  	;
 P-298           	J-203           	J-293           	2159.929    	8           	123.7444    	0           	Open  	;
 P-299           	J-329           	J-69            	1458.449    	4           	113.2657    	0           	Open  	;
 P-3             	J-5             	J-6             	1238.04     	10          	119.9912    	0           	Open  	;
 P-30            	J-55            	J-726           	771.84      	10          	117.2618    	0           	Open  	;
 P-300           	J-438           	J-384           	637.919     	4           	119.9912    	0           	Open  	;
 P-301           	J-48            	J-246           	465.779     	8           	119.9912    	0           	Open  	;
 P-302           	J-197           	J-439           	266.95      	6           	119.9912    	0           	Open  	;
 P-303           	J-430           	J-440           	468.369     	8           	122.3694    	0           	Open  	;
 P-304           	J-233           	J-114           	86.629      	6           	119.9912    	0           	Open  	;
 P-305           	J-282           	J-441           	551.96      	8           	132.0025    	0           	Open  	;
 P-306           	J-442           	J-443           	612.38      	6           	97.2618     	0           	Open  	;
 P-307           	J-268           	J-444           	950.929     	12          	100.3545    	0           	Open  	;
 P-308           	J-445           	J-22            	337.679     	6           	119.9912    	0           	Open  	;
 P-309           	J-446           	J-160           	194.36      	4           	56.5312     	0           	Open  	;
 P-31            	J-725           	J-558           	1475.65     	8           	119.9912    	0           	Open  	;
 P-310           	J-443           	J-447           	159.71      	4           	56.5312     	0           	Open  	;
 P-311           	J-448           	J-449           	232.029     	6           	119.9912    	0           	Open  	;
 P-312           	J-285           	J-450           	697.82      	6           	125.2512    	0           	Open  	;
 P-313           	J-451           	J-315           	3795.01     	10          	107.0147    	0           	Open  	;
 P-314           	J-201           	J-206           	170.61      	8           	124.734     	0           	Open  	;
 P-315           	J-452           	J-244           	390.01      	2           	119.9912    	0           	Open  	;
 P-316           	J-160           	J-453           	763.71      	4           	56.8661     	0           	Open  	;
 P-317           	J-454           	J-455           	69.65       	6           	119.9912    	0           	Open  	;
 P-318           	J-215           	J-431           	185.97      	8           	93.2657     	0           	Open  	;
 P-319           	J-209           	J-456           	1524.75     	8           	119.9912    	0           	Open  	;
 P-32            	J-59            	J-60            	63.349      	4           	93.3384     	0           	Open  	;
 P-320           	J-174           	J-457           	277.7       	8           	98.9757     	0           	Open  	;
 P-321           	J-67            	J-213           	351.1       	8           	125.2512    	0           	Open  	;
 P-322           	J-449           	J-423           	310.95      	6           	119.9912    	0           	Open  	;
 P-323           	J-458           	J-746           	1469.329    	6           	119.9912    	0           	Open  	;
 P-324           	J-459           	J-460           	92.08       	8           	119.9912    	0           	Open  	;
 P-325           	J-461           	J-207           	420.92      	6           	124.734     	0           	Open  	;
 P-326           	J-59            	J-462           	100.26      	4           	119.9912    	0           	Open  	;
 P-327           	J-117           	J-204           	179.72      	12          	119.9912    	0           	Open  	;
 P-328           	J-400           	J-463           	483         	8           	118.9757    	0           	Open  	;
 P-329           	J-22            	J-743           	319.079     	2           	150         	0           	Open  	;
 P-33            	T-1             	I-Pump-2        	35.93       	24          	134.2048    	0           	Open  	;
 P-330           	J-464           	J-465           	520.46      	6           	119.9912    	0           	Open  	;
 P-331           	J-466           	J-467           	794.299     	6           	122.8135    	0           	Open  	;
 P-332           	J-468           	J-184           	397.089     	6           	119.9912    	0           	Open  	;
 P-333           	J-350           	J-444           	282.64      	8           	98.9757     	0           	Open  	;
 P-334           	J-223           	J-469           	824.869     	6           	119.9912    	0           	Open  	;
 P-335           	J-320           	J-748           	176.6       	4           	129.9604    	0           	Open  	;
 P-336           	J-470           	J-218           	185.639     	8           	119.3019    	0           	Open  	;
 P-337           	J-213           	J-471           	318.39      	10          	125.2512    	0           	Open  	;
 P-338           	J-398           	J-472           	71.349      	4           	56.5312     	0           	Open  	;
 P-339           	J-471           	J-150           	343.399     	10          	118.9757    	0           	Open  	;
 P-34            	J-63            	J-64            	145.479     	8           	56.5312     	0           	Open  	;
 P-340           	J-227           	J-473           	518.9       	6           	119.9912    	0           	Open  	;
 P-341           	J-474           	J-475           	698.09      	6           	119.9912    	0           	Open  	;
 P-342           	J-3             	J-202           	175.52      	8           	123.7444    	0           	Open  	;
 P-343           	J-44            	J-381           	373.66      	6           	119.9912    	0           	Open  	;
 P-344           	J-727           	J-572           	873.59      	4           	95.3934     	0           	Open  	;
 P-345           	J-218           	J-478           	148.809     	8           	119.3019    	0           	Open  	;
 P-346           	J-321           	J-479           	1194.719    	8           	119.9912    	0           	Open  	;
 P-347           	J-133           	J-164           	588.71      	12          	120.3545    	0           	Open  	;
 P-348           	J-480           	J-210           	95.37       	8           	119.9912    	0           	Open  	;
 P-349           	J-481           	J-237           	344.54      	6           	119.9912    	0           	Open  	;
 P-35            	J-65            	J-66            	50.79       	6           	95.0786     	0           	Open  	;
 P-350           	J-482           	J-399           	423.519     	12          	132.0025    	0           	Open  	;
 P-351           	J-483           	J-541           	376.109     	8           	119.9912    	0           	Open  	;
 P-352           	J-484           	J-140           	205.339     	6           	119.9912    	0           	Open  	;
 P-353           	J-485           	J-486           	552.099     	6           	125.2512    	0           	Open  	;
 P-354           	J-487           	J-488           	271.959     	8           	119.9912    	0           	Open  	;
 P-355           	J-489           	J-147           	252.729     	6           	117.5195    	0           	Open  	;
 P-356           	J-76            	J-490           	127.47      	8           	127.476     	0           	Open  	;
 P-357           	J-24            	J-36            	289.579     	4           	56.5312     	0           	Open  	;
 P-358           	J-491           	J-492           	635.7       	8           	119.9912    	0           	Open  	;
 P-359           	J-493           	J-731           	38.9        	2           	119.9912    	0           	Open  	;
 P-36            	J-67            	J-68            	343.82      	6           	125.2512    	0           	Open  	;
 P-360           	J-495           	J-167           	144.949     	6           	119.9912    	0           	Open  	;
 P-361           	O-Pump-1        	J-32            	2818.6      	24          	119.6402    	0           	Open  	;
 P-362           	J-165           	J-496           	336.679     	6           	119.9912    	0           	Open  	;
 P-363           	J-115           	J-497           	250.61      	6           	119.9912    	0           	Open  	;
 P-364           	J-118           	J-728           	550.609     	12          	118.9757    	0           	Open  	;
 P-365           	J-45            	J-26            	643.77      	4           	93.2657     	0           	Open  	;
 P-366           	J-498           	J-499           	365.69      	6           	119.9912    	0           	Open  	;
 P-367           	J-368           	J-443           	1214.27     	4           	56.5312     	0           	Open  	;
 P-368           	J-500           	J-101           	730.28      	6           	119.9912    	0           	Open  	;
 P-369           	J-147           	J-259           	260.839     	6           	119.9912    	0           	Open  	;
 P-37            	J-69            	J-70            	381.119     	6           	126.8961    	0           	Open  	;
 P-370           	J-501           	J-185           	124.639     	8           	134.9756    	0           	Open  	;
 P-371           	J-442           	J-457           	833.469     	8           	119.9912    	0           	Open  	;
 P-372           	J-502           	J-503           	928.51      	4           	132.0025    	0           	Open  	;
 P-373           	J-504           	J-740           	111.839     	4           	56.5312     	0           	Open  	;
 P-374           	J-506           	J-43            	534.559     	6           	119.9912    	0           	Open  	;
 P-375           	O-Pump-3        	WTP             	339.5       	8           	119.9912    	0           	Open  	;
 P-376           	J-83            	J-8             	187.07      	16          	130.6237    	0           	Open  	;
 P-377           	J-508           	J-335           	2358.86     	10          	119.9912    	0           	Open  	;
 P-378           	J-509           	J-321           	375.97      	8           	119.9912    	0           	Open  	;
 P-379           	J-182           	J-510           	637.44      	6           	119.9912    	0           	Open  	;
 P-38            	J-71            	J-72            	46.38       	4           	125.2512    	0           	Open  	;
 P-380           	J-141           	J-395           	164.059     	8           	127.476     	0           	Open  	;
 P-381           	J-31            	J-451           	457.72      	10          	107.0147    	0           	Open  	;
 P-382           	J-499           	J-511           	400.26      	6           	119.9912    	0           	Open  	;
 P-383           	J-512           	J-93            	303.339     	6           	95.0786     	0           	Open  	;
 P-384           	J-513           	J-514           	411.299     	10          	56.5312     	0           	Open  	;
 P-385           	By-Tank         	J-516           	129.85      	12          	119.9912    	0           	Open  	;
 P-386           	J-443           	J-447           	176.66      	6           	97.2618     	0           	Open  	;
 P-387           	J-517           	J-518           	192.85      	8           	119.9912    	0           	Open  	;
 P-388           	J-343           	J-277           	207.75      	8           	122.3694    	0           	Open  	;
 P-389           	J-311           	J-519           	171.309     	6           	119.9912    	0           	Open  	;
 P-39            	J-52            	J-73            	441.51      	8           	128.0722    	0           	Open  	;
 P-390           	J-149           	J-129           	3730.02     	16          	129.9604    	0           	Open  	;
 P-391           	J-418           	J-746           	1946.569    	16          	118.9757    	0           	Open  	;
 P-392           	J-108           	J-311           	297.429     	6           	119.9912    	0           	Open  	;
 P-393           	J-426           	J-755           	24.719      	8           	125.2512    	0           	Open  	;
 P-394           	J-520           	J-62            	287.929     	6           	119.9912    	0           	Open  	;
 P-395           	J-254           	J-522           	226.27      	8           	119.9912    	0           	Open  	;
 P-396           	J-523           	J-524           	537.349     	6           	119.9912    	0           	Open  	;
 P-397           	J-525           	J-127           	496.57      	8           	118.9757    	0           	Open  	;
 P-398           	J-527           	J-384           	384.04      	4           	119.9912    	0           	Open  	;
 P-399           	J-517           	J-321           	408.01      	10          	119.9912    	0           	Open  	;
 P-4             	J-7             	J-6             	787.599     	10          	119.9912    	0           	Open  	;
 P-40            	J-74            	J-75            	1254.619    	12          	118.9757    	0           	Open  	;
 P-400           	J-528           	J-527           	609.38      	4           	119.9912    	0           	Open  	;
 P-401           	J-260           	J-247           	574.119     	6           	117.5195    	0           	Open  	;
 P-402           	J-288           	J-45            	505.5       	4           	93.2657     	0           	Open  	;
 P-403           	J-529           	J-339           	567.429     	8           	130.6237    	0           	Open  	;
 P-404           	O-Pump-1        	J-32            	2819.51     	4           	132.0025    	0           	Open  	;
 P-405           	J-78            	J-530           	135.75      	8           	124.2317    	0           	Open  	;
 P-406           	J-409           	J-193           	281.049     	12          	133.4526    	0           	Open  	;
 P-407           	J-531           	J-14            	1141.119    	8           	119.9912    	0           	Open  	;
 P-408           	J-487           	J-532           	259.209     	4           	93.2657     	0           	Open  	;
 P-409           	J-341           	J-533           	2297.699    	6           	127.476     	0           	Open  	;
 P-41            	J-76            	J-77            	200.13      	6           	130.6237    	0           	Open  	;
 P-410           	J-32            	J-451           	445.79      	24          	119.6402    	0           	Open  	;
 P-411           	J-122           	J-741           	374.39      	16          	118.9757    	0           	Open  	;
 P-412           	J-532           	J-404           	338.98      	8           	124.734     	0           	Open  	;
 P-413           	J-366           	J-367           	2469.58     	8           	118.0679    	0           	Open  	;
 P-414           	J-535           	J-161           	442.98      	6           	118.9757    	0           	Open  	;
 P-415           	J-536           	J-189           	24.84       	8           	122.8135    	0           	Open  	;
 P-416           	J-465           	J-537           	444.85      	6           	119.9912    	0           	Open  	;
 P-417           	J-25            	J-685           	59.72       	8           	118.9757    	0           	Open  	;
 P-418           	J-538           	J-539           	837.59      	8           	119.9912    	0           	Open  	;
 P-419           	J-63            	J-216           	175.949     	4           	56.5312     	0           	Open  	;
 P-42            	J-78            	J-79            	111.8       	0.75        	110.6237    	0           	Open  	;
 P-420           	J-414           	J-540           	191.639     	2           	119.9912    	0           	Open  	;
 P-421           	J-464           	J-456           	129.82      	6           	119.9912    	0           	Open  	;
 P-422           	J-541           	J-542           	124.819     	6           	119.9912    	0           	Open  	;
 P-423           	J-58            	J-726           	96.9        	6           	61.8613     	0           	Open  	;
 P-424           	J-210           	J-543           	324.119     	8           	119.9912    	0           	Open  	;
 P-425           	J-433           	J-58            	563.58      	8           	107.2618    	0           	Open  	;
 P-426           	J-449           	J-445           	217.66      	6           	95.9306     	0           	Open  	;
 P-427           	J-412           	J-153           	30.62       	10          	93.2657     	0           	Open  	;
 P-428           	J-167           	J-544           	330.19      	6           	119.9912    	0           	Open  	;
 P-429           	J-61            	J-59            	201.99      	4           	119.9912    	0           	Open  	;
 P-43            	J-80            	J-765           	2098.969    	10          	97.2618     	0           	Open  	;
 P-430           	J-305           	J-745           	1727.619    	12          	56.5312     	0           	Open  	;
 P-431           	J-546           	J-380           	1220.56     	8           	119.9912    	0           	Open  	;
 P-432           	J-8             	J-19            	314.269     	16          	130.6237    	0           	Open  	;
 P-433           	J-506           	J-197           	247.449     	6           	119.9912    	0           	Open  	;
 P-434           	J-351           	J-547           	130.69      	10          	119.9912    	0           	Open  	;
 P-435           	J-548           	J-217           	141.21      	8           	125.2512    	0           	Open  	;
 P-436           	J-549           	J-278           	137.029     	1           	99.9912     	0           	Open  	;
 P-437           	J-550           	J-305           	233.369     	6           	94.9337     	0           	Open  	;
 P-438           	J-460           	J-274           	539.299     	8           	119.9912    	0           	Open  	;
 P-439           	J-47            	J-282           	514.82      	8           	124.2317    	0           	Open  	;
 P-44            	J-82            	J-83            	1628.75     	16          	129.9604    	0           	Open  	;
 P-440           	J-191           	J-165           	644.559     	6           	120.3545    	0           	Open  	;
 P-441           	J-132           	J-516           	225.22      	12          	119.9912    	0           	Open  	;
 P-442           	J-281           	J-388           	400.25      	8           	107.2618    	0           	Open  	;
 P-443           	J-41            	J-508           	1593.39     	10          	119.9912    	0           	Open  	;
 P-444           	J-551           	J-552           	157.419     	8           	119.9912    	0           	Open  	;
 P-445           	J-349           	J-739           	1047.579    	4           	129.9604    	0           	Open  	;
 P-446           	J-75            	J-554           	282.839     	12          	121.1203    	0           	Open  	;
 P-447           	J-761           	J-763           	11.819      	3           	119.9912    	0           	Open  	;
 P-448           	J-133           	J-301           	223.75      	12          	119.9912    	0           	Open  	;
 P-449           	J-555           	J-508           	495.559     	10          	59.8674     	0           	Open  	;
 P-45            	J-84            	J-85            	555.729     	6           	119.9912    	0           	Open  	;
 P-450           	J-228           	J-37            	296.559     	8           	119.9912    	0           	Open  	;
 P-451           	J-123           	J-229           	151.309     	6           	119.9912    	0           	Open  	;
 P-452           	J-341           	J-556           	1243.489    	8           	127.476     	0           	Open  	;
 P-453           	J-557           	J-178           	697.69      	6           	119.9912    	0           	Open  	;
 P-454           	J-55            	J-725           	46.299      	8           	119.9912    	0           	Open  	;
 P-455           	J-559           	J-560           	1021.26     	6           	119.3019    	0           	Open  	;
 P-456           	J-561           	J-227           	124.75      	8           	119.9912    	0           	Open  	;
 P-457           	J-562           	J-536           	209.779     	8           	122.8135    	0           	Open  	;
 P-458           	J-189           	J-563           	583.429     	2           	95.9306     	0           	Open  	;
 P-459           	J-564           	J-397           	475.17      	8           	119.9912    	0           	Open  	;
 P-46            	J-86            	J-87            	232.57      	6           	119.9912    	0           	Open  	;
 P-460           	J-265           	J-76            	221.059     	8           	127.476     	0           	Open  	;
 P-461           	J-336           	J-565           	155.619     	6           	119.9912    	0           	Open  	;
 P-462           	J-513           	J-64            	162.729     	10          	119.9912    	0           	Open  	;
 P-463           	J-291           	J-546           	442.63      	8           	119.9912    	0           	Open  	;
 P-464           	J-387           	J-308           	324.429     	8           	123.2717    	0           	Open  	;
 P-465           	J-277           	J-238           	1507.609    	6           	119.9912    	0           	Open  	;
 P-466           	J-159           	J-249           	794.179     	6           	119.9912    	0           	Open  	;
 P-467           	J-310           	J-566           	173.199     	6           	119.9912    	0           	Open  	;
 P-468           	J-567           	J-67            	361.149     	6           	125.2512    	0           	Open  	;
 P-469           	J-568           	J-406           	822.51      	12          	133.4526    	0           	Open  	;
 P-47            	J-88            	J-83            	3959.5      	12          	97.2618     	0           	Open  	;
 P-470           	J-569           	J-387           	471.75      	6           	119.9912    	0           	Open  	;
 P-471           	J-196           	J-570           	190.8       	6           	119.9912    	0           	Open  	;
 P-472           	J-176           	J-487           	98.87       	4           	56.5312     	0           	Open  	;
 P-473           	J-571           	J-310           	567.219     	6           	119.9912    	0           	Open  	;
 P-474           	J-108           	J-727           	26.37       	4           	95.3934     	0           	Open  	;
 P-475           	J-271           	J-12            	434.109     	10          	121.1203    	0           	Open  	;
 P-476           	J-281           	J-513           	553.95      	10          	119.9912    	0           	Open  	;
 P-477           	J-381           	J-442           	256.17      	6           	107.2618    	0           	Open  	;
 P-478           	J-300           	J-423           	304.57      	6           	119.9912    	0           	Open  	;
 P-479           	J-573           	J-574           	180.13      	0.75        	105.2512    	0           	Open  	;
 P-48            	J-89            	J-90            	289.95      	6           	119.9912    	0           	Open  	;
 P-480           	J-575           	J-242           	3010.03     	12          	132.0025    	0           	Open  	;
 P-481           	J-576           	J-577           	908.719     	8           	119.9912    	0           	Open  	;
 P-482           	J-384           	J-578           	437.329     	4           	119.9912    	0           	Open  	;
 P-483           	J-579           	J-520           	247.669     	6           	119.9912    	0           	Open  	;
 P-484           	J-580           	J-581           	1112.089    	10          	118.0679    	0           	Open  	;
 P-485           	J-49            	J-351           	608.89      	10          	119.9912    	0           	Open  	;
 P-486           	J-243           	J-582           	457.459     	6           	119.3019    	0           	Open  	;
 P-487           	J-246           	J-467           	407.309     	8           	119.9912    	0           	Open  	;
 P-488           	J-54            	J-271           	601.13      	8           	119.6402    	0           	Open  	;
 P-489           	J-375           	J-475           	247.08      	8           	119.9912    	0           	Open  	;
 P-49            	J-91            	J-92            	436.179     	6           	119.9912    	0           	Open  	;
 P-490           	J-583           	J-295           	254.83      	6           	120.731     	0           	Open  	;
 P-491           	J-584           	J-585           	496.97      	6           	118.9757    	0           	Open  	;
 P-492           	J-404           	J-176           	582.46      	2           	96.5513     	0           	Open  	;
 P-493           	J-586           	J-166           	121.169     	6           	119.9912    	0           	Open  	;
 P-494           	J-440           	J-587           	388.549     	8           	122.3694    	0           	Open  	;
 P-495           	J-119           	J-174           	363.359     	8           	119.9912    	0           	Open  	;
 P-496           	J-237           	J-164           	283.38      	6           	119.9912    	0           	Open  	;
 P-497           	J-344           	J-588           	428.88      	6           	130.6237    	0           	Open  	;
 P-498           	J-547           	J-589           	270.309     	8           	119.9912    	0           	Open  	;
 P-499           	O-Pump-2        	J-590           	54.369      	16          	133.4526    	0           	Open  	;
 P-5             	J-8             	J-9             	1735.88     	12          	132.0025    	0           	Open  	;
 P-50            	J-93            	J-65            	303.549     	6           	95.0786     	0           	Open  	;
 P-500           	J-585           	J-550           	191.839     	6           	118.0679    	0           	Open  	;
 P-501           	J-107           	J-288           	448.35      	4           	93.2657     	0           	Open  	;
 P-502           	J-236           	J-506           	446.48      	6           	119.9912    	0           	Open  	;
 P-503           	J-492           	J-208           	199.11      	8           	119.9912    	0           	Open  	;
 P-504           	J-444           	J-591           	172.74      	12          	120.3545    	0           	Open  	;
 P-505           	J-492           	J-73            	311.92      	8           	119.9912    	0           	Open  	;
 P-506           	J-592           	J-425           	815.27      	2           	96.3348     	0           	Open  	;
 P-507           	J-593           	J-118           	400.41      	12          	118.9757    	0           	Open  	;
 P-508           	J-594           	J-350           	362.35      	6           	124.734     	0           	Open  	;
 P-509           	J-99            	J-278           	412.91      	6           	119.9912    	0           	Open  	;
 P-51            	J-72            	J-56            	373.76      	8           	117.2618    	0           	Open  	;
 P-510           	J-595           	J-596           	182.479     	8           	119.9912    	0           	Open  	;
 P-511           	J-597           	J-598           	252.82      	8           	119.9912    	0           	Open  	;
 P-512           	J-266           	J-501           	196.839     	12          	97.0147     	0           	Open  	;
 P-513           	J-290           	J-599           	44.599      	6           	120.3545    	0           	Open  	;
 P-514           	J-131           	J-573           	408.049     	12          	119.9912    	0           	Open  	;
 P-515           	J-262           	J-60            	92.58       	6           	119.9912    	0           	Open  	;
 P-516           	J-43            	J-196           	245.82      	6           	119.9912    	0           	Open  	;
 P-517           	J-600           	J-598           	270.63      	6           	119.9912    	0           	Open  	;
 P-518           	J-259           	J-209           	456.72      	8           	119.9912    	0           	Open  	;
 P-519           	J-601           	J-323           	535.219     	6           	132.0025    	0           	Open  	;
 P-52            	J-46            	J-94            	347.519     	8           	119.9912    	0           	Open  	;
 P-520           	J-602           	J-603           	532.469     	6           	130.6237    	0           	Open  	;
 P-521           	J-604           	J-605           	74.26       	8           	119.9912    	0           	Open  	;
 P-522           	J-522           	J-374           	477.529     	8           	119.9912    	0           	Open  	;
 P-523           	J-388           	J-507           	33.09       	8           	107.2618    	0           	Open  	;
 P-524           	J-606           	J-580           	666.849     	10          	117.5195    	0           	Open  	;
 P-525           	J-507           	J-515           	350.39      	8           	107.2618    	0           	Open  	;
 P-526           	J-38            	J-576           	349.459     	8           	119.9912    	0           	Open  	;
 P-527           	J-228           	J-608           	634.309     	6           	119.9912    	0           	Open  	;
 P-528           	J-609           	J-211           	2282.209    	6           	119.9912    	0           	Open  	;
 P-529           	J-306           	J-419           	509.32      	12          	56.5312     	0           	Open  	;
 P-53            	J-95            	J-27            	318.369     	8           	122.8135    	0           	Open  	;
 P-530           	J-610           	J-401           	700.64      	12          	119.9912    	0           	Open  	;
 P-531           	J-455           	J-611           	798.539     	6           	119.9912    	0           	Open  	;
 P-532           	J-612           	J-738           	2271.08     	6           	119.9912    	0           	Open  	;
 P-533           	J-111           	J-610           	7657.259    	12          	119.9912    	0           	Open  	;
 P-534           	J-445           	J-424           	336.869     	8           	119.9912    	0           	Open  	;
 P-535           	J-614           	J-453           	972.969     	6           	119.9912    	0           	Open  	;
 P-536           	J-38            	J-615           	869.2       	6           	119.9912    	0           	Open  	;
 P-537           	J-35            	J-500           	502.329     	8           	119.9912    	0           	Open  	;
 P-538           	J-366           	J-616           	445.82      	8           	118.0679    	0           	Open  	;
 P-539           	J-302           	J-617           	239.85      	16          	134.9756    	0           	Open  	;
 P-54            	J-96            	J-97            	615.63      	4           	56.5312     	0           	Open  	;
 P-540           	J-618           	J-141           	270.14      	6           	128.0722    	0           	Open  	;
 P-541           	J-328           	J-189           	32.63       	2           	61.8613     	0           	Open  	;
 P-542           	J-619           	J-438           	93.069      	4           	93.2657     	0           	Open  	;
 P-543           	J-767           	J-642           	33.009      	4           	119.9912    	0           	Open  	;
 P-544           	J-563           	J-532           	433.91      	2           	95.9306     	0           	Open  	;
 P-545           	J-528           	J-563           	249.21      	2           	95.9306     	0           	Open  	;
 P-546           	J-621           	J-427           	166.339     	0.75        	118.9757    	0           	Open  	;
 P-547           	J-260           	J-622           	307.69      	6           	117.5195    	0           	Open  	;
 P-548           	J-204           	J-155           	295.809     	12          	119.9912    	0           	Open  	;
 P-549           	J-623           	J-624           	319.98      	8           	99.9912     	0           	Open  	;
 P-55            	J-96            	J-98            	42.33       	8           	118.9757    	0           	Open  	;
 P-550           	J-421           	J-138           	191.199     	6           	125.2512    	0           	Open  	;
 P-551           	J-515           	J-722           	179.22      	8           	107.2618    	0           	Open  	;
 P-552           	J-620           	J-453           	34.049      	8           	108.9757    	0           	Open  	;
 P-553           	J-138           	J-625           	564.469     	6           	125.2512    	0           	Open  	;
 P-554           	J-106           	J-54            	300.959     	8           	119.6402    	0           	Open  	;
 P-555           	J-499           	J-291           	124.68      	6           	119.9912    	0           	Open  	;
 P-556           	J-626           	J-119           	171.32      	6           	119.9912    	0           	Open  	;
 P-557           	J-372           	J-346           	279.66      	6           	120.731     	0           	Open  	;
 P-558           	J-744           	J-427           	82.569      	2           	150         	0           	Open  	;
 P-559           	J-514           	J-273           	622.45      	6           	119.9912    	0           	Open  	;
 P-56            	J-99            	J-100           	577.78      	6           	118.3589    	0           	Open  	;
 P-560           	J-171           	J-254           	285.25      	8           	119.9912    	0           	Open  	;
 P-561           	J-273           	J-627           	1004.76     	6           	119.9912    	0           	Open  	;
 P-562           	J-162           	J-435           	404.579     	8           	120.3545    	0           	Open  	;
 P-563           	J-92            	J-330           	453.85      	6           	119.9912    	0           	Open  	;
 P-564           	J-503           	J-136           	3388.85     	12          	133.4526    	0           	Open  	;
 P-565           	J-470           	J-628           	76.04       	8           	119.3019    	0           	Open  	;
 P-566           	J-629           	J-464           	1264.969    	6           	119.9912    	0           	Open  	;
 P-567           	J-623           	J-630           	146.11      	6           	119.9912    	0           	Open  	;
 P-568           	J-179           	J-631           	526.979     	6           	125.2512    	0           	Open  	;
 P-569           	J-562           	J-632           	92.94       	10          	122.8135    	0           	Open  	;
 P-57            	J-101           	J-86            	246.419     	6           	119.9912    	0           	Open  	;
 P-570           	J-102           	J-304           	355.779     	8           	119.9912    	0           	Open  	;
 P-571           	J-130           	J-383           	396.72      	6           	119.9912    	0           	Open  	;
 P-572           	J-65            	J-432           	277.519     	6           	59.3347     	0           	Open  	;
 P-573           	J-274           	J-633           	143.61      	8           	119.9912    	0           	Open  	;
 P-574           	J-571           	J-309           	218.479     	10          	119.9912    	0           	Open  	;
 P-575           	J-154           	J-447           	342.329     	10          	56.5312     	0           	Open  	;
 P-576           	J-49            	J-551           	242.509     	8           	119.9912    	0           	Open  	;
 P-577           	J-634           	J-635           	366.48      	2           	96.5513     	0           	Open  	;
 P-578           	J-253           	J-374           	238.83      	8           	119.9912    	0           	Open  	;
 P-579           	J-733           	J-732           	26.309      	12          	97.0147     	0           	Open  	;
 P-58            	J-102           	J-103           	1293.689    	8           	119.9912    	0           	Open  	;
 P-580           	J-752           	J-756           	26.229      	16          	134.2048    	0           	Open  	;
 P-581           	J-306           	J-418           	45.889      	1           	105.2512    	0           	Open  	;
 P-582           	J-116           	J-636           	155.66      	6           	130.6237    	0           	Open  	;
 P-583           	J-126           	J-614           	542.239     	6           	119.9912    	0           	Open  	;
 P-584           	J-524           	J-523           	307.42      	8           	119.9912    	0           	Open  	;
 P-585           	J-572           	J-185           	914.14      	4           	95.3934     	0           	Open  	;
 P-586           	J-329           	J-385           	297.98      	4           	119.9912    	0           	Open  	;
 P-587           	J-637           	J-638           	1067.01     	6           	119.9912    	0           	Open  	;
 P-588           	J-401           	J-88            	3496.34     	12          	127.476     	0           	Open  	;
 P-589           	J-516           	J-639           	542.469     	12          	107.2618    	0           	Open  	;
 P-59            	J-104           	J-105           	380.42      	6           	119.9912    	0           	Open  	;
 P-590           	J-335           	J-122           	2735.719    	10          	119.9912    	0           	Open  	;
 P-591           	J-766           	J-261           	132.74      	16          	129.9604    	0           	Open  	;
 P-592           	J-434           	J-102           	699.14      	6           	117.5195    	0           	Open  	;
 P-593           	J-94            	J-431           	307.88      	8           	119.9912    	0           	Open  	;
 P-594           	J-193           	J-571           	254.149     	10          	124.734     	0           	Open  	;
 P-595           	J-641           	J-425           	42.2        	2           	96.3348     	0           	Open  	;
 P-596           	J-478           	J-217           	1534.229    	8           	119.3019    	0           	Open  	;
 P-597           	J-261           	J-581           	569.049     	10          	119.9912    	0           	Open  	;
 P-598           	J-593           	J-337           	291.97      	6           	120.731     	0           	Open  	;
 P-599           	J-240           	J-316           	718.64      	8           	120.3545    	0           	Open  	;
 P-6             	J-10            	J-11            	1139.589    	8           	118.9757    	0           	Open  	;
 P-60            	J-103           	J-106           	398.519     	8           	119.9912    	0           	Open  	;
 P-600           	J-532           	J-328           	226.82      	4           	56.5312     	0           	Open  	;
 P-601           	J-527           	J-562           	776.409     	10          	122.8135    	0           	Open  	;
 P-602           	J-462           	J-767           	1040.5      	4           	119.9912    	0           	Open  	;
 P-603           	J-397           	J-623           	133.74      	8           	119.9912    	0           	Open  	;
 P-604           	J-475           	J-643           	99.29       	8           	119.9912    	0           	Open  	;
 P-605           	J-98            	J-620           	811.03      	8           	118.9757    	0           	Open  	;
 P-606           	J-219           	J-236           	910.469     	8           	119.9912    	0           	Open  	;
 P-607           	J-644           	J-645           	234.19      	2           	61.8613     	0           	Open  	;
 P-608           	J-385           	J-646           	255.309     	0.75        	125.2512    	0           	Open  	;
 P-609           	J-527           	J-232           	432.799     	10          	56.8661     	0           	Open  	;
 P-61            	J-107           	J-108           	738.94      	4           	56.5312     	0           	Open  	;
 P-610           	J-770           	J-769           	33.09       	6           	119.9912    	0           	Open  	;
 P-611           	J-460           	J-647           	127.19      	8           	129.9604    	0           	Open  	;
 P-612           	J-348           	J-648           	141.149     	8           	125.2512    	0           	Open  	;
 P-613           	J-585           	J-559           	409.329     	6           	122.8135    	0           	Open  	;
 P-614           	J-649           	J-622           	234.47      	2           	119.9912    	0           	Open  	;
 P-615           	J-182           	J-137           	365.51      	6           	119.9912    	0           	Open  	;
 P-616           	J-60            	J-337           	42.069      	6           	120.731     	0           	Open  	;
 P-617           	J-476           	J-493           	574.869     	12          	119.9912    	0           	Open  	;
 P-618           	J-39            	J-344           	390.75      	6           	119.9912    	0           	Open  	;
 P-619           	J-95            	J-21            	845.989     	12          	113.2657    	0           	Open  	;
 P-62            	J-109           	J-10            	1494.359    	8           	118.9757    	0           	Open  	;
 P-620           	J-30            	J-629           	601.229     	12          	119.9912    	0           	Open  	;
 P-621           	J-465           	J-188           	437.799     	6           	119.9912    	0           	Open  	;
 P-622           	J-650           	J-550           	492.39      	6           	120.3545    	0           	Open  	;
 P-623           	J-651           	J-433           	110.589     	4           	56.5312     	0           	Open  	;
 P-624           	J-69            	J-89            	416.309     	6           	119.9912    	0           	Open  	;
 P-625           	J-652           	J-543           	380.119     	6           	119.9912    	0           	Open  	;
 P-626           	J-602           	J-391           	1262.189    	16          	130.6237    	0           	Open  	;
 P-627           	J-214           	J-653           	62.25       	8           	125.2512    	0           	Open  	;
 P-628           	J-554           	J-270           	113.269     	12          	121.1203    	0           	Open  	;
 P-629           	J-723           	J-56            	52.349      	10          	117.2618    	0           	Open  	;
 P-63            	J-110           	J-111           	728.59      	12          	119.9912    	0           	Open  	;
 P-630           	J-645           	J-654           	118.599     	2           	61.8613     	0           	Open  	;
 P-631           	J-559           	J-655           	736.14      	6           	118.9757    	0           	Open  	;
 P-632           	J-372           	J-346           	263.739     	2           	95.0786     	0           	Open  	;
 P-633           	J-40            	J-459           	646.239     	8           	119.9912    	0           	Open  	;
 P-634           	J-171           	J-78            	307.929     	8           	124.2317    	0           	Open  	;
 P-635           	J-97            	J-412           	79.269      	4           	56.5312     	0           	Open  	;
 P-636           	J-56            	J-432           	57.38       	8           	97.2618     	0           	Open  	;
 P-637           	J-346           	J-656           	170.839     	2           	95.0786     	0           	Open  	;
 P-638           	J-657           	J-396           	144.61      	8           	119.9912    	0           	Open  	;
 P-639           	J-320           	T-4             	0.379       	10          	97.2618     	0           	Open  	;
 P-64            	J-112           	J-113           	296.279     	1.5         	119.9912    	0           	Open  	;
 P-640           	J-521           	J-223           	420.329     	10          	97.2618     	0           	Open  	;
 P-641           	J-203           	J-151           	387.26      	8           	117.2618    	0           	Open  	;
 P-642           	J-432           	J-651           	53.33       	6           	59.3347     	0           	Open  	;
 P-643           	J-424           	J-534           	344.109     	8           	118.9757    	0           	Open  	;
 P-644           	J-363           	J-546           	1216.55     	8           	119.9912    	0           	Open  	;
 P-645           	J-353           	J-320           	153.97      	6           	94.9337     	0           	Open  	;
 P-646           	J-582           	J-658           	240.179     	6           	119.3019    	0           	Open  	;
 P-647           	J-482           	J-342           	636.39      	8           	119.9912    	0           	Open  	;
 P-648           	J-162           	J-535           	625.979     	6           	120.3545    	0           	Open  	;
 P-649           	J-295           	J-190           	395.119     	6           	120.731     	0           	Open  	;
 P-65            	J-114           	J-115           	285.54      	6           	119.9912    	0           	Open  	;
 P-650           	J-177           	J-657           	47.799      	0.75        	98.9757     	0           	Open  	;
 P-651           	J-327           	J-659           	257         	8           	119.9912    	0           	Open  	;
 P-652           	J-93            	J-627           	38.069      	6           	94.6672     	0           	Open  	;
 P-653           	J-110           	J-568           	1668.199    	8           	119.9912    	0           	Open  	;
 P-654           	J-287           	J-446           	550.09      	4           	56.5312     	0           	Open  	;
 P-655           	J-326           	J-521           	330.769     	10          	97.2618     	0           	Open  	;
 P-656           	J-639           	J-529           	208.94      	12          	107.2618    	0           	Open  	;
 P-657           	J-181           	J-657           	262.91      	8           	119.9912    	0           	Open  	;
 P-658           	J-768           	J-75            	1246.28     	2           	99.9912     	0           	Open  	;
 P-659           	J-539           	J-575           	1496.349    	12          	123.2717    	0           	Open  	;
 P-66            	J-116           	J-117           	304.809     	12          	119.9912    	0           	Open  	;
 P-660           	J-645           	J-398           	324.079     	2           	61.8613     	0           	Open  	;
 P-661           	J-349           	J-39            	41.799      	4           	56.5312     	0           	Open  	;
 P-662           	J-7             	J-357           	2402.76     	10          	119.9912    	0           	Open  	;
 P-663           	J-98            	J-728           	728.5       	6           	123.2717    	0           	Open  	;
 P-664           	J-627           	J-99            	730.25      	6           	119.9912    	0           	Open  	;
 P-665           	J-177           	J-180           	263.85      	4           	119.9912    	0           	Open  	;
 P-666           	O-Pump-1        	J-31            	2762.54     	10          	107.0147    	0           	Open  	;
 P-667           	J-730           	J-493           	28.67       	6           	119.9912    	0           	Open  	;
 P-668           	J-74            	J-593           	11.729      	12          	118.9757    	0           	Open  	;
 P-669           	J-572           	J-660           	293.619     	2           	95.3934     	0           	Open  	;
 P-67            	J-118           	J-119           	631.729     	8           	118.9757    	0           	Open  	;
 P-670           	J-347           	J-661           	229.139     	2           	119.9912    	0           	Open  	;
 P-671           	J-657           	J-662           	180.009     	0.75        	98.9757     	0           	Open  	;
 P-672           	J-299           	J-663           	442.98      	8           	126.3321    	0           	Open  	;
 P-673           	J-635           	J-414           	496.329     	2           	119.9912    	0           	Open  	;
 P-674           	J-664           	J-3             	5175.24     	8           	121.1203    	0           	Open  	;
 P-675           	J-493           	J-187           	366.339     	12          	119.9912    	0           	Open  	;
 P-676           	J-644           	J-180           	49.139      	8           	119.9912    	0           	Open  	;
 P-677           	J-413           	J-270           	1088.92     	10          	107.2618    	0           	Open  	;
 P-678           	J-665           	J-430           	436.63      	8           	119.9912    	0           	Open  	;
 P-679           	J-659           	J-125           	604.5       	8           	134.9756    	0           	Open  	;
 P-68            	J-50            	J-120           	254.38      	8           	125.2512    	0           	Open  	;
 P-680           	J-642           	J-666           	468.2       	4           	119.9912    	0           	Open  	;
 P-681           	J-667           	J-524           	368.059     	8           	119.9912    	0           	Open  	;
 P-682           	J-421           	J-668           	526.409     	6           	121.1203    	0           	Open  	;
 P-683           	J-539           	J-529           	643.82      	12          	123.2717    	0           	Open  	;
 P-684           	J-313           	J-377           	302.47      	8           	119.9912    	0           	Open  	;
 P-685           	J-232           	J-91            	362.16      	12          	119.9912    	0           	Open  	;
 P-686           	J-669           	J-752           	4022.09     	16          	134.2048    	0           	Open  	;
 P-687           	J-382           	J-476           	1018.599    	12          	119.9912    	0           	Open  	;
 P-688           	J-577           	J-240           	827.229     	8           	119.9912    	0           	Open  	;
 P-689           	J-87            	J-670           	389.29      	1           	100.731     	0           	Open  	;
 P-69            	J-121           	J-122           	254.759     	12          	117.5195    	0           	Open  	;
 P-690           	J-671           	J-400           	166.809     	6           	119.9912    	0           	Open  	;
 P-691           	J-419           	J-418           	447.75      	16          	118.9757    	0           	Open  	;
 P-692           	J-672           	J-347           	249.3       	2           	119.9912    	0           	Open  	;
 P-693           	J-576           	J-664           	396.51      	8           	119.9912    	0           	Open  	;
 P-694           	J-673           	J-674           	586.84      	6           	119.9912    	0           	Open  	;
 P-695           	J-675           	J-735           	850.94      	8           	129.9604    	0           	Open  	;
 P-696           	J-673           	J-676           	1014.58     	6           	119.9912    	0           	Open  	;
 P-697           	J-674           	J-208           	281.92      	6           	119.9912    	0           	Open  	;
 P-698           	J-564           	J-677           	497.619     	8           	119.9912    	0           	Open  	;
 P-699           	J-183           	J-678           	240.21      	6           	122.3694    	0           	Open  	;
 P-7             	J-12            	J-13            	378.01      	6           	121.1203    	0           	Open  	;
 P-70            	J-16            	J-5             	630.59      	6           	118.6613    	0           	Open  	;
 P-700           	J-598           	J-183           	250.07      	8           	119.9912    	0           	Open  	;
 P-701           	J-146           	J-363           	1544.069    	8           	134.2048    	0           	Open  	;
 P-702           	J-257           	J-679           	370.42      	6           	118.9757    	0           	Open  	;
 P-703           	J-103           	J-680           	60.459      	6           	119.9912    	0           	Open  	;
 P-704           	J-639           	J-266           	844.59      	12          	121.1203    	0           	Open  	;
 P-705           	J-262           	J-462           	43.08       	6           	119.9912    	0           	Open  	;
 P-706           	J-94            	J-145           	659.369     	4           	95.9306     	0           	Open  	;
 P-707           	J-577           	J-681           	1421.819    	6           	119.9912    	0           	Open  	;
 P-708           	J-471           	J-682           	428.64      	6           	125.2512    	0           	Open  	;
 P-709           	J-92            	J-233           	370.97      	6           	119.9912    	0           	Open  	;
 P-71            	J-123           	J-762           	1337.29     	6           	119.9912    	0           	Open  	;
 P-710           	J-19            	J-355           	858.96      	16          	130.6237    	0           	Open  	;
 P-711           	J-398           	J-644           	503.559     	8           	119.9912    	0           	Open  	;
 P-712           	J-659           	J-33            	641.52      	8           	119.9912    	0           	Open  	;
 P-713           	J-637           	J-667           	146.22      	6           	119.9912    	0           	Open  	;
 P-714           	J-561           	J-139           	175.32      	6           	119.9912    	0           	Open  	;
 P-715           	J-551           	J-470           	932.76      	8           	119.9912    	0           	Open  	;
 P-716           	J-676           	J-674           	201.889     	6           	119.9912    	0           	Open  	;
 P-717           	J-181           	J-583           	419.95      	4           	119.9912    	0           	Open  	;
 P-718           	J-376           	J-683           	588.219     	8           	119.9912    	0           	Open  	;
 P-719           	J-758           	J-756           	1183.51     	10          	97.2618     	0           	Open  	;
 P-72            	J-125           	J-126           	749.96      	6           	134.9756    	0           	Open  	;
 P-720           	J-367           	J-80            	489.899     	10          	97.2618     	0           	Open  	;
 P-721           	J-375           	J-474           	480.42      	6           	119.9912    	0           	Open  	;
 P-722           	J-684           	J-520           	349.309     	6           	119.9912    	0           	Open  	;
 P-723           	J-664           	J-561           	1701.939    	8           	119.9912    	0           	Open  	;
 P-724           	J-685           	J-280           	440.609     	6           	118.9757    	0           	Open  	;
 P-725           	J-251           	J-686           	493.019     	8           	121.5232    	0           	Open  	;
 P-726           	J-190           	J-396           	676.309     	8           	122.8135    	0           	Open  	;
 P-727           	J-105           	J-612           	329.26      	6           	119.9912    	0           	Open  	;
 P-728           	J-543           	J-595           	244.919     	8           	119.9912    	0           	Open  	;
 P-729           	J-622           	J-415           	276.72      	6           	120.731     	0           	Open  	;
 P-73            	J-151           	J-128           	453.22      	8           	117.2618    	0           	Open  	;
 P-730           	J-309           	J-606           	765.15      	10          	119.9912    	0           	Open  	;
 P-731           	J-146           	J-687           	424.04      	6           	130.6237    	0           	Open  	;
 P-732           	J-523           	J-313           	219.789     	8           	119.9912    	0           	Open  	;
 P-733           	J-497           	J-145           	386.839     	4           	93.2657     	0           	Open  	;
 P-734           	J-320           	J-555           	600.359     	10          	118.0679    	0           	Open  	;
 P-735           	J-575           	J-455           	205.88      	8           	121.1203    	0           	Open  	;
 P-736           	J-497           	J-431           	624.739     	8           	93.2657     	0           	Open  	;
 P-737           	J-137           	J-557           	229.57      	6           	119.9912    	0           	Open  	;
 P-738           	J-606           	J-535           	447.01      	6           	118.9757    	0           	Open  	;
 P-739           	J-564           	J-688           	316.57      	6           	121.5232    	0           	Open  	;
 P-74            	J-129           	J-82            	69.36       	16          	129.9604    	0           	Open  	;
 P-740           	J-179           	J-485           	261.339     	8           	125.2512    	0           	Open  	;
 P-741           	J-536           	J-689           	172.199     	6           	119.3019    	0           	Open  	;
 P-742           	J-605           	J-690           	103.959     	2           	99.9912     	0           	Open  	;
 P-743           	J-398           	J-438           	514.78      	10          	122.3694    	0           	Open  	;
 P-744           	J-376           	J-251           	699.559     	8           	118.0679    	0           	Open  	;
 P-745           	J-691           	J-301           	276.73      	1           	107.476     	0           	Open  	;
 P-746           	J-614           	J-477           	1094.53     	6           	119.9912    	0           	Open  	;
 P-747           	J-591           	J-554           	1490.5      	12          	120.3545    	0           	Open  	;
 P-748           	J-635           	J-105           	632.159     	4           	119.9912    	0           	Open  	;
 P-749           	J-676           	J-673           	308.989     	6           	119.9912    	0           	Open  	;
 P-75            	J-130           	J-131           	439.14      	10          	119.9912    	0           	Open  	;
 P-750           	J-314           	J-692           	190.809     	8           	119.9912    	0           	Open  	;
 P-751           	J-605           	J-693           	35.439      	8           	119.9912    	0           	Open  	;
 P-752           	J-694           	J-191           	39.95       	6           	120.3545    	0           	Open  	;
 P-753           	J-314           	J-370           	34.65       	8           	119.9912    	0           	Open  	;
 P-754           	J-158           	J-695           	192.339     	1           	99.9912     	0           	Open  	;
 P-755           	J-629           	J-739           	430.369     	12          	119.9912    	0           	Open  	;
 P-756           	J-250           	J-696           	30.42       	6           	119.9912    	0           	Open  	;
 P-757           	J-520           	J-697           	354.5       	6           	119.9912    	0           	Open  	;
 P-758           	J-501           	J-382           	773.099     	12          	97.0147     	0           	Open  	;
 P-759           	J-90            	J-698           	2388.5      	6           	119.9912    	0           	Open  	;
 P-76            	J-132           	J-33            	323.89      	12          	119.9912    	0           	Open  	;
 P-760           	J-345           	J-46            	643.969     	6           	119.9912    	0           	Open  	;
 P-761           	J-547           	J-517           	494.13      	10          	119.9912    	0           	Open  	;
 P-762           	J-578           	J-232           	392.6       	12          	119.9912    	0           	Open  	;
 P-763           	J-167           	J-531           	396.25      	8           	119.9912    	0           	Open  	;
 P-764           	J-477           	J-107           	35.63       	6           	119.9912    	0           	Open  	;
 P-765           	J-580           	J-699           	757.809     	8           	119.9912    	0           	Open  	;
 P-766           	J-555           	J-317           	477.66      	8           	119.9912    	0           	Open  	;
 P-767           	J-485           	J-285           	247.139     	8           	125.2512    	0           	Open  	;
 P-768           	J-331           	J-115           	460.119     	6           	119.9912    	0           	Open  	;
 P-769           	J-73            	J-348           	288.899     	8           	125.2512    	0           	Open  	;
 P-77            	J-133           	J-134           	429.45      	8           	99.9912     	0           	Open  	;
 P-770           	J-85            	J-434           	111.959     	6           	117.5195    	0           	Open  	;
 P-771           	J-391           	J-234           	933.469     	6           	133.4526    	0           	Open  	;
 P-772           	J-467           	J-700           	1605.01     	8           	123.2717    	0           	Open  	;
 P-773           	J-16            	J-701           	578.729     	6           	119.3019    	0           	Open  	;
 P-774           	J-581           	J-41            	1702.9      	10          	119.9912    	0           	Open  	;
 P-775           	J-292           	J-24            	333.51      	6           	119.9912    	0           	Open  	;
 P-776           	J-134           	J-194           	220.07      	8           	119.9912    	0           	Open  	;
 P-777           	J-478           	J-702           	108.4       	8           	119.3019    	0           	Open  	;
 P-778           	J-87            	J-292           	632.909     	6           	119.9912    	0           	Open  	;
 P-779           	J-503           	J-399           	203.44      	12          	132.0025    	0           	Open  	;
 P-78            	J-135           	J-136           	689.049     	8           	125.2512    	0           	Open  	;
 P-780           	J-641           	J-411           	353.75      	4           	96.3348     	0           	Open  	;
 P-781           	J-242           	J-482           	1358.65     	12          	132.0025    	0           	Open  	;
 P-782           	J-553           	J-395           	924.179     	12          	117.5195    	0           	Open  	;
 P-783           	J-17            	J-411           	633.669     	6           	119.9912    	0           	Open  	;
 P-784           	J-88            	J-265           	265.299     	12          	130.6237    	0           	Open  	;
 P-785           	J-178           	J-703           	537.099     	6           	119.9912    	0           	Open  	;
 P-786           	J-457           	J-704           	134.539     	6           	133.4526    	0           	Open  	;
 P-787           	J-705           	J-641           	274.82      	2           	96.3348     	0           	Open  	;
 P-788           	J-557           	J-706           	362.89      	6           	99.9912     	0           	Open  	;
 P-789           	J-522           	J-474           	257.089     	6           	119.9912    	0           	Open  	;
 P-79            	J-137           	J-138           	548.03      	6           	119.9912    	0           	Open  	;
 P-790           	J-604           	J-707           	106.529     	2           	99.9912     	0           	Open  	;
 P-791           	J-708           	J-90            	326.029     	6           	119.9912    	0           	Open  	;
 P-792           	J-514           	J-130           	366.63      	6           	119.9912    	0           	Open  	;
 P-793           	J-122           	J-21            	148.5       	12          	117.5195    	0           	Open  	;
 P-794           	J-415           	J-635           	501.38      	6           	120.731     	0           	Open  	;
 P-795           	J-355           	J-602           	936.979     	16          	130.6237    	0           	Open  	;
 P-796           	J-383           	J-709           	176.679     	0.75        	125.2512    	0           	Open  	;
 P-797           	J-112           	J-710           	361         	0.75        	105.2512    	0           	Open  	;
 P-798           	J-250           	J-284           	1148.39     	6           	119.9912    	0           	Open  	;
 P-799           	J-505           	J-276           	632.69      	4           	56.5312     	0           	Open  	;
 P-8             	J-14            	J-15            	1249.8      	8           	119.9912    	0           	Open  	;
 P-80            	J-139           	J-140           	345.769     	6           	119.9912    	0           	Open  	;
 P-800           	J-440           	J-667           	190.19      	8           	122.3694    	0           	Open  	;
 P-801           	J-583           	J-528           	47.189      	4           	119.9912    	0           	Open  	;
 P-802           	J-591           	J-200           	890.09      	6           	121.5232    	0           	Open  	;
 P-803           	J-711           	J-10            	393.48      	8           	125.2512    	0           	Open  	;
 P-804           	J-462           	J-712           	546.789     	6           	119.9912    	0           	Open  	;
 P-805           	J-229           	J-531           	1407.68     	6           	119.9912    	0           	Open  	;
 P-806           	J-713           	J-130           	292.739     	6           	119.9912    	0           	Open  	;
 P-807           	J-37            	J-714           	715.559     	6           	119.9912    	0           	Open  	;
 P-808           	J-48            	J-243           	139.889     	8           	121.1203    	0           	Open  	;
 P-809           	J-17            	J-12            	448.22      	6           	61.8613     	0           	Open  	;
 P-81            	J-23            	J-141           	179.85      	8           	127.476     	0           	Open  	;
 P-810           	J-456           	J-112           	159.759     	6           	119.9912    	0           	Open  	;
 P-811           	J-447           	J-607           	878.349     	4           	93.2657     	0           	Open  	;
 P-812           	J-573           	J-578           	469.7       	12          	119.9912    	0           	Open  	;
 P-813           	J-140           	J-715           	396         	6           	119.9912    	0           	Open  	;
 P-814           	J-330           	J-500           	341.649     	6           	119.9912    	0           	Open  	;
 P-815           	J-304           	J-716           	165.929     	6           	119.9912    	0           	Open  	;
 P-816           	J-370           	J-604           	178.75      	8           	119.9912    	0           	Open  	;
 P-817           	J-238           	J-597           	392.119     	8           	119.9912    	0           	Open  	;
 P-818           	J-361           	J-368           	23.95       	4           	56.5312     	0           	Open  	;
 P-819           	J-717           	J-597           	277.07      	6           	119.9912    	0           	Open  	;
 P-82            	J-5             	J-142           	571.89      	10          	118.3589    	0           	Open  	;
 P-820           	J-718           	J-343           	491.989     	6           	119.9912    	0           	Open  	;
 P-821           	J-451           	J-315           	3813.84     	24          	134.2048    	0           	Open  	;
 P-822           	J-288           	J-25            	633.799     	4           	93.2657     	0           	Open  	;
 P-823           	J-29            	J-733           	369.98      	12          	97.0147     	0           	Open  	;
 P-824           	J-136           	J-568           	629.51      	12          	133.4526    	0           	Open  	;
 P-825           	J-249           	J-172           	111.099     	6           	119.9912    	0           	Open  	;
 P-826           	J-315           	J-765           	9375.309    	24          	134.2048    	0           	Open  	;
 P-827           	J-459           	J-719           	124.449     	8           	129.9604    	0           	Open  	;
 P-828           	J-740           	J-737           	469.029     	4           	56.5312     	0           	Open  	;
 P-829           	J-595           	J-721           	424.059     	6           	119.9912    	0           	Open  	;
 P-83            	J-143           	J-729           	1085.989    	2           	56.5312     	0           	Open  	;
 P-830           	J-312           	J-730           	33.4        	6           	119.9912    	0           	Open  	;
 P-831           	J-247           	J-104           	600.07      	6           	119.9912    	0           	Open  	;
 P-832           	J-25            	J-446           	653.77      	4           	56.5312     	0           	Open  	;
 P-833           	J-200           	J-364           	589.619     	6           	121.5232    	0           	Open  	;
 P-834           	J-541           	J-358           	459.6       	8           	119.9912    	0           	Open  	;
 P-835           	J-685           	J-96            	840.7       	8           	118.9757    	0           	Open  	;
 P-836           	O-Pump-4        	I-Pump-1        	158.35      	10          	97.0147     	0           	Open  	;
 P-837           	T-2             	I-Pump-2        	34.58       	16          	133.4526    	0           	Open  	;
 P-838           	I-Pump-4        	WTP             	21.19       	10          	97.0147     	0           	Open  	;
 P-839           	J-545           	J-61            	404.529     	4           	119.9912    	0           	Open  	;
 P-84            	J-145           	J-86            	425.589     	6           	119.9912    	0           	Open  	;
 P-840           	I-Pump-3        	R-1             	10.31       	16          	147.8291    	0           	Open  	;
 P-841           	J-526           	J-150           	658.83      	8           	118.9757    	0           	Open  	;
 P-842           	J-150           	J-406           	394.799     	10          	118.9757    	0           	Open  	;
 P-843           	J-150           	J-127           	399.339     	8           	118.9757    	0           	Open  	;
 P-844           	J-297           	J-62            	274.76      	6           	118.9757    	0           	Open  	;
 P-845           	J-62            	J-298           	277.6       	6           	118.9757    	0           	Open  	;
 P-846           	J-748           	J-750           	1259.79     	4           	129.9604    	0           	Open  	;
 P-847           	J-44            	J-368           	20.6        	6           	95.9306     	0           	Open  	;
 P-848           	J-368           	J-390           	306.369     	6           	95.9306     	0           	Open  	;
 P-849           	J-607           	J-507           	31.799      	6           	119.9912    	0           	Open  	;
 P-85            	J-146           	J-1             	889.59      	6           	129.9604    	0           	Open  	;
 P-850           	J-507           	J-514           	502.589     	6           	119.9912    	0           	Open  	;
 P-851           	J-607           	J-515           	343.14      	6           	56.5312     	0           	Open  	;
 P-852           	J-722           	J-72            	373.109     	8           	107.2618    	0           	Open  	;
 P-853           	J-515           	J-722           	155.419     	6           	56.5312     	0           	Open  	;
 P-854           	J-722           	J-71            	353.019     	6           	56.5312     	0           	Open  	;
 P-855           	J-71            	J-723           	374.329     	4           	56.5312     	0           	Open  	;
 P-856           	J-723           	J-651           	55.18       	4           	56.5312     	0           	Open  	;
 P-857           	J-726           	J-390           	1011.489    	6           	61.8613     	0           	Open  	;
 P-858           	J-723           	J-726           	674.15      	10          	117.2618    	0           	Open  	;
 P-859           	J-724           	J-58            	384.23      	6           	117.7882    	0           	Open  	;
 P-86            	J-47            	J-147           	1541.04     	6           	125.7839    	0           	Open  	;
 P-860           	J-724           	J-725           	349.239     	6           	117.7882    	0           	Open  	;
 P-861           	J-725           	J-57            	859.69      	6           	117.7882    	0           	Open  	;
 P-862           	J-728           	J-153           	44.75       	12          	118.9757    	0           	Open  	;
 P-863           	J-728           	J-154           	56.029      	6           	123.2717    	0           	Open  	;
 P-864           	J-477           	J-727           	726.69      	6           	97.0147     	0           	Open  	;
 P-865           	J-729           	J-144           	24.01       	2           	56.5312     	0           	Open  	;
 P-866           	J-727           	J-729           	475.17      	6           	97.0147     	0           	Open  	;
 P-867           	J-729           	J-476           	32.45       	6           	97.0147     	0           	Open  	;
 P-868           	J-144           	J-730           	545.75      	4           	56.5312     	0           	Open  	;
 P-869           	J-494           	J-734           	501.839     	2           	119.9912    	0           	Open  	;
 P-87            	J-139           	J-148           	406.6       	6           	119.9912    	0           	Open  	;
 P-870           	J-730           	J-731           	30.84       	4           	56.5312     	0           	Open  	;
 P-871           	J-732           	J-187           	29.729      	12          	97.0147     	0           	Open  	;
 P-872           	J-731           	J-732           	338.98      	4           	56.5312     	0           	Open  	;
 P-873           	J-734           	J-312           	38.84       	6           	95.9306     	0           	Open  	;
 P-874           	J-734           	J-731           	32.479      	2           	119.9912    	0           	Open  	;
 P-875           	J-734           	J-733           	335.329     	6           	95.9306     	0           	Open  	;
 P-876           	J-733           	J-42            	32.959      	6           	95.9306     	0           	Open  	;
 P-877           	J-187           	J-735           	597.239     	8           	97.0147     	0           	Open  	;
 P-878           	J-735           	J-737           	91.05       	8           	97.0147     	0           	Open  	;
 P-879           	J-737           	J-505           	53.13       	4           	56.5312     	0           	Open  	;
 P-88            	J-149           	T-3             	526.09      	16          	129.9604    	0           	Open  	;
 P-880           	J-737           	J-188           	22.43       	8           	97.0147     	0           	Open  	;
 P-881           	J-736           	J-553           	596.359     	4           	129.9604    	0           	Open  	;
 P-882           	J-739           	J-553           	19.479      	12          	119.9912    	0           	Open  	;
 P-883           	J-739           	J-736           	581.299     	4           	129.9604    	0           	Open  	;
 P-884           	J-720           	J-740           	489.85      	8           	97.0147     	0           	Open  	;
 P-885           	J-740           	J-188           	502.14      	4           	56.5312     	0           	Open  	;
 P-886           	J-738           	J-613           	141.059     	6           	119.9912    	0           	Open  	;
 P-887           	J-397           	J-742           	573.07      	6           	119.9912    	0           	Open  	;
 P-888           	J-743           	J-744           	958.989     	2           	150         	0           	Open  	;
 P-889           	J-742           	J-396           	43.959      	6           	119.9912    	0           	Open  	;
 P-89            	J-151           	J-152           	1207.05     	6           	117.2618    	0           	Open  	;
 P-890           	J-741           	J-743           	142.149     	16          	118.9757    	0           	Open  	;
 P-891           	J-743           	J-534           	143.929     	16          	118.9757    	0           	Open  	;
 P-892           	J-534           	J-744           	816.619     	16          	118.9757    	0           	Open  	;
 P-893           	J-744           	J-419           	265.779     	16          	118.9757    	0           	Open  	;
 P-894           	J-746           	J-319           	117.23      	16          	118.9757    	0           	Open  	;
 P-895           	J-745           	J-319           	88.639      	12          	56.5312     	0           	Open  	;
 P-896           	J-746           	J-745           	35.45       	6           	119.9912    	0           	Open  	;
 P-897           	J-745           	J-353           	242.27      	6           	119.9912    	0           	Open  	;
 P-898           	J-747           	J-326           	206.83      	10          	97.2618     	0           	Open  	;
 P-899           	J-747           	J-748           	36.209      	10          	97.2618     	0           	Open  	;
 P-9             	J-16            	J-11            	461.13      	6           	118.6613    	0           	Open  	;
 P-90            	J-153           	J-154           	49.11       	10          	93.2657     	0           	Open  	;
 P-900           	J-748           	T-4             	176.94      	10          	97.2618     	0           	Open  	;
 P-901           	J-241           	J-753           	466.97      	4           	129.9604    	0           	Open  	;
 P-902           	J-751           	J-81            	205.449     	10          	97.2618     	0           	Open  	;
 P-903           	J-750           	J-751           	96.449      	4           	129.9604    	0           	Open  	;
 P-904           	J-751           	J-753           	284.089     	4           	129.9604    	0           	Open  	;
 P-905           	J-753           	J-81            	115.5       	10          	97.2618     	0           	Open  	;
 P-906           	J-753           	J-754           	499.989     	10          	97.2618     	0           	Open  	;
 P-907           	J-754           	J-760           	1397.39     	3           	119.9912    	0           	Open  	;
 P-908           	J-749           	J-426           	59.95       	8           	123.7444    	0           	Open  	;
 P-909           	J-754           	J-749           	15.26       	10          	97.2618     	0           	Open  	;
 P-91            	J-155           	J-156           	200.69      	6           	119.9912    	0           	Open  	;
 P-910           	J-749           	J-755           	86.629      	10          	97.2618     	0           	Open  	;
 P-911           	J-756           	J-408           	19.94       	16          	134.2048    	0           	Open  	;
 P-912           	J-755           	J-409           	18.829      	8           	125.2512    	0           	Open  	;
 P-913           	J-756           	J-755           	177.949     	10          	97.2618     	0           	Open  	;
 P-914           	J-426           	J-752           	177.82      	8           	123.7444    	0           	Open  	;
 P-915           	J-752           	J-590           	1146.51     	8           	123.7444    	0           	Open  	;
 P-916           	J-408           	J-758           	1189.66     	16          	133.4526    	0           	Open  	;
 P-917           	J-590           	J-758           	28.01       	16          	133.4526    	0           	Open  	;
 P-918           	J-757           	J-758           	64.819      	10          	97.2618     	0           	Open  	;
 P-919           	J-293           	J-757           	66.779      	24          	134.2048    	0           	Open  	;
 P-92            	J-157           	J-158           	108.569     	6           	97.2618     	0           	Open  	;
 P-920           	J-757           	J-759           	17.969      	24          	134.2048    	0           	Open  	;
 P-921           	T-1             	J-760           	10.13       	24          	150         	0           	Open  	;
 P-922           	J-760           	J-294           	66.18       	24          	150         	0           	Open  	;
 P-923           	T-2             	J-761           	11.029      	16          	150         	0           	Open  	;
 P-924           	J-761           	J-294           	9.63        	16          	150         	0           	Open  	;
 P-925           	J-763           	J-202           	2780.969    	3           	119.9912    	0           	Open  	;
 P-926           	J-763           	J-293           	35.63       	24          	150         	0           	Open  	;
 P-927           	J-765           	J-757           	3127.719    	10          	97.2618     	0           	Open  	;
 P-928           	J-759           	J-765           	3123.469    	24          	134.2048    	0           	Open  	;
 P-929           	J-762           	J-124           	596.059     	6           	119.9912    	0           	Open  	;
 P-93            	J-91            	J-159           	1246.29     	12          	119.9912    	0           	Open  	;
 P-930           	J-764           	J-640           	1544.14     	10          	118.0679    	0           	Open  	;
 P-931           	J-764           	J-766           	134.179     	10          	118.0679    	0           	Open  	;
 P-932           	J-766           	J-261           	101.769     	10          	118.0679    	0           	Open  	;
 P-933           	J-413           	J-768           	385.029     	8           	121.1203    	0           	Open  	;
 P-934           	J-327           	J-767           	445.299     	8           	107.2618    	0           	Open  	;
 P-935           	J-768           	J-327           	192.86      	8           	121.1203    	0           	Open  	;
 P-936           	J-769           	J-262           	1011.479    	6           	119.9912    	0           	Open  	;
 P-937           	J-767           	J-769           	26.84       	8           	107.2618    	0           	Open  	;
 P-938           	J-769           	J-620           	509.32      	8           	107.2618    	0           	Open  	;
 P-939           	J-642           	J-770           	26.62       	4           	93.2975     	0           	Open  	;
 P-94            	J-160           	J-96            	75.08       	4           	56.5312     	0           	Open  	;
 P-940           	J-770           	J-453           	511.899     	4           	93.2975     	0           	Open  	;
 P-95            	J-161           	J-162           	231.46      	8           	120.3545    	0           	Open  	;
 P-96            	J-163           	J-164           	486.799     	6           	119.9912    	0           	Open  	;
 P-97            	J-165           	J-166           	479.91      	8           	119.9912    	0           	Open  	;
 P-98            	J-167           	J-168           	322         	6           	119.9912    	0           	Open  	;
 P-99            	J-169           	J-55            	937.83      	6           	119.9912    	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 180	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 100	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 110	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 100	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 ~@Pump-1        	Closed

[PATTERNS]
;ID              	Multipliers
;
 11              	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 11              	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 11              	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 11              	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;     (ID specified in pipe2000 water quality data window + MAXPatternID)
 2               	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-2  OPEN  IF NODE T-4           BELOW  128.234 
LINK ~@Pump-2 75  IF NODE T-4              BELOW  128.234 
LINK ~@Pump-2  CLOSED  IF NODE T-4         ABOVE  142.234 
LINK ~@Pump-1  OPEN  IF NODE T-1           BELOW  53.3 
LINK ~@Pump-1 80  IF NODE T-1              BELOW  53.3 
LINK ~@Pump-1  CLOSED  IF NODE T-1         ABOVE  78.3 


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	20
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	AGE mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	5443798.49      	3906991.00      
 J-10            	5440036.94      	3904082.00      
 J-100           	5442824.16      	3910355.00      
 J-101           	5442233.05      	3914773.00      
 J-102           	5437342.28      	3910517.00      
 J-103           	5436939.72      	3911401.00      
 J-104           	5440415.49      	3917867.00      
 J-105           	5440521.22      	3917501.00      
 J-106           	5437331.95      	3911419.00      
 J-107           	5440460.99      	3914529.00      
 J-108           	5440210.83      	3915225.00      
 J-109           	5441025.09      	3903709.00      
 J-11            	5439686.68      	3904966.00      
 J-110           	5439154.18      	3921826.00      
 J-111           	5439480.02      	3922227.00      
 J-112           	5441791.72      	3917147.00      
 J-113           	5442053.64      	3917285.00      
 J-114           	5442732.59      	3914069.00      
 J-115           	5442458.63      	3913989.00      
 J-116           	5450580.10      	3925045.00      
 J-117           	5450882.22      	3925086.00      
 J-118           	5439667.94      	3912604.00      
 J-119           	5439581.38      	3911991.00      
 J-12            	5437057.99      	3912218.00      
 J-120           	5447493.73      	3923014.00      
 J-121           	5444545.89      	3915476.00      
 J-122           	5444776.28      	3915368.00      
 J-123           	5451394.39      	3920280.00      
 J-124           	5451394.39      	3920280.00      
 J-125           	5438192.54      	3914253.00      
 J-126           	5438789.29      	3914513.00      
 J-127           	5437699.87      	3921896.00      
 J-128           	5452703.76      	3917633.00      
 J-129           	5452279.85      	3925067.00      
 J-13            	5436683.69      	3912165.00      
 J-130           	5441865.38      	3912895.00      
 J-131           	5441736.64      	3913315.00      
 J-132           	5437402.81      	3914218.00      
 J-133           	5437954.56      	3909495.00      
 J-134           	5438273.49      	3909259.00      
 J-135           	5437851.55      	3921027.00      
 J-136           	5438454.34      	3921090.00      
 J-137           	5453238.74      	3920608.00      
 J-138           	5453650.85      	3920969.00      
 J-139           	5459002.64      	3916506.00      
 J-14            	5452870.56      	3922389.00      
 J-140           	5458923.90      	3916170.00      
 J-141           	5443009.05      	3915953.00      
 J-142           	5439119.33      	3905747.00      
 J-143           	5439032.63      	3915334.00      
 J-144           	5440052.36      	3915672.00      
 J-145           	5442111.17      	3914288.00      
 J-146           	5444347.82      	3907488.00      
 J-147           	5440757.07      	3918829.00      
 J-148           	5459400.60      	3916432.00      
 J-149           	5452452.30      	3922613.00      
 J-15            	5453973.38      	3922877.00      
 J-150           	5437371.65      	3921668.00      
 J-151           	5452733.61      	3918085.00      
 J-152           	5452251.43      	3917355.00      
 J-153           	5440219.13      	3912734.00      
 J-154           	5440213.91      	3912685.00      
 J-155           	5451351.68      	3925104.00      
 J-156           	5451384.65      	3925302.00      
 J-157           	5446626.34      	3918317.00      
 J-158           	5446706.42      	3918390.00      
 J-159           	5444252.50      	3914517.00      
 J-16            	5439598.53      	3905393.00      
 J-160           	5439951.20      	3913477.00      
 J-161           	5450819.92      	3920080.00      
 J-162           	5450697.80      	3920276.00      
 J-163           	5437750.33      	3910054.00      
 J-164           	5438231.65      	3909982.00      
 J-165           	5439007.46      	3909061.00      
 J-166           	5439465.12      	3908919.00      
 J-167           	5452489.03      	3921249.00      
 J-168           	5452746.28      	3921056.00      
 J-169           	5440701.38      	3910599.00      
 J-17            	5436688.96      	3912094.00      
 J-170           	5452598.34      	3920856.00      
 J-171           	5439834.49      	3905989.00      
 J-172           	5443383.92      	3914262.00      
 J-173           	5443441.80      	3914106.00      
 J-174           	5439235.06      	3911916.00      
 J-175           	5439009.17      	3911925.00      
 J-176           	5444057.44      	3912633.00      
 J-177           	5443666.85      	3912357.00      
 J-178           	5453650.48      	3919838.00      
 J-179           	5453924.87      	3919760.00      
 J-18            	5436722.98      	3912647.00      
 J-180           	5443409.92      	3912297.00      
 J-181           	5443399.15      	3912345.00      
 J-182           	5452996.07      	3920867.00      
 J-183           	5441083.90      	3907176.00      
 J-184           	5441350.34      	3907157.00      
 J-185           	5438437.46      	3914961.00      
 J-186           	5438398.71      	3914852.00      
 J-187           	5440916.27      	3915978.00      
 J-188           	5440781.55      	3916624.00      
 J-189           	5443854.26      	3913181.00      
 J-19            	5452353.61      	3927048.00      
 J-190           	5443934.34      	3912904.00      
 J-191           	5438755.09      	3908850.00      
 J-192           	5438665.77      	3908885.00      
 J-193           	5449057.53      	3918968.00      
 J-194           	5438491.02      	3909225.00      
 J-195           	5438519.06      	3909410.00      
 J-196           	5439773.13      	3910659.00      
 J-197           	5439739.81      	3910179.00      
 J-198           	5438262.92      	3909388.00      
 J-199           	5452206.54      	3922418.00      
 J-2             	5444405.96      	3906578.00      
 J-20            	5452546.58      	3927044.00      
 J-200           	5439042.82      	3911370.00      
 J-201           	5438962.16      	3910950.00      
 J-202           	5453343.72      	3918441.00      
 J-203           	5452754.06      	3918472.00      
 J-204           	5451060.35      	3925110.00      
 J-205           	5451091.09      	3925344.00      
 J-206           	5438791.84      	3910960.00      
 J-207           	5438556.13      	3910974.00      
 J-208           	5441937.09      	3918520.00      
 J-209           	5441174.48      	3918509.00      
 J-21            	5444751.61      	3915245.00      
 J-210           	5439462.81      	3922841.00      
 J-211           	5439472.98      	3922479.00      
 J-212           	5444012.22      	3914799.00      
 J-213           	5437299.00      	3922323.00      
 J-214           	5436949.54      	3922319.00      
 J-215           	5441441.82      	3913685.00      
 J-216           	5441701.45      	3913443.00      
 J-217           	5445760.68      	3922637.00      
 J-218           	5446066.67      	3922951.00      
 J-219           	5439629.84      	3908867.00      
 J-22            	5444863.89      	3915384.00      
 J-220           	5436958.31      	3922692.00      
 J-221           	5445452.18      	3917715.00      
 J-222           	5445198.21      	3917853.00      
 J-223           	5448360.74      	3918789.00      
 J-224           	5438765.46      	3910549.00      
 J-225           	5445626.41      	3918247.00      
 J-226           	5453174.39      	3918062.00      
 J-227           	5459057.79      	3916786.00      
 J-228           	5459115.55      	3917066.00      
 J-229           	5451291.84      	3920392.00      
 J-23            	5443051.59      	3915778.00      
 J-230           	5447890.83      	3920981.00      
 J-231           	5447889.76      	3921500.00      
 J-232           	5442955.18      	3913674.00      
 J-233           	5442815.71      	3914094.00      
 J-234           	5453394.24      	3930055.00      
 J-235           	5453775.99      	3930165.00      
 J-236           	5439933.10      	3909726.00      
 J-237           	5438511.73      	3909938.00      
 J-238           	5440190.36      	3907222.00      
 J-239           	5459886.40      	3919068.00      
 J-24            	5442032.63      	3915500.00      
 J-240           	5459286.04      	3919275.00      
 J-241           	5449159.39      	3918751.00      
 J-242           	5438991.54      	3919527.00      
 J-243           	5439730.00      	3919773.00      
 J-244           	5440471.37      	3917882.00      
 J-245           	5440429.88      	3918037.00      
 J-246           	5439971.69      	3919286.00      
 J-247           	5440253.22      	3918444.00      
 J-248           	5452396.77      	3925088.00      
 J-249           	5443490.16      	3914295.00      
 J-25            	5440769.75      	3913492.00      
 J-250           	5443492.66      	3915204.00      
 J-251           	5448178.18      	3919385.00      
 J-252           	5447924.17      	3919261.00      
 J-253           	5440788.59      	3905635.00      
 J-254           	5440114.97      	3905944.00      
 J-255           	5446323.32      	3908311.00      
 J-256           	5441301.35      	3913356.00      
 J-257           	5453426.69      	3930058.00      
 J-258           	5453513.16      	3929989.00      
 J-259           	5440812.41      	3918574.00      
 J-26            	5441248.67      	3913632.00      
 J-260           	5440815.64      	3918560.00      
 J-261           	5450255.42      	3921218.00      
 J-262           	5439148.99      	3912876.00      
 J-263           	5447035.98      	3918692.00      
 J-264           	5446580.64      	3918595.00      
 J-265           	5450297.32      	3925008.00      
 J-266           	5438259.93      	3915119.00      
 J-267           	5450859.00      	3925248.00      
 J-268           	5438225.43      	3910198.00      
 J-269           	5437849.85      	3910920.00      
 J-27            	5444204.09      	3914849.00      
 J-270           	5437759.26      	3912412.00      
 J-271           	5437465.75      	3912281.00      
 J-272           	5442362.63      	3912257.00      
 J-273           	5441619.75      	3912177.00      
 J-274           	5449132.20      	3921610.00      
 J-275           	5449367.20      	3922017.00      
 J-276           	5440955.95      	3915960.00      
 J-277           	5441341.09      	3906923.00      
 J-278           	5442698.33      	3910897.00      
 J-279           	5442743.38      	3910776.00      
 J-28            	5444175.18      	3914965.00      
 J-280           	5440884.69      	3913013.00      
 J-281           	5440899.36      	3913018.00      
 J-282           	5439784.65      	3920248.00      
 J-283           	5439725.57      	3920470.00      
 J-284           	5443783.12      	3916169.00      
 J-285           	5454428.86      	3919761.00      
 J-286           	5454647.34      	3919825.00      
 J-287           	5440131.80      	3914002.00      
 J-288           	5440589.01      	3914100.00      
 J-289           	5453154.84      	3917253.00      
 J-29            	5441036.22      	3915570.00      
 J-290           	5442220.32      	3908689.00      
 J-291           	5442567.12      	3908430.00      
 J-292           	5441764.23      	3915531.00      
 J-293           	5450622.13      	3918615.00      
 J-294           	5450608.11      	3918571.00      
 J-295           	5443549.91      	3912812.00      
 J-296           	5443587.70      	3912655.00      
 J-297           	5448445.93      	3917740.00      
 J-298           	5448887.91      	3918071.00      
 J-299           	5441556.23      	3919313.00      
 J-3             	5453518.99      	3918432.00      
 J-30            	5441069.17      	3915580.00      
 J-300           	5445439.42      	3914378.00      
 J-301           	5437774.51      	3909363.00      
 J-302           	5437765.90      	3909466.00      
 J-303           	5437350.83      	3911044.00      
 J-304           	5437350.72      	3910872.00      
 J-305           	5446333.72      	3916975.00      
 J-306           	5446221.04      	3916805.00      
 J-307           	5441811.36      	3907415.00      
 J-308           	5441797.29      	3906920.00      
 J-309           	5449404.37      	3919222.00      
 J-31            	5466444.47      	3917110.00      
 J-310           	5448990.77      	3919633.00      
 J-311           	5440485.26      	3915331.00      
 J-312           	5440577.65      	3915804.00      
 J-313           	5438868.46      	3916054.00      
 J-314           	5439079.78      	3916191.00      
 J-315           	5462323.33      	3917964.00      
 J-316           	5459546.46      	3919818.00      
 J-317           	5447569.28      	3919003.00      
 J-318           	5447988.27      	3918895.00      
 J-319           	5447414.26      	3918403.00      
 J-32            	5466419.59      	3916994.00      
 J-320           	5447327.87      	3918514.00      
 J-321           	5446894.00      	3921483.00      
 J-322           	5445604.64      	3917632.00      
 J-323           	5442959.50      	3916299.00      
 J-324           	5443351.72      	3917128.00      
 J-325           	5448371.12      	3917744.00      
 J-326           	5447669.16      	3918589.00      
 J-327           	5438220.57      	3913714.00      
 J-328           	5443885.21      	3913192.00      
 J-329           	5443807.48      	3913457.00      
 J-33            	5437357.83      	3913897.00      
 J-330           	5443036.24      	3914630.00      
 J-331           	5442333.39      	3914432.00      
 J-332           	5445643.41      	3917975.00      
 J-333           	5440298.25      	3912882.00      
 J-334           	5438948.93      	3910521.00      
 J-335           	5444994.13      	3917964.00      
 J-336           	5438736.50      	3909198.00      
 J-337           	5439250.05      	3912838.00      
 J-338           	5439295.03      	3913166.00      
 J-339           	5437100.34      	3915159.00      
 J-34            	5435791.07      	3914119.00      
 J-340           	5436837.22      	3915197.00      
 J-341           	5438484.19      	3919820.00      
 J-342           	5438890.83      	3920147.00      
 J-343           	5441548.85      	3906923.00      
 J-344           	5441194.27      	3915146.00      
 J-345           	5441242.71      	3914978.00      
 J-346           	5443420.96      	3910810.00      
 J-347           	5443724.15      	3910941.00      
 J-348           	5441995.18      	3919318.00      
 J-349           	5441074.72      	3915561.00      
 J-35            	5442997.77      	3915456.00      
 J-350           	5438372.57      	3910985.00      
 J-351           	5447072.85      	3922490.00      
 J-352           	5447331.15      	3922465.00      
 J-353           	5447186.97      	3918529.00      
 J-354           	5444739.77      	3915921.00      
 J-355           	5452484.92      	3927801.00      
 J-356           	5452495.92      	3928690.00      
 J-357           	5441231.61      	3909697.00      
 J-358           	5441402.95      	3910027.00      
 J-359           	5439699.66      	3914227.00      
 J-36            	5442113.10      	3915222.00      
 J-360           	5439936.97      	3909687.00      
 J-361           	5440046.01      	3910955.00      
 J-362           	5444625.76      	3908887.00      
 J-363           	5443946.02      	3908979.00      
 J-364           	5439632.29      	3911358.00      
 J-365           	5438078.05      	3911423.00      
 J-366           	5455293.73      	3921528.00      
 J-367           	5456202.63      	3919360.00      
 J-368           	5440047.30      	3910979.00      
 J-369           	5437060.33      	3914262.00      
 J-37            	5459180.68      	3917355.00      
 J-370           	5439113.14      	3916200.00      
 J-371           	5439271.95      	3916242.00      
 J-372           	5443351.79      	3911065.00      
 J-373           	5439542.61      	3910206.00      
 J-374           	5440814.92      	3905872.00      
 J-375           	5440847.76      	3906131.00      
 J-376           	5447632.11      	3919435.00      
 J-377           	5438965.28      	3915769.00      
 J-378           	5438727.76      	3915715.00      
 J-379           	5439345.91      	3908550.00      
 J-38            	5459129.92      	3917659.00      
 J-380           	5441857.57      	3909468.00      
 J-381           	5440046.24      	3911354.00      
 J-382           	5439046.20      	3915392.00      
 J-383           	5442245.69      	3913008.00      
 J-384           	5442706.68      	3913145.00      
 J-385           	5443524.32      	3913364.00      
 J-386           	5443340.57      	3913285.00      
 J-387           	5442116.83      	3906950.00      
 J-388           	5441029.01      	3912658.00      
 J-389           	5440568.42      	3912514.00      
 J-39            	5441086.00      	3915521.00      
 J-390           	5440351.70      	3910944.00      
 J-391           	5453022.39      	3929514.00      
 J-392           	5453011.53      	3929606.00      
 J-393           	5440779.99      	3905563.00      
 J-394           	5442714.58      	3914305.00      
 J-395           	5442970.22      	3916112.00      
 J-396           	5443797.01      	3912433.00      
 J-397           	5444269.31      	3912143.00      
 J-398           	5442990.68      	3912178.00      
 J-399           	5437835.51      	3920063.00      
 J-4             	5453441.87      	3914699.00      
 J-40            	5448141.20      	3920803.00      
 J-400           	5437664.00      	3920024.00      
 J-401           	5446994.97      	3924151.00      
 J-402           	5445057.41      	3914260.00      
 J-403           	5437065.06      	3914888.00      
 J-404           	5444288.55      	3913009.00      
 J-405           	5444533.07      	3913040.00      
 J-406           	5437420.65      	3921276.00      
 J-407           	5437100.57      	3921210.00      
 J-408           	5449418.04      	3918783.00      
 J-409           	5449240.14      	3918790.00      
 J-41            	5448286.34      	3920085.00      
 J-410           	5435602.93      	3911594.00      
 J-411           	5436400.04      	3911720.00      
 J-412           	5440229.57      	3912761.00      
 J-413           	5437952.34      	3913461.00      
 J-414           	5440981.00      	3918000.00      
 J-415           	5440944.53      	3917990.00      
 J-416           	5452680.31      	3917278.00      
 J-417           	5452929.47      	3921294.00      
 J-418           	5446237.57      	3916762.00      
 J-419           	5445972.88      	3916402.00      
 J-42            	5440963.23      	3915935.00      
 J-420           	5453323.67      	3920932.00      
 J-421           	5453531.19      	3921118.00      
 J-422           	5440489.55      	3914837.00      
 J-423           	5445316.69      	3914657.00      
 J-424           	5445346.48      	3915357.00      
 J-425           	5436420.39      	3911365.00      
 J-426           	5449238.60      	3918747.00      
 J-427           	5445861.58      	3916155.00      
 J-428           	5445719.30      	3916039.00      
 J-429           	5437688.32      	3916566.00      
 J-43            	5440003.46      	3910700.00      
 J-430           	5437687.65      	3916537.00      
 J-431           	5441621.03      	3913735.00      
 J-432           	5441425.13      	3911402.00      
 J-433           	5441441.40      	3911349.00      
 J-434           	5437492.14      	3910097.00      
 J-435           	5450484.40      	3920620.00      
 J-436           	5450484.40      	3920620.00      
 J-437           	5437447.60      	3911427.00      
 J-438           	5442886.49      	3912532.00      
 J-439           	5439677.08      	3909921.00      
 J-44            	5440026.84      	3910981.00      
 J-440           	5438155.14      	3916509.00      
 J-441           	5440319.96      	3920379.00      
 J-442           	5440061.01      	3911610.00      
 J-443           	5440150.10      	3912187.00      
 J-444           	5438224.19      	3911149.00      
 J-445           	5445092.39      	3915136.00      
 J-446           	5440143.99      	3913453.00      
 J-447           	5440173.36      	3912345.00      
 J-448           	5444982.80      	3914835.00      
 J-449           	5445189.51      	3914941.00      
 J-45            	5441071.47      	3914250.00      
 J-450           	5454399.71      	3920459.00      
 J-451           	5465990.38      	3917054.00      
 J-452           	5440571.90      	3917505.00      
 J-453           	5439193.95      	3913576.00      
 J-454           	5437599.29      	3917114.00      
 J-455           	5437602.82      	3917184.00      
 J-456           	5441651.18      	3917071.00      
 J-457           	5439228.02      	3911638.00      
 J-458           	5448297.83      	3917184.00      
 J-459           	5448642.46      	3921211.00      
 J-46            	5441431.08      	3914362.00      
 J-460           	5448713.88      	3921269.00      
 J-461           	5438534.61      	3910554.00      
 J-462           	5439113.40      	3912852.00      
 J-463           	5437316.67      	3919833.00      
 J-464           	5441542.44      	3917000.00      
 J-465           	5441178.60      	3916630.00      
 J-466           	5439687.72      	3919518.00      
 J-467           	5439645.07      	3919130.00      
 J-468           	5441372.12      	3907553.00      
 J-469           	5448881.52      	3918150.00      
 J-47            	5439916.76      	3919750.00      
 J-470           	5446244.76      	3922898.00      
 J-471           	5437307.60      	3922005.00      
 J-472           	5442970.58      	3912246.00      
 J-473           	5459566.56      	3916684.00      
 J-474           	5440369.09      	3906172.00      
 J-475           	5440874.83      	3906376.00      
 J-476           	5440018.78      	3915695.00      
 J-477           	5440425.36      	3914529.00      
 J-478           	5446032.28      	3923084.00      
 J-479           	5446295.55      	3921360.00      
 J-48            	5439817.77      	3919726.00      
 J-480           	5439460.17      	3922936.00      
 J-481           	5438635.72      	3909683.00      
 J-482           	5438254.95      	3920121.00      
 J-483           	5440578.14      	3910162.00      
 J-484           	5458722.26      	3916208.00      
 J-485           	5454184.90      	3919742.00      
 J-486           	5454216.82      	3920293.00      
 J-487           	5444026.43      	3912727.00      
 J-488           	5443763.27      	3912658.00      
 J-489           	5440511.62      	3918769.00      
 J-49            	5447128.33      	3923076.00      
 J-490           	5450142.16      	3925220.00      
 J-491           	5441321.26      	3918710.00      
 J-492           	5441956.91      	3918718.00      
 J-493           	5440567.68      	3915866.00      
 J-494           	5440515.93      	3915476.00      
 J-495           	5452398.95      	3921136.00      
 J-496           	5439265.56      	3909249.00      
 J-497           	5442218.64      	3913917.00      
 J-498           	5442688.05      	3908091.00      
 J-499           	5442472.18      	3908371.00      
 J-5             	5439621.47      	3906021.00      
 J-50            	5447361.79      	3923182.00      
 J-500           	5442939.37      	3914958.00      
 J-501           	5438453.72      	3915084.00      
 J-502           	5436974.38      	3919997.00      
 J-503           	5437815.95      	3920254.00      
 J-504           	5440607.67      	3917177.00      
 J-505           	5440775.47      	3916566.00      
 J-506           	5439986.90      	3910166.00      
 J-507           	5441038.88      	3912627.00      
 J-508           	5446862.96      	3919371.00      
 J-509           	5447269.85      	3921492.00      
 J-51            	5441030.01      	3918905.00      
 J-510           	5452546.58      	3920591.00      
 J-511           	5442130.82      	3908228.00      
 J-512           	5441866.23      	3910908.00      
 J-513           	5441425.36      	3913192.00      
 J-514           	5441514.16      	3912790.00      
 J-515           	5441110.00      	3912288.00      
 J-516           	5437437.63      	3914441.00      
 J-517           	5446907.36      	3921889.00      
 J-518           	5447079.99      	3921803.00      
 J-519           	5440633.64      	3915245.00      
 J-52            	5441539.25      	3919085.00      
 J-520           	5448844.07      	3917679.00      
 J-521           	5447950.66      	3918762.00      
 J-522           	5440339.43      	3905916.00      
 J-523           	5438648.85      	3916046.00      
 J-524           	5438349.81      	3916117.00      
 J-525           	5437855.52      	3922354.00      
 J-526           	5436734.52      	3921501.00      
 J-527           	5443073.62      	3913258.00      
 J-528           	5443291.11      	3912799.00      
 J-529           	5437664.93      	3915109.00      
 J-53            	5437011.75      	3911734.00      
 J-530           	5439680.44      	3905688.00      
 J-531           	5452172.10      	3921487.00      
 J-532           	5443951.34      	3912975.00      
 J-533           	5437936.62      	3919035.00      
 J-534           	5445185.34      	3915661.00      
 J-535           	5450440.06      	3919852.00      
 J-536           	5443847.38      	3913205.00      
 J-537           	5441347.75      	3916255.00      
 J-538           	5436966.33      	3915393.00      
 J-539           	5437689.14      	3915751.00      
 J-54            	5437364.66      	3911718.00      
 J-540           	5440928.30      	3918184.00      
 J-541           	5440949.35      	3910101.00      
 J-542           	5440965.26      	3910225.00      
 J-543           	5439785.35      	3922873.00      
 J-544           	5452690.99      	3921511.00      
 J-545           	5438591.92      	3912851.00      
 J-546           	5442774.42      	3908707.00      
 J-547           	5447053.68      	3922361.00      
 J-548           	5445627.95      	3922589.00      
 J-549           	5442655.36      	3911027.00      
 J-55            	5441626.74      	3910447.00      
 J-550           	5446133.04      	3917094.00      
 J-551           	5446917.90      	3923181.00      
 J-552           	5446923.26      	3923338.00      
 J-553           	5442072.06      	3915894.00      
 J-554           	5437742.43      	3912300.00      
 J-555           	5447098.76      	3919002.00      
 J-556           	5437267.21      	3919667.00      
 J-557           	5453292.07      	3920384.00      
 J-558           	5442816.90      	3909794.00      
 J-559           	5446170.12      	3917549.00      
 J-56            	5441408.17      	3911456.00      
 J-560           	5446802.12      	3918160.00      
 J-561           	5458994.48      	3916680.00      
 J-562           	5443789.27      	3913407.00      
 J-563           	5443531.97      	3912863.00      
 J-564           	5444675.53      	3911896.00      
 J-565           	5438760.15      	3909351.00      
 J-566           	5448924.31      	3919793.00      
 J-567           	5437654.37      	3921966.00      
 J-568           	5438144.16      	3921622.00      
 J-569           	5442172.42      	3907411.00      
 J-57            	5441286.12      	3909673.00      
 J-570           	5439583.02      	3910665.00      
 J-571           	5449214.98      	3919113.00      
 J-572           	5439347.29      	3914974.00      
 J-573           	5442128.60      	3913429.00      
 J-574           	5442079.19      	3913602.00      
 J-575           	5437808.27      	3917170.00      
 J-576           	5458793.68      	3917744.00      
 J-577           	5459003.51      	3918628.00      
 J-578           	5442578.71      	3913563.00      
 J-579           	5449030.46      	3917842.00      
 J-58            	5441450.55      	3910799.00      
 J-580           	5449681.43      	3920173.00      
 J-581           	5449759.99      	3920938.00      
 J-582           	5439580.26      	3920170.00      
 J-583           	5443301.98      	3912753.00      
 J-584           	5445679.79      	3916788.00      
 J-585           	5445968.71      	3917193.00      
 J-586           	5439500.28      	3909035.00      
 J-587           	5438171.79      	3916897.00      
 J-588           	5440781.49      	3915029.00      
 J-589           	5447319.71      	3922313.00      
 J-59            	5439177.55      	3912775.00      
 J-590           	5450559.94      	3918658.00      
 J-591           	5438228.67      	3911321.00      
 J-592           	5435615.83      	3911234.00      
 J-593           	5439271.43      	3912549.00      
 J-594           	5438362.38      	3910623.00      
 J-595           	5440029.08      	3922897.00      
 J-596           	5440210.67      	3922915.00      
 J-597           	5440582.30      	3907212.00      
 J-598           	5440834.68      	3907197.00      
 J-599           	5442258.56      	3908666.00      
 J-6             	5439693.93      	3907134.00      
 J-60            	5439208.66      	3912830.00      
 J-600           	5440845.36      	3907467.00      
 J-601           	5442424.40      	3916288.00      
 J-602           	5453070.33      	3928254.00      
 J-603           	5453602.70      	3928264.00      
 J-604           	5439152.55      	3916026.00      
 J-605           	5439169.21      	3915954.00      
 J-606           	5450056.74      	3919622.00      
 J-607           	5441008.80      	3912616.00      
 J-608           	5459737.46      	3916941.00      
 J-609           	5439268.12      	3924685.00      
 J-61            	5438979.50      	3912735.00      
 J-610           	5446314.60      	3923985.00      
 J-611           	5437316.34      	3917187.00      
 J-612           	5440199.71      	3917430.00      
 J-613           	5440199.71      	3917430.00      
 J-614           	5439330.89      	3914540.00      
 J-615           	5459979.82      	3917480.00      
 J-616           	5455517.82      	3921913.00      
 J-617           	5437882.52      	3909256.00      
 J-618           	5442742.21      	3915911.00      
 J-619           	5442912.68      	3912443.00      
 J-62            	5448665.82      	3917905.00      
 J-620           	5439187.11      	3913543.00      
 J-621           	5445973.37      	3916278.00      
 J-622           	5440886.70      	3918260.00      
 J-623           	5444336.71      	3912258.00      
 J-624           	5444610.96      	3912415.00      
 J-625           	5454052.26      	3921365.00      
 J-626           	5439462.41      	3912114.00      
 J-627           	5441850.79      	3911208.00      
 J-628           	5446225.45      	3922825.00      
 J-629           	5441642.43      	3915761.00      
 J-63            	5441533.44      	3913391.00      
 J-630           	5444247.84      	3912374.00      
 J-631           	5454043.38      	3920273.00      
 J-632           	5443877.96      	3913435.00      
 J-633           	5449255.39      	3921536.00      
 J-634           	5441228.76      	3917173.00      
 J-635           	5441117.28      	3917523.00      
 J-636           	5450563.62      	3925200.00      
 J-637           	5438482.26      	3916471.00      
 J-638           	5438482.26      	3916471.00      
 J-639           	5437659.38      	3914933.00      
 J-64            	5441576.65      	3913252.00      
 J-640           	5450144.67      	3922599.00      
 J-641           	5436462.02      	3911372.00      
 J-642           	5438663.44      	3913669.00      
 J-643           	5440889.50      	3906474.00      
 J-644           	5443420.81      	3912249.00      
 J-645           	5443253.25      	3912244.00      
 J-646           	5443490.89      	3913617.00      
 J-647           	5448793.61      	3921170.00      
 J-648           	5442004.04      	3919458.00      
 J-649           	5440657.48      	3918211.00      
 J-65            	5441693.81      	3911471.00      
 J-650           	5445854.66      	3916688.00      
 J-651           	5441373.50      	3911388.00      
 J-652           	5439775.73      	3923253.00      
 J-653           	5436887.30      	3922318.00      
 J-654           	5443143.28      	3912289.00      
 J-655           	5446535.33      	3918185.00      
 J-656           	5443463.40      	3910645.00      
 J-657           	5443655.36      	3912404.00      
 J-658           	5439514.79      	3920401.00      
 J-659           	5437992.36      	3913804.00      
 J-66            	5441676.31      	3911519.00      
 J-660           	5439272.62      	3915258.00      
 J-661           	5443947.23      	3910993.00      
 J-662           	5443612.17      	3912579.00      
 J-663           	5441113.28      	3919309.00      
 J-664           	5458429.54      	3917688.00      
 J-665           	5437320.05      	3916503.00      
 J-666           	5438229.41      	3913763.00      
 J-667           	5438336.16      	3916476.00      
 J-668           	5453922.98      	3921470.00      
 J-669           	5449881.34      	3914810.00      
 J-67            	5437650.08      	3922327.00      
 J-670           	5441576.46      	3914808.00      
 J-671           	5437662.56      	3920191.00      
 J-672           	5443480.51      	3910888.00      
 J-673           	5441582.04      	3918046.00      
 J-674           	5441903.70      	3918240.00      
 J-675           	5439984.73      	3916166.00      
 J-676           	5441890.94      	3918038.00      
 J-677           	5445012.99      	3911907.00      
 J-678           	5441090.79      	3907416.00      
 J-679           	5453789.49      	3930056.00      
 J-68            	5437645.91      	3922671.00      
 J-680           	5436894.20      	3911441.00      
 J-681           	5460405.68      	3918427.00      
 J-682           	5436884.55      	3921936.00      
 J-683           	5447095.96      	3919193.00      
 J-684           	5449048.63      	3917395.00      
 J-685           	5440755.06      	3913434.00      
 J-686           	5448451.73      	3919048.00      
 J-687           	5444541.61      	3907204.00      
 J-688           	5444704.65      	3912201.00      
 J-689           	5443683.61      	3913152.00      
 J-69            	5445195.49      	3913905.00      
 J-690           	5439066.88      	3915935.00      
 J-691           	5437892.57      	3909113.00      
 J-692           	5439030.44      	3916375.00      
 J-693           	5439177.15      	3915919.00      
 J-694           	5438769.73      	3908887.00      
 J-695           	5446836.80      	3918249.00      
 J-696           	5443482.61      	3915233.00      
 J-697           	5448561.61      	3917464.00      
 J-698           	5448082.65      	3913764.00      
 J-699           	5448997.32      	3919847.00      
 J-7             	5440128.79      	3907562.00      
 J-70            	5445098.46      	3914273.00      
 J-700           	5439094.47      	3919267.00      
 J-701           	5440176.88      	3905372.00      
 J-702           	5446053.57      	3923190.00      
 J-703           	5453868.61      	3920328.00      
 J-704           	5439093.56      	3911643.00      
 J-705           	5436733.19      	3911417.00      
 J-706           	5452938.21      	3920304.00      
 J-707           	5439049.35      	3915999.00      
 J-708           	5445898.12      	3914336.00      
 J-709           	5442195.00      	3913177.00      
 J-71            	5441253.39      	3911801.00      
 J-710           	5442081.83      	3917227.00      
 J-711           	5440425.32      	3904145.00      
 J-712           	5438603.87      	3912916.00      
 J-713           	5441945.77      	3912614.00      
 J-714           	5459880.24      	3917204.00      
 J-715           	5459311.94      	3916091.00      
 J-716           	5437190.17      	3910897.00      
 J-717           	5440584.11      	3907489.00      
 J-718           	5441567.09      	3907415.00      
 J-719           	5448719.39      	3921113.00      
 J-72            	5441297.93      	3911814.00      
 J-720           	5440490.65      	3917443.00      
 J-721           	5439998.54      	3923320.00      
 J-722           	5441154.68      	3912140.00      
 J-723           	5441358.08      	3911441.00      
 J-724           	5441831.85      	3910752.00      
 J-725           	5441672.65      	3910441.00      
 J-726           	5441354.57      	3910813.00      
 J-727           	5440186.02      	3915216.00      
 J-728           	5440179.65      	3912729.00      
 J-729           	5440029.48      	3915664.00      
 J-73            	5441977.18      	3919029.00      
 J-730           	5440572.29      	3915837.00      
 J-731           	5440601.67      	3915847.00      
 J-732           	5440924.61      	3915950.00      
 J-733           	5440932.01      	3915925.00      
 J-734           	5440614.43      	3915817.00      
 J-735           	5440743.76      	3916550.00      
 J-736           	5441987.02      	3916466.00      
 J-737           	5440760.22      	3916617.00      
 J-738           	5440153.95      	3917563.00      
 J-739           	5442053.45      	3915889.00      
 J-74            	5439259.84      	3912547.00      
 J-740           	5440629.58      	3917067.00      
 J-741           	5444955.00      	3915697.00      
 J-742           	5443806.44      	3912390.00      
 J-743           	5445076.02      	3915622.00      
 J-744           	5445794.99      	3916204.00      
 J-745           	5447346.27      	3918346.00      
 J-746           	5447370.21      	3918320.00      
 J-747           	5447508.24      	3918459.00      
 J-748           	5447483.52      	3918486.00      
 J-749           	5449178.75      	3918750.00      
 J-75            	5438022.04      	3912342.00      
 J-750           	5448635.93      	3918840.00      
 J-751           	5448656.33      	3918746.00      
 J-752           	5449416.11      	3918736.00      
 J-753           	5448906.94      	3918743.00      
 J-754           	5449179.68      	3918735.00      
 J-755           	5449239.47      	3918772.00      
 J-756           	5449417.20      	3918763.00      
 J-757           	5450625.93      	3918681.00      
 J-758           	5450561.27      	3918686.00      
 J-759           	5450628.19      	3918699.00      
 J-76            	5450269.43      	3925227.00      
 J-760           	5450555.11      	3918584.00      
 J-761           	5450608.39      	3918580.00      
 J-762           	5451547.79      	3919950.00      
 J-763           	5450620.17      	3918579.00      
 J-764           	5450459.15      	3921337.00      
 J-765           	5453747.19      	3918568.00      
 J-766           	5450343.30      	3921269.00      
 J-767           	5438659.10      	3913636.00      
 J-768           	5438200.59      	3913576.00      
 J-769           	5438685.53      	3913631.00      
 J-77            	5450244.11      	3925425.00      
 J-770           	5438689.66      	3913664.00      
 J-78            	5439816.04      	3905682.00      
 J-79            	5439916.99      	3905685.00      
 J-8             	5452350.26      	3926733.00      
 J-80            	5455734.55      	3919216.00      
 J-81            	5448849.84      	3918815.00      
 J-82            	5452283.10      	3925137.00      
 J-83            	5452163.26      	3926738.00      
 J-84            	5437289.39      	3909566.00      
 J-85            	5437381.48      	3910114.00      
 J-86            	5441997.97      	3914699.00      
 J-87            	5441947.58      	3914926.00      
 J-88            	5450034.36      	3924972.00      
 J-89            	5445591.32      	3914033.00      
 J-9             	5454085.99      	3926711.00      
 J-90            	5445870.98      	3914110.00      
 J-91            	5443301.26      	3913781.00      
 J-92            	5443171.95      	3914197.00      
 J-93            	5441815.65      	3911194.00      
 J-94            	5441531.06      	3914029.00      
 J-95            	5444273.88      	3914549.00      
 J-96            	5439973.21      	3913405.00      
 J-97            	5440195.83      	3912833.00      
 J-98            	5439931.37      	3913412.00      
 J-99            	5442349.95      	3910685.00      
 O-Pump-1        	5469023.84      	3916362.00      
 O-Pump-2        	5450584.38      	3918616.00      
 O-Pump-3        	5468835.36      	3916235.00      
 I-Pump-4        	5469155.51      	3916274.00      
 I-Pump-1        	5469023.84      	3916362.00      
 I-Pump-2        	5450584.38      	3918616.00      
 I-Pump-3        	5468835.36      	3916235.00      
 O-Pump-4        	5469155.51      	3916274.00      
 R-1             	5468825.00      	3916235.00      
 WTP             	5469173.00      	3916263.00      
 By-Tank         	5437567.00      	3914437.00      
 T-1             	5450555.00      	3918594.00      
 T-2             	5450608.00      	3918591.00      
 T-3             	5452170.00      	3923019.00      
 T-4             	5447328.00      	3918514.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-1             	5443836.57      	3906845.49      
 P-1             	5444266.80      	3906957.09      
 P-1             	5444292.65      	3906858.46      
 P-1             	5444405.00      	3906709.21      
 P-10            	5436685.60      	3912166.19      
 P-10            	5436685.24      	3912173.87      
 P-10            	5436684.62      	3912186.95      
 P-10            	5436680.02      	3912285.45      
 P-10            	5436680.46      	3912375.62      
 P-10            	5436691.35      	3912444.32      
 P-10            	5436711.52      	3912558.83      
 P-101           	5439690.63      	3906004.22      
 P-104           	5444102.86      	3912459.69      
 P-105           	5453738.19      	3919793.70      
 P-109           	5438422.40      	3914847.62      
 P-111           	5443916.50      	3912965.91      
 P-113           	5448834.44      	3918848.74      
 P-114           	5438500.19      	3909334.04      
 P-115           	5439752.82      	3910295.96      
 P-116           	5438273.77      	3909351.02      
 P-118           	5439069.38      	3910944.73      
 P-119           	5452771.62      	3922463.05      
 P-119           	5452488.42      	3922153.82      
 P-123           	5441840.23      	3918526.52      
 P-123           	5441686.27      	3918523.70      
 P-129           	5445902.04      	3922732.17      
 P-129           	5445999.51      	3922828.17      
 P-13            	5442528.36      	3915635.72      
 P-134           	5448645.38      	3918742.70      
 P-139           	5450822.16      	3920081.45      
 P-14            	5440824.31      	3913508.48      
 P-140           	5447993.55      	3921412.70      
 P-142           	5453389.61      	3930125.83      
 P-143           	5439603.38      	3909776.58      
 P-143           	5439587.29      	3909712.85      
 P-143           	5439555.17      	3909657.54      
 P-143           	5439509.10      	3909599.13      
 P-143           	5439468.59      	3909568.53      
 P-143           	5439422.75      	3909551.11      
 P-143           	5439361.91      	3909548.65      
 P-143           	5439278.76      	3909557.97      
 P-143           	5439207.47      	3909575.34      
 P-143           	5439131.06      	3909600.97      
 P-143           	5439083.48      	3909629.49      
 P-143           	5439045.90      	3909672.63      
 P-143           	5439028.26      	3909720.41      
 P-143           	5439020.10      	3909769.71      
 P-143           	5439018.77      	3909814.01      
 P-143           	5439024.21      	3909856.55      
 P-144           	5440225.26      	3907479.22      
 P-144           	5440237.83      	3907426.59      
 P-144           	5440235.83      	3907372.50      
 P-144           	5440221.79      	3907313.68      
 P-146           	5449170.62      	3918742.89      
 P-147           	5439748.89      	3919710.01      
 P-149           	5439979.25      	3919197.77      
 P-149           	5440091.22      	3918896.19      
 P-152           	5443286.36      	3914921.11      
 P-152           	5443283.75      	3914927.67      
 P-152           	5443563.85      	3915000.94      
 P-154           	5440107.87      	3905678.86      
 P-154           	5440078.01      	3905684.19      
 P-154           	5440071.76      	3905692.45      
 P-155           	5445815.16      	3908710.38      
 P-155           	5444899.64      	3908194.81      
 P-155           	5444583.67      	3907941.68      
 P-155           	5444414.87      	3907617.15      
 P-156           	5441318.33      	3913395.39      
 P-157           	5453433.01      	3929983.83      
 P-159           	5451792.52      	3922090.60      
 P-159           	5451645.09      	3921992.63      
 P-159           	5451320.94      	3921813.36      
 P-159           	5451088.24      	3921685.36      
 P-159           	5450855.03      	3921557.35      
 P-159           	5450353.40      	3921258.63      
 P-160           	5438767.35      	3913893.57      
 P-160           	5438708.40      	3913739.30      
 P-160           	5438694.41      	3913702.69      
 P-161           	5446877.16      	3918860.00      
 P-163           	5444817.89      	3915415.40      
 P-164           	5438241.03      	3914714.40      
 P-164           	5438221.27      	3914785.84      
 P-166           	5437832.99      	3910233.40      
 P-168           	5437569.82      	3912417.36      
 P-168           	5437568.47      	3912290.95      
 P-169           	5442238.46      	3912205.27      
 P-169           	5442127.58      	3912159.24      
 P-169           	5442042.09      	3912150.55      
 P-169           	5441673.29      	3912144.07      
 P-17            	5466420.91      	3917001.05      
 P-17            	5466420.09      	3916997.22      
 P-170           	5449184.88      	3921676.74      
 P-170           	5449225.05      	3921730.28      
 P-170           	5449243.53      	3921769.38      
 P-170           	5449261.60      	3921842.93      
 P-170           	5449261.73      	3921882.27      
 P-170           	5449232.05      	3921979.41      
 P-174           	5451451.36      	3925040.47      
 P-174           	5451553.66      	3925022.39      
 P-177           	5443793.29      	3916330.29      
 P-177           	5443988.79      	3916463.46      
 P-177           	5444094.65      	3916449.52      
 P-177           	5444145.77      	3915959.03      
 P-177           	5444396.59      	3915940.45      
 P-179           	5440462.30      	3914065.72      
 P-18            	5437203.43      	3913922.93      
 P-18            	5436864.71      	3913981.61      
 P-18            	5436528.87      	3914033.70      
 P-18            	5436356.38      	3914055.76      
 P-18            	5436170.13      	3914079.57      
 P-18            	5436049.25      	3914094.32      
 P-180           	5452860.49      	3917634.97      
 P-180           	5452967.64      	3917618.09      
 P-180           	5453075.88      	3917540.81      
 P-180           	5453137.89      	3917439.54      
 P-180           	5453158.06      	3917342.25      
 P-181           	5442202.86      	3908663.21      
 P-182           	5441468.17      	3915449.05      
 P-182           	5441454.27      	3915450.90      
 P-182           	5441443.01      	3915459.24      
 P-182           	5441391.48      	3915632.10      
 P-183           	5442171.58      	3914996.85      
 P-183           	5442230.00      	3914799.28      
 P-184           	5450619.67      	3918569.83      
 P-186           	5448637.96      	3917942.55      
 P-186           	5448605.59      	3917980.69      
 P-186           	5448528.11      	3918080.13      
 P-186           	5448020.34      	3918679.79      
 P-189           	5437738.71      	3909439.33      
 P-191           	5446291.12      	3916910.23      
 P-193           	5449352.96      	3919372.45      
 P-193           	5449228.83      	3919746.30      
 P-193           	5449211.79      	3919756.37      
 P-193           	5449197.82      	3919754.93      
 P-194           	5440489.77      	3915354.10      
 P-194           	5440489.56      	3915375.41      
 P-194           	5440487.25      	3915401.69      
 P-194           	5440464.58      	3915498.72      
 P-194           	5440620.07      	3915539.25      
 P-194           	5440582.11      	3915777.52      
 P-196           	5438869.72      	3916131.90      
 P-197           	5461898.29      	3918239.05      
 P-197           	5461749.03      	3918316.65      
 P-197           	5461178.44      	3918562.01      
 P-197           	5460951.67      	3918663.77      
 P-197           	5460575.59      	3918925.66      
 P-197           	5460307.35      	3919197.28      
 P-197           	5460059.87      	3919421.25      
 P-197           	5459699.39      	3919707.40      
 P-198           	5447591.18      	3919001.15      
 P-198           	5447623.39      	3918995.81      
 P-198           	5447743.62      	3918772.15      
 P-198           	5447825.58      	3918820.98      
 P-198           	5447822.76      	3918887.86      
 P-2             	5453577.43      	3918404.58      
 P-2             	5453604.45      	3918349.23      
 P-2             	5453615.32      	3918258.09      
 P-2             	5453617.28      	3918241.59      
 P-2             	5453600.89      	3918103.75      
 P-2             	5453587.92      	3917984.56      
 P-2             	5453586.56      	3917835.79      
 P-2             	5453546.90      	3916925.26      
 P-2             	5453601.28      	3916690.71      
 P-2             	5453653.09      	3916468.43      
 P-2             	5453665.78      	3916145.12      
 P-2             	5453632.43      	3915785.57      
 P-2             	5453596.43      	3915609.56      
 P-20            	5459203.96      	3917469.83      
 P-20            	5459204.12      	3917522.30      
 P-20            	5459191.17      	3917573.30      
 P-20            	5459172.76      	3917614.54      
 P-200           	5446950.17      	3921347.96      
 P-200           	5446972.16      	3921293.54      
 P-200           	5447078.71      	3921188.81      
 P-200           	5447198.89      	3921116.67      
 P-200           	5447261.04      	3921091.23      
 P-200           	5447805.71      	3921005.14      
 P-202           	5443218.99      	3916300.84      
 P-202           	5443254.92      	3916305.03      
 P-202           	5443287.22      	3916318.16      
 P-202           	5443312.13      	3916338.38      
 P-202           	5443325.97      	3916372.84      
 P-202           	5443332.46      	3916419.81      
 P-203           	5448008.91      	3918193.73      
 P-203           	5447820.41      	3918411.07      
 P-203           	5447726.36      	3918522.06      
 P-205           	5443819.36      	3913416.66      
 P-211           	5438788.88      	3909182.58      
 P-211           	5438846.36      	3909152.27      
 P-211           	5438930.19      	3909100.32      
 P-212           	5439253.55      	3912884.36      
 P-212           	5439272.83      	3913015.27      
 P-214           	5438904.26      	3919762.20      
 P-217           	5443733.70      	3910845.96      
 P-22            	5448153.96      	3920724.98      
 P-22            	5448156.20      	3920475.71      
 P-22            	5448168.53      	3920385.37      
 P-22            	5448202.53      	3920268.49      
 P-226           	5439687.13      	3914027.03      
 P-226           	5439699.57      	3914007.18      
 P-226           	5439722.89      	3913987.20      
 P-226           	5439758.84      	3913983.42      
 P-227           	5439983.49      	3909803.42      
 P-228           	5444101.28      	3908963.11      
 P-229           	5439631.80      	3911373.06      
 P-229           	5439437.74      	3911376.81      
 P-229           	5439259.54      	3911380.80      
 P-229           	5438951.25      	3911389.57      
 P-23            	5440977.62      	3915886.93      
 P-230           	5455673.01      	3919435.03      
 P-230           	5455584.54      	3919749.76      
 P-230           	5455152.86      	3921285.56      
 P-232           	5459521.34      	3919836.51      
 P-232           	5459143.98      	3919926.43      
 P-232           	5459134.45      	3919925.77      
 P-232           	5458390.27      	3919874.13      
 P-232           	5457590.13      	3919725.07      
 P-232           	5456958.43      	3919594.09      
 P-236           	5438774.79      	3921188.54      
 P-236           	5438865.34      	3921317.53      
 P-236           	5438969.74      	3921448.47      
 P-236           	5439044.77      	3921534.30      
 P-236           	5439084.54      	3921593.54      
 P-236           	5439108.04      	3921648.08      
 P-236           	5439114.08      	3921707.57      
 P-236           	5439116.27      	3921789.72      
 P-237           	5443044.59      	3915747.44      
 P-240           	5443314.16      	3911055.74      
 P-241           	5439567.67      	3910188.62      
 P-245           	5447931.52      	3920970.65      
 P-245           	5447993.78      	3920938.65      
 P-245           	5448107.20      	3920866.60      
 P-246           	5439446.18      	3908526.02      
 P-246           	5439481.02      	3908614.08      
 P-246           	5439546.45      	3908586.96      
 P-247           	5441842.02      	3909401.57      
 P-247           	5441868.44      	3909032.27      
 P-247           	5441914.26      	3908871.98      
 P-247           	5442086.80      	3908846.64      
 P-247           	5442182.80      	3908846.73      
 P-247           	5442181.75      	3908826.34      
 P-247           	5442143.83      	3908735.49      
 P-250           	5441347.43      	3909647.51      
 P-252           	5443449.84      	3913340.01      
 P-253           	5443405.93      	3906947.60      
 P-253           	5443264.70      	3906828.16      
 P-253           	5443264.39      	3906828.16      
 P-253           	5442312.82      	3906818.09      
 P-256           	5440346.84      	3910921.09      
 P-257           	5439474.45      	3922427.39      
 P-265           	5443793.80      	3912388.54      
 P-266           	5443278.99      	3911294.31      
 P-266           	5443147.92      	3911689.61      
 P-266           	5443044.80      	3912009.99      
 P-269           	5447359.49      	3923262.81      
 P-269           	5447535.71      	3923351.12      
 P-269           	5447571.46      	3923733.84      
 P-269           	5447549.23      	3923763.65      
 P-269           	5447076.37      	3923675.62      
 P-27            	5447200.57      	3923116.99      
 P-27            	5447284.91      	3923166.66      
 P-274           	5437277.57      	3921258.23      
 P-274           	5437197.88      	3921239.18      
 P-276           	5438522.02      	3909218.99      
 P-276           	5438638.45      	3909215.75      
 P-277           	5435968.03      	3911643.62      
 P-278           	5440248.28      	3912787.71      
 P-278           	5440299.20      	3912823.66      
 P-278           	5440350.35      	3912845.56      
 P-278           	5440883.94      	3913013.36      
 P-279           	5437342.95      	3913789.04      
 P-279           	5437408.94      	3913774.28      
 P-279           	5437404.44      	3913751.07      
 P-279           	5437614.59      	3913703.32      
 P-279           	5437598.46      	3913500.98      
 P-283           	5452866.39      	3921221.83      
 P-284           	5446256.40      	3916714.19      
 P-284           	5446270.36      	3916678.06      
 P-284           	5446030.25      	3916355.64      
 P-284           	5446008.23      	3916373.45      
 P-286           	5440763.79      	3914839.27      
 P-286           	5440647.64      	3914879.17      
 P-287           	5445632.87      	3914810.59      
 P-287           	5445586.98      	3914898.10      
 P-288           	5443209.20      	3916170.62      
 P-289           	5437195.44      	3910146.91      
 P-289           	5436921.63      	3910189.98      
 P-289           	5436725.68      	3910233.61      
 P-289           	5436686.48      	3910253.83      
 P-289           	5436640.82      	3910287.24      
 P-289           	5436609.51      	3910328.66      
 P-289           	5436567.12      	3910407.94      
 P-289           	5436480.18      	3910653.41      
 P-289           	5436458.91      	3910740.61      
 P-289           	5436464.89      	3910811.03      
 P-289           	5436495.62      	3910899.15      
 P-289           	5436477.68      	3911043.68      
 P-289           	5436459.87      	3911132.47      
 P-289           	5436430.02      	3911286.99      
 P-295           	5437495.80      	3910111.82      
 P-295           	5437553.70      	3910128.79      
 P-295           	5437584.76      	3910137.89      
 P-295           	5437597.64      	3910043.84      
 P-295           	5437628.74      	3909881.57      
 P-295           	5437686.60      	3909663.82      
 P-295           	5437740.56      	3909519.15      
 P-296           	5450341.51      	3920339.18      
 P-296           	5450050.02      	3920790.14      
 P-296           	5450358.46      	3920974.84      
 P-296           	5450419.04      	3920977.90      
 P-296           	5450442.55      	3920687.76      
 P-298           	5452393.60      	3918491.42      
 P-298           	5452329.41      	3918534.37      
 P-298           	5451890.97      	3918561.44      
 P-298           	5451512.55      	3918584.81      
 P-298           	5451501.26      	3918565.04      
 P-299           	5444465.03      	3913666.13      
 P-299           	5444992.17      	3913838.78      
 P-3             	5439700.08      	3906474.68      
 P-3             	5439764.30      	3906718.10      
 P-3             	5439867.74      	3907015.92      
 P-3             	5439847.05      	3907035.63      
 P-3             	5439800.73      	3907067.16      
 P-3             	5439755.39      	3907093.77      
 P-3             	5439717.94      	3907115.45      
 P-30            	5441768.85      	3910729.18      
 P-30            	5441349.01      	3910780.18      
 P-300           	5442732.63      	3913056.68      
 P-302           	5439724.38      	3910089.75      
 P-302           	5439711.51      	3910011.22      
 P-303           	5437790.46      	3916531.60      
 P-305           	5439962.46      	3920276.47      
 P-306           	5440079.50      	3911930.47      
 P-306           	5440060.98      	3911948.44      
 P-306           	5440096.68      	3912138.51      
 P-307           	5438212.15      	3910654.58      
 P-308           	5444914.64      	3915337.89      
 P-31            	5442018.45      	3910396.47      
 P-31            	5442328.61      	3910356.29      
 P-31            	5442327.80      	3910142.90      
 P-31            	5442611.93      	3909939.07      
 P-310           	5440159.02      	3912242.26      
 P-313           	5465886.85      	3917037.78      
 P-313           	5465735.07      	3917046.18      
 P-313           	5465508.57      	3917124.88      
 P-313           	5464907.58      	3917310.24      
 P-313           	5464211.44      	3917487.60      
 P-313           	5463892.74      	3917538.83      
 P-313           	5463423.59      	3917631.68      
 P-313           	5463005.95      	3917740.95      
 P-313           	5462326.63      	3917962.00      
 P-319           	5441254.57      	3918191.78      
 P-319           	5441285.40      	3917937.21      
 P-319           	5441354.54      	3917757.58      
 P-319           	5441440.64      	3917548.16      
 P-319           	5441506.41      	3917430.88      
 P-323           	5448081.95      	3917504.08      
 P-323           	5447955.56      	3917645.19      
 P-323           	5447849.20      	3917784.35      
 P-323           	5447659.93      	3918003.34      
 P-323           	5447413.11      	3918273.82      
 P-328           	5437301.28      	3919943.41      
 P-330           	5441507.25      	3916973.39      
 P-330           	5441430.54      	3916892.46      
 P-330           	5441224.16      	3916665.70      
 P-331           	5439690.54      	3919498.46      
 P-331           	5439639.43      	3919481.09      
 P-331           	5439383.90      	3919412.44      
 P-331           	5439345.37      	3919321.12      
 P-331           	5439492.40      	3919209.29      
 P-333           	5438350.09      	3911140.06      
 P-334           	5448412.21      	3918728.41      
 P-334           	5448778.11      	3918291.53      
 P-334           	5448869.14      	3918172.24      
 P-335           	5447452.85      	3918460.06      
 P-337           	5437303.10      	3922067.39      
 P-339           	5437310.80      	3921960.87      
 P-339           	5437346.01      	3921792.56      
 P-339           	5437365.03      	3921721.77      
 P-341           	5440389.38      	3906340.75      
 P-341           	5440405.80      	3906384.80      
 P-341           	5440430.30      	3906409.04      
 P-341           	5440471.20      	3906415.07      
 P-343           	5440029.59      	3911013.66      
 P-344           	5439971.20      	3915138.63      
 P-344           	5439740.84      	3915074.60      
 P-345           	5446074.46      	3923034.35      
 P-346           	5446689.37      	3921607.27      
 P-346           	5446496.02      	3921604.98      
 P-346           	5446128.37      	3921636.18      
 P-346           	5446074.90      	3921564.76      
 P-346           	5446148.43      	3921468.67      
 P-347           	5438120.42      	3909684.38      
 P-347           	5438205.11      	3909759.33      
 P-349           	5438586.37      	3909696.88      
 P-349           	5438534.00      	3909712.34      
 P-349           	5438507.58      	3909745.50      
 P-349           	5438496.01      	3909781.72      
 P-349           	5438495.38      	3909812.89      
 P-354           	5443988.28      	3912717.12      
 P-357           	5442046.55      	3915451.06      
 P-361           	5468916.14      	3916514.11      
 P-361           	5468640.00      	3916680.07      
 P-361           	5468410.68      	3916716.84      
 P-361           	5468290.73      	3916723.53      
 P-361           	5468145.13      	3916731.65      
 P-361           	5467838.72      	3916858.01      
 P-361           	5467573.70      	3916967.31      
 P-361           	5467270.79      	3917077.28      
 P-361           	5467105.43      	3917115.81      
 P-361           	5466968.37      	3917126.63      
 P-361           	5466935.33      	3917118.70      
 P-361           	5466440.93      	3917000.01      
 P-361           	5466425.28      	3916996.25      
 P-362           	5439035.91      	3909118.57      
 P-362           	5439076.16      	3909165.57      
 P-362           	5439130.42      	3909205.81      
 P-362           	5439176.76      	3909229.79      
 P-362           	5439215.68      	3909242.37      
 P-364           	5439925.38      	3912631.75      
 P-364           	5440067.37      	3912641.31      
 P-364           	5440116.16      	3912653.76      
 P-366           	5442653.30      	3908208.80      
 P-367           	5440094.58      	3911848.52      
 P-368           	5442622.31      	3914875.29      
 P-372           	5437296.06      	3920097.71      
 P-372           	5437802.86      	3920298.91      
 P-376           	5452163.36      	3926738.72      
 P-377           	5446495.37      	3919165.22      
 P-377           	5446049.23      	3918915.49      
 P-377           	5445909.58      	3918822.27      
 P-377           	5445781.18      	3918722.37      
 P-377           	5445459.73      	3918429.95      
 P-377           	5445114.12      	3918116.55      
 P-377           	5445057.69      	3918056.64      
 P-377           	5445003.17      	3917980.32      
 P-379           	5452791.73      	3920583.41      
 P-379           	5452746.42      	3920539.76      
 P-379           	5452696.80      	3920515.82      
 P-379           	5452657.52      	3920526.21      
 P-381           	5466124.62      	3917076.26      
 P-382           	5442331.80      	3908364.00      
 P-382           	5442164.99      	3908303.94      
 P-383           	5441884.04      	3910975.08      
 P-383           	5441885.32      	3911043.84      
 P-383           	5441833.76      	3911156.80      
 P-384           	5441461.20      	3913030.69      
 P-386           	5440179.95      	3912215.17      
 P-386           	5440192.17      	3912311.26      
 P-390           	5453210.41      	3923233.47      
 P-390           	5453321.94      	3923333.88      
 P-390           	5453377.31      	3923419.83      
 P-390           	5453427.72      	3923543.12      
 P-390           	5452230.05      	3923978.34      
 P-391           	5446271.99      	3916810.47      
 P-391           	5446359.95      	3916945.37      
 P-391           	5446472.23      	3917130.77      
 P-391           	5446587.55      	3917360.39      
 P-391           	5446699.38      	3917567.11      
 P-391           	5446751.94      	3917664.78      
 P-391           	5446808.05      	3917767.31      
 P-391           	5446867.90      	3917846.84      
 P-391           	5446942.29      	3917924.54      
 P-392           	5440442.80      	3915297.34      
 P-392           	5440466.29      	3915313.43      
 P-394           	5448731.35      	3917816.67      
 P-395           	5440187.06      	3905931.93      
 P-396           	5438636.93      	3916008.80      
 P-396           	5438631.64      	3915987.57      
 P-396           	5438630.89      	3915972.83      
 P-396           	5438627.25      	3915958.12      
 P-396           	5438614.55      	3915930.42      
 P-396           	5438589.53      	3915915.99      
 P-396           	5438505.83      	3915922.05      
 P-396           	5438474.23      	3915927.41      
 P-396           	5438389.49      	3915949.85      
 P-396           	5438362.72      	3915966.61      
 P-397           	5437856.90      	3922268.84      
 P-397           	5437746.53      	3921941.19      
 P-399           	5446885.37      	3921709.54      
 P-399           	5446888.57      	3921565.21      
 P-4             	5440079.24      	3907471.37      
 P-4             	5440023.97      	3907357.33      
 P-4             	5439886.47      	3907042.52      
 P-4             	5439847.05      	3907061.25      
 P-4             	5439799.74      	3907083.92      
 P-4             	5439757.37      	3907105.60      
 P-4             	5439726.81      	3907122.35      
 P-40            	5438300.51      	3912384.85      
 P-400           	5443194.95      	3913205.42      
 P-400           	5443175.01      	3913289.53      
 P-403           	5437343.65      	3915125.08      
 P-404           	5468922.60      	3916494.22      
 P-404           	5468908.93      	3916504.76      
 P-404           	5468683.86      	3916570.85      
 P-404           	5468610.19      	3916589.18      
 P-404           	5468290.73      	3916723.53      
 P-404           	5468183.25      	3916768.73      
 P-404           	5467999.71      	3916868.48      
 P-404           	5467939.87      	3916892.43      
 P-404           	5467887.99      	3916916.36      
 P-404           	5467674.48      	3917012.80      
 P-404           	5467617.79      	3917056.71      
 P-404           	5467332.89      	3917118.14      
 P-404           	5467244.28      	3917131.66      
 P-404           	5467079.62      	3917150.20      
 P-404           	5466946.66      	3917131.87      
 P-404           	5466903.08      	3917121.14      
 P-404           	5466513.84      	3917025.33      
 P-404           	5466431.55      	3916998.75      
 P-404           	5466424.95      	3916996.62      
 P-406           	5449173.22      	3918793.77      
 P-406           	5449170.68      	3918826.75      
 P-407           	5452344.63      	3921719.18      
 P-407           	5452558.16      	3921991.72      
 P-407           	5452779.57      	3922270.73      
 P-409           	5438441.10      	3919529.15      
 P-409           	5437860.77      	3919610.89      
 P-409           	5437398.21      	3919067.14      
 P-409           	5437609.07      	3918897.03      
 P-409           	5437813.76      	3919104.14      
 P-410           	5466417.34      	3916994.97      
 P-410           	5466406.57      	3916995.40      
 P-410           	5466043.29      	3917009.96      
 P-413           	5455619.59      	3921397.36      
 P-413           	5456042.71      	3919919.31      
 P-413           	5456126.07      	3919628.13      
 P-416           	5441192.05      	3916610.39      
 P-416           	5441202.62      	3916559.42      
 P-416           	5441226.29      	3916524.67      
 P-416           	5441271.65      	3916494.54      
 P-416           	5441307.98      	3916474.37      
 P-416           	5441321.34      	3916459.43      
 P-416           	5441325.63      	3916441.35      
 P-416           	5441316.28      	3916385.72      
 P-416           	5441318.93      	3916352.89      
 P-416           	5441323.55      	3916306.93      
 P-418           	5437129.89      	3915522.58      
 P-418           	5437415.28      	3915733.51      
 P-42            	5439825.90      	3905668.06      
 P-42            	5439884.74      	3905670.22      
 P-421           	5441624.53      	3917057.07      
 P-425           	5441505.21      	3911142.66      
 P-427           	5440220.78      	3912749.81      
 P-43            	5455732.56      	3919215.45      
 P-43            	5454388.30      	3918713.79      
 P-43            	5454113.64      	3918611.30      
 P-430           	5446408.41      	3917103.75      
 P-430           	5446479.18      	3917227.41      
 P-430           	5446534.10      	3917341.43      
 P-430           	5446592.47      	3917458.70      
 P-430           	5446675.60      	3917614.97      
 P-430           	5446733.84      	3917725.68      
 P-430           	5446757.03      	3917759.80      
 P-430           	5446807.95      	3917836.17      
 P-430           	5446868.44      	3917915.70      
 P-430           	5446907.48      	3917951.25      
 P-430           	5446965.12      	3918004.57      
 P-430           	5447194.32      	3918219.52      
 P-431           	5442631.66      	3908817.41      
 P-431           	5442504.55      	3908902.76      
 P-431           	5442492.01      	3908975.05      
 P-431           	5442367.44      	3909064.71      
 P-431           	5442088.57      	3909336.17      
 P-431           	5442037.39      	3909386.23      
 P-431           	5441970.93      	3909430.35      
 P-44            	5452303.10      	3925575.09      
 P-44            	5452139.85      	3926065.77      
 P-440           	5438722.88      	3908768.79      
 P-440           	5438896.65      	3908706.46      
 P-442           	5440918.25      	3912954.83      
 P-442           	5440916.97      	3912879.42      
 P-442           	5440967.31      	3912718.13      
 P-442           	5441024.58      	3912677.57      
 P-443           	5448149.67      	3920010.17      
 P-443           	5447915.64      	3919878.88      
 P-443           	5447641.83      	3919741.59      
 P-443           	5447227.99      	3919558.63      
 P-443           	5446993.66      	3919445.42      
 P-445           	5442056.74      	3915871.59      
 P-446           	5437924.26      	3912329.26      
 P-446           	5437918.90      	3912328.40      
 P-448           	5437927.79      	3909475.17      
 P-448           	5437810.68      	3909386.02      
 P-448           	5437810.56      	3909385.95      
 P-448           	5437798.69      	3909376.90      
 P-448           	5437790.42      	3909370.60      
 P-448           	5437790.32      	3909370.51      
 P-449           	5447039.39      	3919064.39      
 P-449           	5447037.34      	3919067.68      
 P-449           	5446859.12      	3919283.26      
 P-449           	5446903.84      	3919308.89      
 P-45            	5437375.93      	3910085.46      
 P-452           	5438105.42      	3919867.56      
 P-453           	5453347.38      	3920100.39      
 P-453           	5453516.12      	3919906.03      
 P-455           	5446215.29      	3917531.02      
 P-455           	5446349.43      	3917476.75      
 P-455           	5446463.61      	3917714.60      
 P-455           	5446542.28      	3917852.89      
 P-455           	5446614.78      	3917963.41      
 P-455           	5446718.97      	3918083.32      
 P-456           	5459029.83      	3916721.27      
 P-456           	5459041.35      	3916750.61      
 P-458           	5443496.93      	3913062.64      
 P-458           	5443487.20      	3913044.26      
 P-463           	5442802.84      	3908518.31      
 P-464           	5442061.17      	3906928.08      
 P-464           	5441996.32      	3906919.11      
 P-465           	5440613.73      	3906927.97      
 P-465           	5440336.16      	3906931.74      
 P-465           	5440236.60      	3906942.91      
 P-465           	5440137.38      	3906955.72      
 P-465           	5440116.25      	3906965.86      
 P-465           	5440100.84      	3906997.22      
 P-465           	5440108.99      	3907051.21      
 P-466           	5443854.42      	3914405.12      
 P-469           	5438070.01      	3921537.57      
 P-469           	5437985.20      	3921471.02      
 P-469           	5437664.63      	3921326.65      
 P-469           	5437567.42      	3921292.51      
 P-47            	5449963.60      	3925581.55      
 P-47            	5450654.75      	3925512.29      
 P-47            	5450707.01      	3926666.66      
 P-47            	5450830.04      	3926773.46      
 P-47            	5450846.66      	3926773.07      
 P-470           	5442150.69      	3907005.57      
 P-471           	5439611.07      	3910670.06      
 P-473           	5449139.99      	3919244.15      
 P-473           	5449132.25      	3919260.66      
 P-475           	5437109.53      	3912247.46      
 P-475           	5437109.91      	3912223.30      
 P-476           	5440940.04      	3913031.89      
 P-477           	5440061.00      	3911610.06      
 P-480           	5437966.73      	3917710.94      
 P-480           	5437813.90      	3918112.73      
 P-480           	5437828.36      	3918364.41      
 P-480           	5437875.01      	3918605.90      
 P-480           	5437963.65      	3918807.51      
 P-480           	5438076.46      	3918991.65      
 P-480           	5438212.88      	3919144.35      
 P-480           	5438390.17      	3919283.23      
 P-480           	5438602.40      	3919402.41      
 P-480           	5438835.51      	3919490.07      
 P-484           	5449387.84      	3920604.47      
 P-484           	5449607.34      	3920730.35      
 P-484           	5449809.24      	3920846.20      
 P-485           	5447097.04      	3923047.90      
 P-485           	5447058.51      	3922956.59      
 P-485           	5447049.47      	3922833.76      
 P-485           	5447070.26      	3922582.60      
 P-486           	5439695.39      	3919764.86      
 P-487           	5439654.16      	3919210.38      
 P-488           	5437419.13      	3912125.43      
 P-488           	5437453.74      	3912125.99      
 P-492           	5444304.43      	3912705.28      
 P-492           	5444296.85      	3912679.14      
 P-492           	5444285.22      	3912662.88      
 P-492           	5444270.20      	3912656.56      
 P-495           	5439533.42      	3911958.24      
 P-495           	5439456.24      	3911929.62      
 P-495           	5439353.77      	3911911.98      
 P-499           	5450558.93      	3918637.07      
 P-50            	5441733.29      	3911363.78      
 P-502           	5439966.52      	3909824.13      
 P-506           	5435862.56      	3911274.48      
 P-507           	5439532.16      	3912589.52      
 P-509           	5442386.33      	3910724.33      
 P-509           	5442463.23      	3910785.61      
 P-509           	5442539.50      	3910832.13      
 P-509           	5442621.98      	3910872.00      
 P-514           	5441811.65      	3913337.17      
 P-514           	5442078.96      	3913414.21      
 P-515           	5439149.17      	3912876.34      
 P-515           	5439175.01      	3912824.43      
 P-516           	5439861.40      	3910704.39      
 P-516           	5439818.52      	3910696.77      
 P-516           	5439798.65      	3910688.86      
 P-518           	5441112.47      	3918634.78      
 P-518           	5441144.69      	3918621.22      
 P-525           	5441094.75      	3912448.73      
 P-525           	5441116.55      	3912298.22      
 P-526           	5459085.61      	3917686.22      
 P-528           	5439277.87      	3924654.16      
 P-528           	5439347.26      	3924435.15      
 P-528           	5439406.66      	3924231.05      
 P-528           	5439426.92      	3924129.10      
 P-528           	5439444.22      	3923946.88      
 P-528           	5439441.21      	3923635.37      
 P-528           	5439433.94      	3923269.82      
 P-528           	5439423.85      	3922901.06      
 P-528           	5439415.07      	3922568.33      
 P-528           	5439412.86      	3922487.81      
 P-529           	5446195.16      	3916767.24      
 P-529           	5445942.74      	3916426.36      
 P-529           	5445943.15      	3916426.03      
 P-53            	5444246.28      	3914570.38      
 P-53            	5444243.08      	3914691.82      
 P-530           	5446334.12      	3923992.13      
 P-531           	5437615.45      	3917431.07      
 P-531           	5437325.42      	3917447.68      
 P-532           	5440074.95      	3917407.62      
 P-532           	5440001.03      	3917410.29      
 P-532           	5439880.87      	3917420.09      
 P-532           	5439794.61      	3917427.81      
 P-532           	5439713.88      	3917778.13      
 P-532           	5439646.96      	3917967.62      
 P-532           	5439602.35      	3918184.66      
 P-532           	5439603.93      	3918219.08      
 P-532           	5439614.50      	3918245.17      
 P-532           	5439628.14      	3918259.73      
 P-532           	5439645.11      	3918269.34      
 P-532           	5439675.17      	3918273.86      
 P-532           	5439730.06      	3918273.11      
 P-532           	5439789.27      	3918260.82      
 P-532           	5439859.67      	3918235.27      
 P-532           	5439917.22      	3918201.69      
 P-532           	5439948.54      	3918181.61      
 P-532           	5439972.14      	3918151.78      
 P-532           	5440000.89      	3918097.27      
 P-533           	5439483.22      	3922114.08      
 P-533           	5439486.99      	3921980.12      
 P-533           	5439997.90      	3921988.48      
 P-533           	5440319.03      	3922042.82      
 P-533           	5440454.42      	3921823.65      
 P-533           	5440506.65      	3921770.83      
 P-533           	5440560.93      	3921738.16      
 P-533           	5442826.98      	3922639.73      
 P-533           	5444797.86      	3923441.13      
 P-535           	5439206.07      	3913662.10      
 P-536           	5459194.00      	3917655.24      
 P-537           	5442992.64      	3915425.13      
 P-537           	5442937.53      	3915065.16      
 P-537           	5442937.25      	3915012.69      
 P-539           	5437810.68      	3909386.02      
 P-54            	5440060.28      	3913121.93      
 P-544           	5443916.50      	3912965.91      
 P-548           	5451226.13      	3925132.31      
 P-549           	5444388.82      	3912307.34      
 P-549           	5444435.39      	3912341.13      
 P-549           	5444446.18      	3912346.94      
 P-549           	5444497.98      	3912374.74      
 P-551           	5441090.50      	3912261.55      
 P-551           	5441128.16      	3912150.81      
 P-553           	5453747.37      	3921053.92      
 P-555           	5442471.81      	3908394.90      
 P-557           	5443351.91      	3910995.92      
 P-557           	5443405.03      	3910809.21      
 P-558           	5445835.63      	3916174.74      
 P-559           	5441559.30      	3912588.31      
 P-559           	5441601.61      	3912318.84      
 P-56            	5442645.25      	3910473.25      
 P-560           	5440029.18      	3905970.13      
 P-561           	5441627.72      	3912125.01      
 P-561           	5441636.14      	3912028.15      
 P-561           	5441676.13      	3911709.54      
 P-561           	5441718.39      	3911513.85      
 P-561           	5441788.55      	3911332.53      
 P-563           	5443133.97      	3914313.20      
 P-564           	5437785.21      	3920261.11      
 P-564           	5437321.36      	3920078.28      
 P-564           	5436861.51      	3919935.67      
 P-564           	5436800.09      	3920187.77      
 P-564           	5437016.47      	3920242.61      
 P-564           	5437456.02      	3920404.77      
 P-564           	5438538.10      	3920848.31      
 P-566           	5441577.35      	3915960.80      
 P-566           	5441569.54      	3916003.53      
 P-566           	5441570.63      	3916067.46      
 P-566           	5441576.89      	3916106.73      
 P-566           	5441605.40      	3916191.59      
 P-566           	5441630.89      	3916286.34      
 P-566           	5441631.17      	3916338.82      
 P-566           	5441615.66      	3916502.99      
 P-569           	5443819.36      	3913416.66      
 P-572           	5441468.32      	3911413.35      
 P-575           	5440210.55      	3912653.62      
 P-575           	5440203.78      	3912554.19      
 P-576           	5447056.55      	3923141.90      
 P-576           	5446999.86      	3923168.90      
 P-58            	5437276.54      	3910518.03      
 P-58            	5437000.49      	3910557.83      
 P-58            	5436942.43      	3910576.67      
 P-58            	5436912.96      	3910598.36      
 P-58            	5436882.20      	3910629.93      
 P-58            	5436844.46      	3910684.57      
 P-58            	5436821.68      	3910732.42      
 P-58            	5436816.90      	3910781.67      
 P-58            	5436817.04      	3910842.34      
 P-58            	5436834.81      	3910927.36      
 P-58            	5436861.32      	3911012.25      
 P-58            	5436904.70      	3911308.46      
 P-58            	5436920.27      	3911382.03      
 P-585           	5439144.55      	3914934.85      
 P-587           	5438485.19      	3916615.88      
 P-587           	5438509.91      	3916618.84      
 P-587           	5438564.03      	3916618.11      
 P-587           	5438613.33      	3916615.81      
 P-587           	5438649.99      	3916613.66      
 P-587           	5438651.57      	3916484.12      
 P-587           	5438651.48      	3916449.70      
 P-587           	5438648.24      	3916418.57      
 P-587           	5438643.44      	3916374.38      
 P-587           	5438639.33      	3916335.07      
 P-587           	5438630.28      	3916276.17      
 P-587           	5438624.55      	3916235.26      
 P-587           	5438561.98      	3916239.39      
 P-587           	5438509.84      	3916240.09      
 P-587           	5438476.92      	3916242.15      
 P-587           	5438483.68      	3916397.84      
 P-588           	5449009.31      	3924520.66      
 P-588           	5448935.55      	3924856.18      
 P-589           	5437528.78      	3914697.09      
 P-589           	5437650.39      	3914901.15      
 P-590           	5444952.69      	3917892.46      
 P-590           	5444903.04      	3917784.91      
 P-590           	5444868.53      	3917629.61      
 P-590           	5444852.14      	3917482.26      
 P-590           	5444851.93      	3917370.79      
 P-590           	5444865.22      	3917290.27      
 P-590           	5444894.82      	3917181.65      
 P-590           	5444988.09      	3916845.91      
 P-590           	5445083.76      	3916508.47      
 P-590           	5445115.60      	3916393.29      
 P-590           	5445130.61      	3916268.47      
 P-590           	5445124.18      	3916155.42      
 P-590           	5445109.41      	3916078.56      
 P-590           	5445081.57      	3916005.15      
 P-590           	5444945.86      	3915744.66      
 P-591           	5450331.90      	3921282.68      
 P-591           	5450246.44      	3921232.49      
 P-592           	5437555.92      	3910088.19      
 P-592           	5437553.70      	3910128.79      
 P-592           	5437531.55      	3910532.28      
 P-593           	5441575.69      	3913881.77      
 P-594           	5449189.92      	3919038.74      
 P-594           	5449172.31      	3919092.25      
 P-596           	5445939.94      	3923096.68      
 P-596           	5445259.45      	3922876.20      
 P-596           	5445332.51      	3922630.94      
 P-596           	5445616.48      	3922727.60      
 P-597           	5449925.24      	3921033.81      
 P-598           	5439245.45      	3912672.70      
 P-598           	5439243.45      	3912750.72      
 P-599           	5459230.51      	3919550.07      
 P-599           	5459225.55      	3919571.47      
 P-599           	5459279.88      	3919667.45      
 P-599           	5459410.88      	3919741.56      
 P-599           	5459529.27      	3919808.54      
 P-6             	5439925.49      	3904067.54      
 P-6             	5439895.35      	3904301.11      
 P-6             	5439876.51      	3904440.49      
 P-6             	5439857.68      	3904527.14      
 P-6             	5439846.37      	3904604.36      
 P-6             	5439835.07      	3904691.01      
 P-6             	5439823.77      	3904766.35      
 P-6             	5439818.12      	3904798.37      
 P-6             	5439787.98      	3904794.61      
 P-6             	5439778.57      	3904873.72      
 P-6             	5439765.38      	3904962.24      
 P-6             	5439763.50      	3904973.55      
 P-60            	5436947.96      	3911409.53      
 P-60            	5436975.85      	3911415.71      
 P-60            	5437295.03      	3911406.47      
 P-600           	5443948.17      	3912985.55      
 P-601           	5443156.12      	3913196.20      
 P-601           	5443194.95      	3913205.42      
 P-601           	5443318.02      	3913234.63      
 P-601           	5443358.67      	3913272.46      
 P-602           	5439010.19      	3912976.36      
 P-602           	5438962.27      	3913010.80      
 P-602           	5438656.15      	3913188.14      
 P-602           	5438632.83      	3913207.70      
 P-602           	5438621.68      	3913233.54      
 P-602           	5438612.14      	3913259.42      
 P-602           	5438613.14      	3913290.07      
 P-602           	5438617.60      	3913323.76      
 P-602           	5438633.88      	3913446.79      
 P-603           	5444301.52      	3912200.31      
 P-605           	5439726.99      	3913443.57      
 P-605           	5439684.71      	3913475.78      
 P-605           	5439561.61      	3913490.04      
 P-605           	5439517.37      	3913457.86      
 P-605           	5439181.24      	3913512.01      
 P-606           	5439751.49      	3909194.15      
 P-606           	5439895.00      	3909607.03      
 P-607           	5443357.32      	3912264.95      
 P-607           	5443353.42      	3912204.14      
 P-61            	5440211.06      	3915224.51      
 P-615           	5453138.80      	3920767.26      
 P-615           	5453172.26      	3920738.93      
 P-615           	5453206.26      	3920684.36      
 P-619           	5444471.37      	3914837.80      
 P-619           	5444652.34      	3915091.13      
 P-619           	5444696.19      	3915177.44      
 P-62            	5440094.68      	3903537.50      
 P-620           	5441385.76      	3915678.09      
 P-621           	5441145.65      	3916619.23      
 P-621           	5441094.89      	3916611.70      
 P-621           	5441036.73      	3916605.92      
 P-621           	5440873.83      	3916591.74      
 P-621           	5440795.06      	3916576.88      
 P-623           	5441389.26      	3911334.70      
 P-626           	5453072.65      	3928382.32      
 P-626           	5453058.30      	3929207.71      
 P-63            	5439359.83      	3921833.81      
 P-63            	5439350.28      	3922226.78      
 P-63            	5439382.46      	3922227.13      
 P-63            	5439405.65      	3922227.38      
 P-631           	5446364.24      	3917948.77      
 P-632           	5443373.39      	3910996.27      
 P-640           	5448039.69      	3918799.76      
 P-640           	5448134.86      	3918812.73      
 P-640           	5448236.02      	3918810.54      
 P-644           	5443735.78      	3909000.87      
 P-645           	5447230.47      	3918552.77      
 P-648           	5450420.47      	3920108.46      
 P-648           	5450351.05      	3920009.10      
 P-651           	5438155.02      	3913779.24      
 P-653           	5439107.13      	3921924.08      
 P-653           	5439058.53      	3922015.89      
 P-653           	5439049.77      	3922039.46      
 P-653           	5439023.77      	3922109.69      
 P-653           	5439005.22      	3922182.75      
 P-653           	5438991.12      	3922289.99      
 P-653           	5438943.57      	3922316.27      
 P-653           	5438847.76      	3922304.24      
 P-653           	5438755.50      	3922281.83      
 P-653           	5438651.37      	3922241.70      
 P-653           	5438578.66      	3922200.36      
 P-653           	5438497.46      	3922143.16      
 P-653           	5438402.95      	3922042.07      
 P-653           	5438336.21      	3921955.40      
 P-653           	5438237.79      	3921777.40      
 P-655           	5447750.19      	3918650.13      
 P-655           	5447854.13      	3918709.03      
 P-656           	5437681.24      	3915011.59      
 P-656           	5437641.53      	3915079.31      
 P-656           	5437668.25      	3915089.13      
 P-657           	5443647.36      	3912402.64      
 P-659           	5437765.02      	3915750.93      
 P-659           	5437788.32      	3916473.07      
 P-659           	5437790.46      	3916531.60      
 P-659           	5437805.38      	3916937.02      
 P-660           	5443244.95      	3912178.23      
 P-660           	5443047.55      	3912194.38      
 P-660           	5442994.35      	3912179.16      
 P-662           	5440233.81      	3907757.04      
 P-662           	5440257.96      	3907801.79      
 P-662           	5440505.04      	3908288.69      
 P-662           	5440758.21      	3908785.37      
 P-663           	5440013.99      	3913104.31      
 P-664           	5441873.13      	3911164.12      
 P-664           	5441953.13      	3911048.29      
 P-664           	5442057.14      	3910930.46      
 P-664           	5442151.39      	3910837.37      
 P-666           	5468937.05      	3916464.86      
 P-666           	5468925.55      	3916481.89      
 P-666           	5468896.62      	3916500.49      
 P-666           	5468805.84      	3916518.22      
 P-666           	5468471.54      	3916558.44      
 P-666           	5468370.57      	3916587.92      
 P-666           	5468315.80      	3916628.21      
 P-666           	5468221.80      	3916674.36      
 P-666           	5468041.26      	3916723.49      
 P-666           	5467866.32      	3916820.35      
 P-666           	5467691.79      	3916899.87      
 P-666           	5467515.08      	3916975.03      
 P-666           	5467264.47      	3917066.35      
 P-666           	5467110.05      	3917100.70      
 P-666           	5466949.39      	3917117.64      
 P-666           	5466935.33      	3917118.70      
 P-666           	5466903.08      	3917121.14      
 P-666           	5466619.70      	3917142.69      
 P-67            	5439639.22      	3912095.12      
 P-67            	5439621.91      	3912036.99      
 P-67            	5439587.57      	3911995.64      
 P-672           	5441555.87      	3919313.78      
 P-674           	5458264.12      	3917917.10      
 P-674           	5458068.31      	3918177.51      
 P-674           	5457739.52      	3918249.51      
 P-674           	5455072.79      	3918473.68      
 P-674           	5453929.19      	3918443.13      
 P-677           	5437944.65      	3913396.68      
 P-677           	5437856.36      	3912657.63      
 P-677           	5437844.31      	3912551.54      
 P-677           	5437769.55      	3912480.84      
 P-678           	5437466.77      	3916490.33      
 P-678           	5437685.76      	3916468.73      
 P-679           	5437998.67      	3913849.39      
 P-679           	5438056.81      	3914267.63      
 P-68            	5447412.91      	3923198.26      
 P-680           	5438421.51      	3913710.73      
 P-680           	5438424.85      	3913735.92      
 P-681           	5438323.20      	3916303.28      
 P-681           	5438317.19      	3916178.74      
 P-683           	5437651.30      	3915233.73      
 P-684           	5438883.66      	3916034.98      
 P-684           	5438894.13      	3916005.32      
 P-684           	5438904.32      	3915977.31      
 P-686           	5449920.86      	3915223.49      
 P-686           	5449935.55      	3915671.40      
 P-686           	5449926.76      	3916095.09      
 P-686           	5449894.81      	3916349.25      
 P-686           	5449781.51      	3916968.20      
 P-686           	5449787.92      	3917183.20      
 P-686           	5449390.81      	3918125.92      
 P-686           	5449404.20      	3918449.33      
 P-686           	5449413.38      	3918671.21      
 P-686           	5449414.97      	3918709.33      
 P-688           	5459086.99      	3918981.47      
 P-688           	5459095.48      	3919051.84      
 P-688           	5459236.04      	3919033.54      
 P-688           	5459292.35      	3919193.48      
 P-691           	5446021.69      	3916461.36      
 P-691           	5446169.62      	3916669.21      
 P-692           	5443722.81      	3910940.72      
 P-693           	5458639.11      	3917770.95      
 P-693           	5458570.15      	3917775.19      
 P-693           	5458528.16      	3917767.54      
 P-693           	5458490.40      	3917745.11      
 P-693           	5458445.09      	3917709.64      
 P-694           	5441557.02      	3918156.54      
 P-694           	5441545.34      	3918269.83      
 P-694           	5441653.25      	3918268.36      
 P-696           	5441590.37      	3918010.15      
 P-696           	5441630.56      	3917881.73      
 P-696           	5441677.27      	3917759.75      
 P-696           	5441715.59      	3917677.25      
 P-696           	5441758.96      	3917599.60      
 P-696           	5441779.06      	3917586.23      
 P-696           	5441799.27      	3917581.03      
 P-696           	5441816.20      	3917585.72      
 P-696           	5441844.65      	3917611.56      
 P-696           	5441854.47      	3917631.10      
 P-696           	5441878.95      	3917858.67      
 P-698           	5444894.11      	3911752.87      
 P-698           	5444932.55      	3911903.37      
 P-7             	5436956.23      	3912203.51      
 P-7             	5436956.00      	3912203.46      
 P-7             	5436951.22      	3912202.81      
 P-7             	5436897.83      	3912195.45      
 P-7             	5436685.60      	3912166.19      
 P-70            	5439582.06      	3905610.55      
 P-70            	5439591.79      	3905759.63      
 P-70            	5439606.75      	3905941.42      
 P-700           	5441068.00      	3907177.60      
 P-701           	5444158.14      	3908192.09      
 P-702           	5453460.15      	3930061.22      
 P-702           	5453484.24      	3930047.39      
 P-702           	5453504.42      	3930035.80      
 P-704           	5437889.33      	3914897.59      
 P-704           	5437923.87      	3915167.78      
 P-706           	5441607.61      	3914053.89      
 P-706           	5441792.49      	3914112.42      
 P-706           	5441900.97      	3914231.04      
 P-706           	5441951.53      	3914250.28      
 P-706           	5441965.82      	3914240.75      
 P-707           	5459746.11      	3918460.99      
 P-707           	5459807.09      	3918453.60      
 P-71            	5451477.92      	3920365.11      
 P-71            	5451578.97      	3920314.57      
 P-71            	5451744.64      	3920204.11      
 P-71            	5451999.15      	3920062.92      
 P-71            	5451955.33      	3919989.74      
 P-71            	5451887.84      	3919833.25      
 P-710           	5452358.90      	3927778.94      
 P-711           	5442994.75      	3912177.81      
 P-711           	5443143.63      	3912166.80      
 P-711           	5443244.38      	3912158.87      
 P-711           	5443354.56      	3912155.73      
 P-711           	5443393.86      	3912160.13      
 P-711           	5443417.95      	3912186.04      
 P-711           	5443419.41      	3912228.64      
 P-712           	5437756.11      	3913835.09      
 P-712           	5437612.70      	3913860.00      
 P-714           	5459004.25      	3916647.82      
 P-715           	5446270.48      	3923182.06      
 P-715           	5446267.26      	3923015.82      
 P-719           	5450416.59      	3918696.68      
 P-719           	5449940.84      	3918742.47      
 P-719           	5449894.88      	3918747.46      
 P-719           	5449845.12      	3918763.83      
 P-719           	5449785.40      	3918793.40      
 P-719           	5449740.07      	3918765.96      
 P-719           	5449740.24      	3918747.13      
 P-72            	5438262.53      	3914246.65      
 P-72            	5438306.58      	3914282.86      
 P-72            	5438437.42      	3914519.80      
 P-723           	5458422.69      	3917678.81      
 P-723           	5458395.77      	3917611.95      
 P-723           	5458260.20      	3916967.78      
 P-723           	5458255.96      	3916889.14      
 P-723           	5458262.27      	3916823.46      
 P-723           	5458283.77      	3916777.26      
 P-723           	5458313.88      	3916739.14      
 P-723           	5458350.04      	3916714.07      
 P-723           	5458408.34      	3916695.23      
 P-723           	5458781.54      	3916621.33      
 P-723           	5458847.58      	3916618.79      
 P-723           	5458895.38      	3916623.06      
 P-723           	5458947.07      	3916643.67      
 P-725           	5448374.62      	3919023.67      
 P-726           	5443988.28      	3912717.12      
 P-726           	5444042.89      	3912527.80      
 P-726           	5444044.91      	3912510.99      
 P-726           	5444039.18      	3912494.40      
 P-726           	5444019.45      	3912484.78      
 P-730           	5449708.19      	3919413.52      
 P-730           	5450018.15      	3919597.89      
 P-731           	5444441.75      	3907515.34      
 P-732           	5438773.28      	3916049.60      
 P-734           	5447385.07      	3918641.31      
 P-736           	5441982.14      	3913846.75      
 P-736           	5441692.08      	3913757.17      
 P-737           	5453239.26      	3920606.85      
 P-737           	5453265.05      	3920495.01      
 P-739           	5444702.67      	3911950.57      
 P-739           	5444722.54      	3912012.62      
 P-739           	5444727.92      	3912060.09      
 P-739           	5444721.95      	3912120.82      
 P-740           	5454005.47      	3919745.83      
 P-743           	5442920.49      	3912158.66      
 P-743           	5442816.69      	3912513.15      
 P-744           	5448001.73      	3919592.42      
 P-744           	5448024.59      	3919593.75      
 P-744           	5448045.99      	3919591.83      
 P-744           	5448068.96      	3919586.59      
 P-744           	5448083.04      	3919573.29      
 P-744           	5448099.81      	3919548.46      
 P-746           	5439718.99      	3914534.86      
 P-747           	5437782.76      	3911323.64      
 P-747           	5437784.59      	3912159.43      
 P-747           	5437720.86      	3912156.77      
 P-748           	5440538.22      	3917455.46      
 P-750           	5439035.94      	3916352.67      
 P-758           	5438523.56      	3915072.50      
 P-758           	5438569.21      	3915273.62      
 P-758           	5438647.77      	3915270.75      
 P-758           	5438713.60      	3915282.11      
 P-759           	5446512.97      	3914308.42      
 P-759           	5446544.89      	3914321.12      
 P-759           	5446644.89      	3914329.61      
 P-759           	5447008.66      	3914329.59      
 P-759           	5447072.01      	3914315.64      
 P-759           	5447159.51      	3914276.73      
 P-759           	5447334.37      	3914169.41      
 P-759           	5447693.72      	3913961.24      
 P-759           	5447941.64      	3913849.66      
 P-759           	5448029.29      	3913802.56      
 P-760           	5441312.29      	3914762.52      
 P-760           	5441409.62      	3914446.42      
 P-761           	5446933.64      	3921989.26      
 P-763           	5452235.71      	3921448.45      
 P-766           	5447123.81      	3919022.27      
 P-766           	5447306.62      	3919019.78      
 P-767           	5454353.21      	3919739.81      
 P-77            	5438074.85      	3909307.01      
 P-77            	5438099.06      	3909293.56      
 P-77            	5438151.32      	3909278.08      
 P-771           	5453206.10      	3929533.79      
 P-771           	5453148.34      	3930032.19      
 P-772           	5439976.13      	3919048.69      
 P-772           	5439928.79      	3918781.39      
 P-772           	5439579.43      	3918857.38      
 P-774           	5449471.53      	3920772.70      
 P-774           	5448989.93      	3920495.58      
 P-774           	5448620.15      	3920277.59      
 P-775           	5441966.70      	3915589.89      
 P-775           	5441983.45      	3915589.66      
 P-775           	5441998.56      	3915582.92      
 P-775           	5442005.72      	3915572.97      
 P-778           	5441947.19      	3914927.74      
 P-779           	5437844.00      	3920156.80      
 P-779           	5437820.35      	3920112.54      
 P-78            	5437871.56      	3920942.46      
 P-781           	5438932.36      	3919787.55      
 P-781           	5438920.00      	3920148.29      
 P-781           	5438918.97      	3920178.74      
 P-781           	5438254.39      	3920157.48      
 P-783           	5436385.58      	3912047.34      
 P-791           	5445788.41      	3914301.84      
 P-791           	5445827.24      	3914171.79      
 P-792           	5441549.90      	3912799.95      
 P-793           	5444726.13      	3915259.68      
 P-794           	5440981.04      	3917818.94      
 P-794           	5441049.06      	3917647.66      
 P-795           	5453063.92      	3927905.64      
 P-797           	5441823.92      	3917087.77      
 P-798           	5443551.28      	3915230.79      
 P-798           	5443799.76      	3915569.09      
 P-798           	5443856.25      	3916005.86      
 P-798           	5443845.03      	3916167.53      
 P-799           	5440905.42      	3916133.85      
 P-799           	5440947.49      	3915988.99      
 P-8             	5453107.90      	3922625.58      
 P-8             	5453162.72      	3922660.18      
 P-8             	5453234.38      	3922697.45      
 P-8             	5453330.11      	3922737.51      
 P-8             	5453435.23      	3922784.98      
 P-8             	5453538.14      	3922829.97      
 P-800           	5438307.42      	3916499.75      
 P-800           	5438326.07      	3916490.14      
 P-802           	5438231.67      	3911400.17      
 P-802           	5438698.00      	3911380.94      
 P-804           	5439072.87      	3912824.81      
 P-804           	5438991.89      	3912800.14      
 P-804           	5438957.80      	3912797.34      
 P-804           	5438905.70      	3912796.40      
 P-804           	5438865.85      	3912801.84      
 P-804           	5438833.58      	3912810.51      
 P-805           	5451365.86      	3920453.53      
 P-805           	5451444.42      	3920536.08      
 P-805           	5451478.74      	3920578.26      
 P-805           	5451553.18      	3920683.82      
 P-805           	5451743.06      	3920933.75      
 P-805           	5451943.74      	3921196.65      
 P-805           	5452120.31      	3921425.43      
 P-806           	5441931.17      	3912666.90      
 P-808           	5439800.11      	3919791.37      
 P-809           	5436839.61      	3912117.44      
 P-809           	5436987.95      	3912134.48      
 P-809           	5436987.65      	3912153.34      
 P-809           	5437058.88      	3912163.02      
 P-814           	5442948.98      	3914920.72      
 P-815           	5437266.56      	3910873.97      
 P-815           	5437221.44      	3910879.49      
 P-817           	5440431.44      	3907219.01      
 P-821           	5465942.32      	3917095.00      
 P-821           	5465834.21      	3917086.75      
 P-821           	5465719.18      	3917095.75      
 P-821           	5465420.77      	3917190.66      
 P-821           	5464917.97      	3917348.17      
 P-821           	5464278.18      	3917512.52      
 P-821           	5463082.51      	3917768.50      
 P-821           	5462424.41      	3917998.44      
 P-824           	5438364.61      	3921337.61      
 P-824           	5438327.59      	3921416.25      
 P-824           	5438292.51      	3921483.63      
 P-824           	5438234.78      	3921552.49      
 P-826           	5462303.69      	3917957.45      
 P-826           	5462154.64      	3918038.31      
 P-826           	5461993.22      	3918157.85      
 P-826           	5461702.18      	3918322.85      
 P-826           	5460939.94      	3918647.57      
 P-826           	5460569.73      	3918908.64      
 P-826           	5460221.51      	3919249.14      
 P-826           	5459891.39      	3919528.87      
 P-826           	5459529.27      	3919808.54      
 P-826           	5459518.62      	3919816.76      
 P-826           	5459176.57      	3919897.70      
 P-826           	5459141.81      	3919905.93      
 P-826           	5458390.67      	3919849.67      
 P-826           	5457521.49      	3919686.20      
 P-826           	5456971.30      	3919571.85      
 P-826           	5455757.38      	3919196.02      
 P-826           	5454270.74      	3918644.49      
 P-826           	5454120.77      	3918588.85      
 P-828           	5440641.38      	3917008.80      
 P-828           	5440706.91      	3916795.47      
 P-83            	5439386.00      	3915445.63      
 P-83            	5439379.16      	3915482.68      
 P-83            	5439644.09      	3915565.37      
 P-83            	5439728.67      	3915568.79      
 P-831           	5440399.83      	3917922.98      
 P-832           	5440428.65      	3913389.01      
 P-832           	5440391.64      	3913381.31      
 P-832           	5440369.67      	3913379.96      
 P-832           	5440343.46      	3913385.23      
 P-832           	5440317.60      	3913392.15      
 P-833           	5439042.82      	3911370.23      
 P-833           	5439328.35      	3911361.37      
 P-834           	5440949.35      	3910101.72      
 P-835           	5440755.06      	3913434.71      
 P-835           	5440746.93      	3913402.58      
 P-835           	5440421.67      	3913302.56      
 P-835           	5440351.60      	3913298.08      
 P-835           	5440298.02      	3913311.59      
 P-835           	5440158.06      	3913377.74      
 P-84            	5442036.41      	3914547.78      
 P-841           	5437369.89      	3921667.32      
 P-842           	5437371.77      	3921667.55      
 P-846           	5447509.57      	3918508.31      
 P-846           	5447644.16      	3918620.93      
 P-846           	5447770.11      	3918709.73      
 P-846           	5447788.09      	3918718.92      
 P-846           	5447904.28      	3918778.38      
 P-846           	5448016.23      	3918828.64      
 P-846           	5448088.10      	3918844.45      
 P-846           	5448151.13      	3918851.11      
 P-846           	5448333.77      	3918841.64      
 P-846           	5448542.56      	3918832.58      
 P-85            	5443842.16      	3907355.19      
 P-852           	5441203.27      	3912120.58      
 P-857           	5440678.44      	3910907.24      
 P-858           	5441318.10      	3911429.65      
 P-858           	5441405.16      	3911114.45      
 P-86            	5440008.00      	3919478.29      
 P-86            	5440416.47      	3919583.42      
 P-86            	5440731.98      	3918967.38      
 P-862           	5440188.16      	3912739.91      
 P-869           	5440696.60      	3915510.15      
 P-87            	5459306.56      	3916433.89      
 P-871           	5440916.27      	3915978.80      
 P-878           	5440726.24      	3916600.87      
 P-88            	5452147.55      	3922956.23      
 P-881           	5442006.25      	3916468.19      
 P-884           	5440468.25      	3917443.85      
 P-884           	5440567.42      	3917052.75      
 P-885           	5440660.06      	3917078.50      
 P-887           	5444192.10      	3912172.28      
 P-887           	5443908.15      	3912238.41      
 P-887           	5443866.64      	3912253.75      
 P-887           	5443845.63      	3912270.43      
 P-887           	5443826.14      	3912300.19      
 P-888           	5445105.19      	3915655.35      
 P-888           	5445494.73      	3915981.53      
 P-888           	5445759.99      	3916230.23      
 P-89            	5452281.23      	3918109.11      
 P-891           	5445123.75      	3915596.34      
 P-894           	5447433.39      	3918379.37      
 P-898           	5447627.67      	3918558.51      
 P-9             	5439598.55      	3905393.74      
 P-9             	5439629.18      	3905050.93      
 P-9             	5439636.30      	3905015.16      
 P-9             	5439642.65      	3904982.32      
 P-900           	5447448.66      	3918529.48      
 P-901           	5449159.80      	3918738.71      
 P-901           	5449161.98      	3918667.83      
 P-901           	5448985.73      	3918597.69      
 P-901           	5448961.25      	3918661.92      
 P-901           	5448924.92      	3918757.25      
 P-904           	5448661.46      	3918722.89      
 P-904           	5448852.28      	3918703.41      
 P-905           	5448875.06      	3918826.12      
 P-906           	5448941.67      	3918654.35      
 P-906           	5448976.38      	3918564.85      
 P-906           	5449184.58      	3918654.51      
 P-907           	5449243.48      	3918684.08      
 P-907           	5449413.38      	3918671.21      
 P-907           	5449709.78      	3918648.75      
 P-908           	5449189.50      	3918750.19      
 P-908           	5449226.70      	3918748.02      
 P-910           	5449177.27      	3918775.12      
 P-916           	5449493.46      	3918780.02      
 P-916           	5449711.35      	3918771.22      
 P-916           	5449784.96      	3918820.10      
 P-916           	5449835.03      	3918792.26      
 P-916           	5449900.32      	3918766.63      
 P-916           	5450081.93      	3918744.73      
 P-916           	5450378.86      	3918717.80      
 P-916           	5450562.01      	3918701.92      
 P-922           	5450553.15      	3918573.71      
 P-925           	5450877.30      	3918560.26      
 P-925           	5451436.36      	3918514.15      
 P-925           	5452750.54      	3918405.77      
 P-925           	5452780.30      	3918403.32      
 P-925           	5453344.87      	3918392.44      
 P-927           	5453410.79      	3918529.78      
 P-927           	5452219.73      	3918595.64      
 P-927           	5451106.64      	3918657.19      
 P-927           	5450792.79      	3918670.28      
 P-928           	5450854.08      	3918684.66      
 P-928           	5451097.74      	3918673.99      
 P-928           	5452340.74      	3918608.22      
 P-928           	5453418.95      	3918551.17      
 P-929           	5451324.37      	3920039.29      
 P-929           	5451286.99      	3920062.75      
 P-929           	5451260.34      	3920095.89      
 P-929           	5451237.46      	3920158.50      
 P-929           	5451354.12      	3920227.43      
 P-93            	5443626.76      	3913875.30      
 P-93            	5443718.22      	3913924.89      
 P-93            	5443811.75      	3913992.49      
 P-93            	5443905.61      	3914073.20      
 P-93            	5444050.04      	3914241.77      
 P-930           	5449892.67      	3922457.61      
 P-933           	5437970.44      	3913612.66      
 P-935           	5438239.59      	3913571.23      
 P-935           	5438253.11      	3913664.77      
 P-936           	5438643.72      	3913300.04      
 P-936           	5438649.13      	3913275.37      
 P-936           	5438656.47      	3913260.52      
 P-936           	5438675.52      	3913243.85      
 P-936           	5438763.36      	3913191.84      
 P-936           	5438866.27      	3913134.71      
 P-936           	5438982.45      	3913060.98      
 P-936           	5439064.90      	3912995.92      
 P-936           	5439118.56      	3912937.79      
 P-97            	5439206.79      	3908986.71      
 P-99            	5440941.69      	3910565.16      
 P-99            	5441239.60      	3910516.84      
 P-99            	5441576.46      	3910456.56      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	5433925.30      	3902386.20      	5470833.14      	3931487.80      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
