[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	827.8779    	3.455       	11              	;
 J-10            	702.9915    	0.222       	11              	;
 J-100           	715.8031    	3.131       	11              	;
 J-101           	707.8074    	1.68        	11              	;
 J-102           	713.6502    	1.053       	11              	;
 J-103           	722.426     	3.207       	11              	;
 J-104           	755.264     	2.284       	11              	;
 J-105           	811.7897    	1.034       	11              	;
 J-106           	668.2       	25.107      	11              	;
 J-107           	819.5187    	4.022       	11              	;
 J-108           	717.9304    	1.22        	11              	;
 J-109           	719.8839    	2.069       	11              	;
 J-11            	833.084     	4.644       	11              	;
 J-110           	757.6441    	4.541       	11              	;
 J-111           	815.9564    	3.753       	11              	;
 J-112           	713.8528    	0.892       	11              	;
 J-113           	826.1265    	1.965       	11              	;
 J-114           	790.607     	1.079       	11              	;
 J-115           	712.8643    	1.348       	11              	;
 J-116           	719.9912    	5.249       	11              	;
 J-117           	824.8449    	8.884       	11              	;
 J-118           	836.1444    	7.611       	11              	;
 J-119           	822.9587    	2.046       	11              	;
 J-12            	864.2354    	3.173       	11              	;
 J-120           	820.0375    	1.499       	11              	;
 J-121           	735.2062    	2.399       	11              	;
 J-122           	737.2734    	0.282       	11              	;
 J-123           	826.4803    	2.626       	11              	;
 J-124           	830.7352    	0.354       	11              	;
 J-125           	713.6415    	2.441       	11              	;
 J-126           	860.0606    	1.603       	11              	;
 J-127           	823.2175    	2.324       	11              	;
 J-128           	809.1961    	0           	                	;
 J-129           	704.1454    	3.511       	11              	;
 J-13            	864.9341    	0.132       	11              	;
 J-130           	826.5341    	0.481       	11              	;
 J-131           	830.8855    	1.6         	11              	;
 J-132           	765.9084    	2.091       	11              	;
 J-133           	824.1836    	2.183       	11              	;
 J-134           	714.842     	0.155       	11              	;
 J-135           	728.0247    	4.458       	11              	;
 J-136           	799.6594    	2.999       	11              	;
 J-137           	722.3592    	2.586       	11              	;
 J-138           	805.1968    	1.244       	11              	;
 J-139           	809.0209    	1.665       	11              	;
 J-14            	843.1075    	1.627       	11              	;
 J-140           	785.9373    	3.741       	11              	;
 J-141           	733.0634    	2.053       	11              	;
 J-142           	770.0557    	1.005       	11              	;
 J-143           	866.152     	4.851       	11              	;
 J-144           	720.5813    	1.594       	11              	;
 J-145           	720.8011    	1.185       	11              	;
 J-146           	707.8231    	3.835       	11              	;
 J-147           	701.9896    	0.861       	11              	;
 J-148           	708.3099    	2.249       	11              	;
 J-149           	706.965     	1.433       	11              	;
 J-15            	779.5731    	1.839       	11              	;
 J-150           	726.3725    	0.629       	11              	;
 J-151           	816.2421    	0.464       	11              	;
 J-152           	834.694     	0.986       	11              	;
 J-153           	730.9581    	1.477       	11              	;
 J-154           	814.5136    	0.941       	11              	;
 J-155           	824.9387    	0.871       	11              	;
 J-156           	738.991     	3.127       	11              	;
 J-157           	744.9891    	2.815       	11              	;
 J-158           	726.6152    	0.576       	11              	;
 J-159           	815.7682    	2.108       	11              	;
 J-16            	832.4956    	2.497       	11              	;
 J-160           	810.0319    	0.46        	11              	;
 J-161           	754.1252    	1.402       	11              	;
 J-162           	714.4454    	0.766       	11              	;
 J-163           	714.6489    	0.815       	11              	;
 J-164           	753.2233    	3.207       	11              	;
 J-165           	720.9912    	1.652       	11              	;
 J-166           	707.9638    	1.962       	11              	;
 J-167           	814.5156    	10.637      	11              	;
 J-168           	706.5472    	3.903       	11              	;
 J-169           	713.8094    	4.007       	11              	;
 J-17            	728.877     	1.958       	11              	;
 J-170           	818.0319    	2.05        	11              	;
 J-171           	812.5058    	0.063       	11              	;
 J-172           	817.4445    	1.982       	11              	;
 J-173           	805.6604    	0.391       	11              	;
 J-174           	828.6038    	5.243       	11              	;
 J-175           	710.8954    	0           	                	;
 J-176           	786.7114    	0.08        	11              	;
 J-177           	813.5297    	2.017       	11              	;
 J-178           	808.4128    	1.012       	11              	;
 J-179           	737.4337    	1.647       	11              	;
 J-18            	736.9755    	0.815       	11              	;
 J-180           	736.4892    	1.008       	11              	;
 J-181           	718.0353    	2.247       	11              	;
 J-182           	726.0893    	1.502       	11              	;
 J-183           	726.3998    	1.695       	11              	;
 J-184           	739.991     	2.715       	11              	;
 J-185           	739.9926    	2.003       	11              	;
 J-186           	742.3264    	5.535       	11              	;
 J-187           	732.9801    	3.444       	11              	;
 J-188           	731.3691    	5.531       	11              	;
 J-189           	732.8687    	1.445       	11              	;
 J-19            	699.1559    	2.28        	11              	;
 J-190           	732.9894    	2.043       	11              	;
 J-191           	836.9303    	1.846       	11              	;
 J-192           	810.2168    	0.797       	11              	;
 J-193           	797.5074    	3.887       	11              	;
 J-194           	822.8643    	2.38        	11              	;
 J-195           	750.2874    	1.906       	11              	;
 J-196           	736.9515    	2.72        	11              	;
 J-197           	796.9903    	3.023       	11              	;
 J-198           	719.0818    	0.732       	11              	;
 J-199           	720.9912    	0.964       	11              	;
 J-2             	817.4826    	2.321       	11              	;
 J-20            	744.9952    	2.494       	11              	;
 J-200           	729.9212    	2.478       	11              	;
 J-201           	728.1095    	2.213       	11              	;
 J-202           	732.9061    	1.661       	11              	;
 J-203           	814.1368    	1.704       	11              	;
 J-204           	799.201     	1.142       	11              	;
 J-205           	705.126     	3.711       	11              	;
 J-206           	724.3729    	3.592       	11              	;
 J-207           	821.977     	1.757       	11              	;
 J-208           	715.2576    	4.582       	11              	;
 J-209           	835.9903    	2.786       	11              	;
 J-21            	721.3914    	4.689       	11              	;
 J-210           	833.4019    	2.838       	11              	;
 J-211           	804.9415    	0.358       	11              	;
 J-212           	840.6462    	2.386       	11              	;
 J-213           	701.652     	1.374       	11              	;
 J-214           	746.681     	0           	                	;
 J-215           	754.5698    	0           	                	;
 J-216           	737.9505    	2.496       	11              	;
 J-217           	736.9823    	1.23        	11              	;
 J-218           	744.9054    	2.027       	11              	;
 J-219           	804.0792    	2.102       	11              	;
 J-22            	700.8202    	1.668       	11              	;
 J-220           	744.7317    	6.045       	11              	;
 J-221           	751.6641    	1.934       	11              	;
 J-222           	727.0811    	3.117       	11              	;
 J-223           	720.0023    	3.417       	11              	;
 J-224           	823.0417    	2.158       	11              	;
 J-225           	721.7761    	4.626       	11              	;
 J-226           	819.6412    	0.76        	11              	;
 J-227           	708.2795    	1.967       	11              	;
 J-228           	824.8619    	1.598       	11              	;
 J-229           	822.0541    	0.774       	11              	;
 J-23            	737.4351    	1.743       	11              	;
 J-230           	805.7729    	0.81        	11              	;
 J-231           	838.846     	0.924       	11              	;
 J-232           	855.6082    	0.92        	11              	;
 J-233           	780.1453    	2.948       	11              	;
 J-234           	765.9719    	3.201       	11              	;
 J-235           	743.5352    	2.984       	11              	;
 J-236           	700.555     	1.533       	11              	;
 J-237           	811.0247    	0.406       	11              	;
 J-238           	808.7514    	0.293       	11              	;
 J-239           	700.9506    	0.417       	11              	;
 J-24            	746.9418    	1.26        	11              	;
 J-240           	785.228     	1.026       	11              	;
 J-241           	786.9038    	0.636       	11              	;
 J-242           	776.8031    	4.326       	11              	;
 J-243           	822.3188    	3.338       	11              	;
 J-244           	716.7099    	2.716       	11              	;
 J-245           	726.5146    	1.212       	11              	;
 J-246           	726.0574    	0.309       	11              	;
 J-247           	715.7799    	1.253       	11              	;
 J-248           	721.5587    	0           	                	;
 J-249           	780.0825    	0.675       	11              	;
 J-25            	713.8174    	1.614       	11              	;
 J-250           	811.2813    	4.446       	11              	;
 J-251           	818.3541    	1.526       	11              	;
 J-252           	808.0032    	1.905       	11              	;
 J-253           	807.4651    	2.17        	11              	;
 J-254           	814.3533    	0.576       	11              	;
 J-255           	723.7567    	0.617       	11              	;
 J-256           	720.7368    	2.911       	11              	;
 J-257           	836.6774    	0.995       	11              	;
 J-258           	839.015     	0.168       	11              	;
 J-259           	762.0689    	0           	                	;
 J-26            	718.2416    	1.913       	11              	;
 J-260           	713.6141    	1.397       	11              	;
 J-261           	762.5952    	1.933       	11              	;
 J-262           	732.6038    	0.764       	11              	;
 J-263           	728.0023    	0.714       	11              	;
 J-264           	816.8181    	3.452       	11              	;
 J-265           	839.8957    	0.491       	11              	;
 J-266           	805.7429    	1.949       	11              	;
 J-267           	820.637     	0.64        	11              	;
 J-268           	732.8879    	0.717       	11              	;
 J-269           	703.685     	4.771       	11              	;
 J-27            	769.8668    	1.568       	11              	;
 J-270           	832.7582    	1.222       	11              	;
 J-271           	705.7073    	1.211       	11              	;
 J-272           	704.9918    	0.803       	11              	;
 J-273           	720.7579    	0.092       	11              	;
 J-274           	842.0897    	7.444       	11              	;
 J-275           	842.0897    	4.73        	11              	;
 J-276           	721.6353    	2.436       	11              	;
 J-277           	824.1943    	0.873       	11              	;
 J-278           	805.6969    	1.81        	11              	;
 J-279           	719.8173    	0.985       	11              	;
 J-28            	796.0566    	1.572       	11              	;
 J-280           	715.3461    	0.394       	11              	;
 J-281           	823.9942    	1.065       	11              	;
 J-282           	718.1614    	2.602       	11              	;
 J-283           	732.9999    	2.839       	11              	;
 J-284           	730.4833    	3.314       	11              	;
 J-285           	716.547     	0.54        	11              	;
 J-286           	722.9866    	1.485       	11              	;
 J-287           	712.3181    	1.884       	11              	;
 J-288           	701.1172    	2.9         	11              	;
 J-289           	834.6046    	0.283       	11              	;
 J-29            	827.0575    	3.927       	11              	;
 J-290           	700.7875    	1.03        	11              	;
 J-291           	799.9569    	0.863       	11              	;
 J-292           	703.2575    	0.846       	11              	;
 J-293           	802.7549    	0.688       	11              	;
 J-294           	737.6999    	0.047       	11              	;
 J-295           	738.3455    	3.427       	11              	;
 J-296           	727.7387    	1.216       	11              	;
 J-297           	703.2002    	0.644       	11              	;
 J-298           	822.7627    	0.213       	11              	;
 J-299           	799.6611    	0.348       	11              	;
 J-3             	700.2754    	1.716       	11              	;
 J-30            	854.2734    	2.258       	11              	;
 J-300           	797.2427    	2.294       	11              	;
 J-301           	803.6575    	0.307       	11              	;
 J-302           	707.9738    	0.666       	11              	;
 J-303           	790.3464    	1.007       	11              	;
 J-304           	731.165     	0.142       	11              	;
 J-305           	784.0937    	2.073       	11              	;
 J-306           	820.2689    	2.326       	11              	;
 J-307           	825.8171    	1.919       	11              	;
 J-308           	823.5433    	0.458       	11              	;
 J-309           	804.7012    	0           	                	;
 J-31            	873.9128    	2.199       	11              	;
 J-310           	733.6459    	2.156       	11              	;
 J-311           	730.9911    	1.095       	11              	;
 J-312           	767.064     	2.733       	11              	;
 J-313           	814.4392    	1.04        	11              	;
 J-314           	719.4011    	2.87        	11              	;
 J-315           	805.8253    	1.019       	11              	;
 J-316           	841.957     	0.346       	11              	;
 J-317           	823.7988    	4.795       	11              	;
 J-318           	703.9791    	0.6         	11              	;
 J-319           	703.5555    	0.94        	11              	;
 J-32            	828.63      	1.559       	11              	;
 J-320           	739.1719    	1.745       	11              	;
 J-321           	832.4639    	0.406       	11              	;
 J-322           	720.8818    	1.895       	11              	;
 J-323           	825.9904    	0.75        	11              	;
 J-324           	711.146     	0.509       	11              	;
 J-325           	720.8879    	0.942       	11              	;
 J-326           	806.7472    	0.44        	11              	;
 J-327           	740.3771    	0.659       	11              	;
 J-328           	736.9698    	0.87        	11              	;
 J-329           	840.3738    	2.623       	11              	;
 J-33            	825.3884    	0.637       	11              	;
 J-330           	828.5745    	0.047       	11              	;
 J-331           	705.0208    	0.154       	11              	;
 J-332           	819.8542    	0.479       	11              	;
 J-333           	721.1528    	0.073       	11              	;
 J-334           	841.3723    	0.206       	11              	;
 J-335           	771.0303    	3.765       	11              	;
 J-336           	702.7543    	2.058       	11              	;
 J-337           	703.5408    	0.949       	11              	;
 J-338           	809.1177    	0.659       	11              	;
 J-339           	723.1497    	0.808       	11              	;
 J-34            	722.9923    	1.466       	11              	;
 J-340           	798.1874    	0           	                	;
 J-341           	796.9903    	0           	                	;
 J-342           	797.4256    	32.845      	11              	;
 J-343           	796.9903    	0           	                	;
 J-344           	801.4435    	0           	                	;
 J-345           	852.9761    	0           	                	;
 J-346           	847.3617    	0           	                	;
 J-347           	858.7726    	0           	                	;
 J-348           	855.9377    	0           	                	;
 J-349           	856.9358    	0           	                	;
 J-35            	728.9066    	1.285       	11              	;
 J-350           	876.9603    	0           	                	;
 J-351           	880.3098    	0           	                	;
 J-352           	838.8246    	0           	                	;
 J-353           	842.1368    	0           	                	;
 J-354           	827.7694    	0           	                	;
 J-355           	837.6611    	0           	                	;
 J-356           	813.6871    	0           	                	;
 J-357           	720.4287    	0           	                	;
 J-358           	768.9846    	0           	                	;
 J-359           	706.9181    	0           	                	;
 J-36            	844.7623    	2.731       	11              	;
 J-360           	826.9007    	0           	                	;
 J-361           	825.3608    	0           	                	;
 J-362           	808.0666    	0           	                	;
 J-363           	808.0666    	0           	                	;
 J-364           	808.0745    	0           	                	;
 J-365           	807.926     	0           	                	;
 J-368           	776.3999    	0           	                	;
 J-37            	839.1771    	2.912       	11              	;
 J-38            	848.5386    	3.786       	11              	;
 J-39            	819.6777    	0.896       	11              	;
 J-4             	730.7019    	1.214       	11              	;
 J-40            	812.6572    	1.109       	11              	;
 J-41            	832.2995    	2.791       	11              	;
 J-42            	813.0446    	1.496       	11              	;
 J-43            	790.4752    	3.67        	11              	;
 J-44            	744.9852    	3.238       	11              	;
 J-45            	736.9534    	0.724       	11              	;
 J-46            	733.6626    	1.166       	11              	;
 J-47            	733.5811    	1.317       	11              	;
 J-48            	706.9192    	2.775       	11              	;
 J-49            	706.3199    	2.363       	11              	;
 J-5             	857.6451    	3.288       	11              	;
 J-50            	816.774     	12.789      	11              	;
 J-51            	824.017     	2.029       	11              	;
 J-52            	816.5573    	1.447       	11              	;
 J-53            	828.5898    	0.386       	11              	;
 J-54            	797.1282    	2.199       	11              	;
 J-55            	819.4822    	4.601       	11              	;
 J-56            	705.9534    	2.966       	11              	;
 J-57            	733.8567    	2.121       	11              	;
 J-58            	733.8913    	0.372       	11              	;
 J-59            	825.8442    	2.026       	11              	;
 J-6             	852.8474    	4.556       	11              	;
 J-60            	800.9773    	1.618       	11              	;
 J-61            	737.672     	3.054       	11              	;
 J-62            	774.041     	2.88        	11              	;
 J-63            	814.9747    	1.657       	11              	;
 J-64            	841.5665    	2.243       	11              	;
 J-65            	763.8414    	3.506       	11              	;
 J-66            	805.7772    	2.597       	11              	;
 J-67            	820.7919    	1.879       	11              	;
 J-68            	809.6011    	2.074       	11              	;
 J-69            	746.8533    	3.029       	11              	;
 J-7             	797.4635    	0           	                	;
 J-70            	702.0076    	1.44        	11              	;
 J-71            	701.9949    	1.719       	11              	;
 J-72            	724.7742    	2.306       	11              	;
 J-73            	723.6992    	2.379       	11              	;
 J-74            	714.8643    	1.041       	11              	;
 J-75            	714.8759    	1.395       	11              	;
 J-76            	725.5305    	1.067       	11              	;
 J-77            	825.7806    	2.404       	11              	;
 J-78            	741.114     	2.16        	11              	;
 J-79            	794.7784    	2.759       	11              	;
 J-8             	719.1134    	0           	                	;
 J-80            	771.4455    	0.665       	11              	;
 J-81            	762.999     	3.283       	11              	;
 J-82            	719.2533    	1.634       	11              	;
 J-83            	703.0839    	0.786       	11              	;
 J-84            	746.4581    	3.058       	11              	;
 J-85            	808.1998    	3.12        	11              	;
 J-86            	706.8516    	1.149       	11              	;
 J-87            	721.5556    	2.57        	11              	;
 J-88            	777.6839    	3.759       	11              	;
 J-89            	815.1093    	2.567       	11              	;
 J-9             	816.3134    	6.815       	11              	;
 J-90            	737.3759    	1.013       	11              	;
 J-91            	778.5873    	2.54        	11              	;
 J-92            	701.6766    	2.936       	11              	;
 J-93            	707.9979    	2.617       	11              	;
 J-94            	812.9183    	0.358       	11              	;
 J-95            	818.6368    	1.984       	11              	;
 J-96            	715.2853    	0.908       	11              	;
 J-97            	737.7603    	1.47        	11              	;
 J-98            	790.8746    	1.955       	11              	;
 J-99            	715.3276    	0.796       	11              	;
 I-Pump-1        	833.5672    	0           	                	;
 I-Pump-2        	668.1938    	0           	                	;
 I-Pump-3        	704.1453    	0           	                	;
 O-Pump-4        	821.5734    	0           	                	;
 O-Pump-5        	812.2026    	0           	                	;
 O-Pump-6        	703.1908    	0           	                	;
 O-Pump-1        	833.5672    	0           	                	;
 O-Pump-2        	668.1938    	0           	                	;
 O-Pump-3        	704.1453    	0           	                	;
 I-Pump-4        	821.5734    	0           	                	;
 I-Pump-6        	703.1908    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	720         	                	;
 R-2             	900         	                	;
 R-3             	760         	                	;
 WTP             	775         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	839.0317    	100.9683    	86.96826    	105.9683    	66.93       	0           	                	;
 T-2             	847.2754    	99.72461    	82.72461    	102.7246    	92.48       	0           	                	;
 T-3             	806.7986    	127.2014    	115.2014    	134.2014    	51.84       	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-355           	J-307           	736.09      	6           	125.2512    	0           	Open  	;
 P-10            	J-356           	J-1             	652.9       	8           	56.5312     	0           	Open  	;
 P-100           	J-48            	J-96            	463.109     	8           	56.5312     	0           	Open  	;
 P-101           	J-146           	J-147           	623.609     	6           	56.5312     	0           	Open  	;
 P-102           	J-70            	J-148           	476.779     	4           	56.5312     	0           	Open  	;
 P-103           	J-149           	J-99            	463.209     	10          	56.5312     	0           	Open  	;
 P-104           	J-76            	J-150           	287.959     	6           	56.5312     	0           	Open  	;
 P-105           	J-151           	J-152           	697.729     	16          	56.5312     	0           	Open  	;
 P-106           	J-47            	J-153           	381.01      	12          	56.5312     	0           	Open  	;
 P-107           	J-154           	J-155           	417         	6           	61.485      	0           	Open  	;
 P-108           	J-156           	J-157           	237.66      	4           	139.1138    	0           	Open  	;
 P-109           	J-66            	J-89            	479.2       	8           	79.2806     	0           	Open  	;
 P-11            	J-17            	J-18            	447.85      	8           	56.5312     	0           	Open  	;
 P-110           	J-158           	J-150           	22.29       	10          	56.5312     	0           	Open  	;
 P-111           	J-159           	J-160           	479.69      	10          	59.8674     	0           	Open  	;
 P-112           	J-157           	J-161           	338.329     	2           	137.4006    	0           	Open  	;
 P-113           	J-162           	J-163           	30.149      	6           	56.5312     	0           	Open  	;
 P-114           	J-157           	J-164           	444.48      	4           	139.1138    	0           	Open  	;
 P-115           	J-88            	J-65            	474.97      	6           	56.5312     	0           	Open  	;
 P-116           	J-165           	J-166           	743.549     	6           	56.5312     	0           	Open  	;
 P-117           	J-167           	J-50            	5655.68     	6           	59.8674     	0           	Open  	;
 P-118           	J-168           	J-169           	727.19      	2           	56.5312     	0           	Open  	;
 P-119           	J-170           	J-171           	45.29       	6           	61.485      	0           	Open  	;
 P-12            	J-19            	J-20            	2050.36     	10          	79.2806     	0           	Open  	;
 P-120           	J-172           	J-173           	94.379      	2           	61.485      	0           	Open  	;
 P-121           	J-174           	T-1             	510.35      	10          	59.8674     	0           	Open  	;
 P-122           	J-170           	J-172           	173.169     	2           	61.485      	0           	Open  	;
 P-123           	J-136           	J-176           	96.8        	10          	79.2806     	0           	Open  	;
 P-124           	J-177           	J-178           	732.909     	6           	59.8674     	0           	Open  	;
 P-125           	J-46            	J-179           	456.079     	12          	56.5312     	0           	Open  	;
 P-126           	J-180           	J-181           	155.46      	10          	79.2806     	0           	Open  	;
 P-127           	J-182           	J-183           	468.47      	8           	56.5312     	0           	Open  	;
 P-128           	J-156           	J-184           	631.21      	6           	137.4006    	0           	Open  	;
 P-129           	J-179           	J-97            	18.549      	6           	56.5312     	0           	Open  	;
 P-13            	J-21            	J-359           	204.63      	4           	56.5312     	0           	Open  	;
 P-130           	J-115           	J-162           	78.819      	16          	97.3697     	0           	Open  	;
 P-131           	J-185           	J-186           	229.149     	6           	56.5312     	0           	Open  	;
 P-132           	J-187           	J-188           	1185.469    	4           	79.2806     	0           	Open  	;
 P-133           	J-107           	J-43            	414.529     	6           	59.8674     	0           	Open  	;
 P-134           	J-189           	J-190           	565.989     	10          	79.2806     	0           	Open  	;
 P-135           	J-32            	J-191           	256.059     	4           	56.5312     	0           	Open  	;
 P-136           	J-35            	J-45            	447.029     	10          	56.5312     	0           	Open  	;
 P-137           	J-192           	J-139           	910.549     	10          	59.8674     	0           	Open  	;
 P-138           	J-193           	J-194           	358.619     	4           	137.4006    	0           	Open  	;
 P-139           	J-195           	J-72            	1615.8      	8           	79.2806     	0           	Open  	;
 P-14            	J-23            	J-24            	748.729     	6           	56.5312     	0           	Open  	;
 P-140           	J-196           	J-340           	1798.75     	12          	96.1445     	0           	Open  	;
 P-141           	J-198           	J-199           	282.239     	8           	56.5312     	0           	Open  	;
 P-142           	J-184           	J-200           	697.469     	10          	137.4006    	0           	Open  	;
 P-143           	J-186           	J-201           	323.859     	6           	56.5312     	0           	Open  	;
 P-144           	J-202           	J-184           	833.95      	10          	137.4006    	0           	Open  	;
 P-145           	J-89            	J-203           	18.739      	8           	79.2806     	0           	Open  	;
 P-146           	J-204           	J-114           	190.639     	6           	115.559     	0           	Open  	;
 P-147           	J-205           	J-206           	515         	4           	56.5312     	0           	Open  	;
 P-148           	J-127           	J-207           	685.7       	6           	126.3321    	0           	Open  	;
 P-149           	J-179           	J-18            	463.89      	12          	56.5312     	0           	Open  	;
 P-15            	J-25            	J-26            	458.82      	6           	56.5312     	0           	Open  	;
 P-150           	J-120           	J-133           	123.629     	6           	126.3321    	0           	Open  	;
 P-151           	J-208           	J-100           	477.899     	1.5         	56.5312     	0           	Open  	;
 P-152           	J-87            	J-179           	951.52      	8           	56.5312     	0           	Open  	;
 P-153           	J-206           	J-47            	478.519     	4           	56.5312     	0           	Open  	;
 P-154           	J-209           	J-210           	479.54      	6           	80          	0           	Open  	;
 P-155           	J-211           	J-15            	382.23      	10          	59.8674     	0           	Open  	;
 P-156           	J-1             	J-354           	4.51        	6           	125.2512    	0           	Open  	;
 P-157           	J-213           	J-71            	12.56       	6           	56.5312     	0           	Open  	;
 P-158           	R-1             	WTP             	297.76      	12          	69.8674     	0           	CV    	;
 P-159           	J-184           	J-216           	415.489     	6           	137.4006    	0           	Open  	;
 P-16            	J-27            	J-28            	338.89      	10          	79.2806     	0           	Open  	;
 P-160           	J-217           	J-18            	16.92       	8           	56.5312     	0           	Open  	;
 P-161           	J-75            	J-208           	18.36       	4           	56.5312     	0           	Open  	;
 P-162           	J-218           	J-141           	875.07      	8           	79.2806     	0           	Open  	;
 P-163           	J-210           	J-64            	485.75      	6           	80          	0           	Open  	;
 P-164           	J-219           	J-220           	635.45      	10          	56.5312     	0           	Open  	;
 P-165           	J-221           	J-136           	683.7       	10          	79.2806     	0           	Open  	;
 P-166           	J-222           	J-223           	1466.76     	12          	56.5312     	0           	Open  	;
 P-167           	J-174           	J-360           	25.59       	6           	59.8674     	0           	Open  	;
 P-168           	J-6             	J-5             	367.35      	2           	150         	0           	Open  	;
 P-169           	J-169           	J-25            	6.36        	4           	56.5312     	0           	Open  	;
 P-17            	J-29            	J-30            	723.309     	4           	56.5312     	0           	Open  	;
 P-170           	J-10            	J-129           	246.619     	16          	56.5312     	0           	Open  	;
 P-171           	J-97            	J-217           	463.85      	10          	56.5312     	0           	Open  	;
 P-172           	J-77            	J-226           	258.239     	10          	79.2806     	0           	Open  	;
 P-173           	R-1             	WTP             	317.519     	12          	69.8674     	0           	CV    	;
 P-174           	J-208           	J-103           	461.989     	4           	56.5312     	0           	Open  	;
 P-175           	J-227           	J-74            	466.309     	6           	56.5312     	0           	Open  	;
 P-176           	J-207           	J-228           	325.63      	6           	126.3321    	0           	Open  	;
 P-177           	J-229           	J-230           	560.53      	6           	59.8674     	0           	Open  	;
 P-178           	J-191           	J-231           	119.51      	4           	80          	0           	Open  	;
 P-179           	J-232           	J-31            	544.64      	8           	80          	0           	Open  	;
 P-18            	J-31            	J-11            	782.19      	8           	90          	0           	Open  	;
 P-180           	J-233           	J-50            	1422.949    	4           	59.8674     	0           	Open  	;
 P-181           	J-234           	J-21            	846.51      	4           	56.5312     	0           	Open  	;
 P-182           	J-22            	J-48            	457.45      	8           	56.5312     	0           	Open  	;
 P-183           	J-48            	J-149           	17.459      	6           	56.5312     	0           	Open  	;
 P-184           	J-185           	J-235           	372.72      	2           	56.5312     	0           	Open  	;
 P-185           	J-357           	J-21            	27.399      	2           	56.5312     	0           	Open  	;
 P-186           	J-237           	J-238           	35.669      	10          	56.5312     	0           	Open  	;
 P-187           	J-239           	J-149           	459.019     	10          	56.5312     	0           	Open  	;
 P-188           	J-240           	J-241           	25.42       	10          	56.5312     	0           	Open  	;
 P-189           	J-242           	J-243           	396.619     	4           	56.5312     	0           	Open  	;
 P-19            	J-32            	J-33            	307.41      	4           	56.5312     	0           	Open  	;
 P-190           	J-40            	J-237           	34.27       	10          	56.5312     	0           	Open  	;
 P-191           	J-188           	J-244           	634.7       	4           	79.2806     	0           	Open  	;
 P-192           	J-201           	J-357           	398.75      	2           	56.5312     	0           	Open  	;
 P-193           	J-225           	J-215           	425.01      	16          	97.3697     	0           	Open  	;
 P-194           	J-245           	J-246           	259.85      	8           	56.5312     	0           	Open  	;
 P-195           	J-162           	J-166           	1318.54     	16          	97.3697     	0           	Open  	;
 P-196           	J-25            	J-208           	457.14      	4           	56.5312     	0           	Open  	;
 P-197           	J-96            	J-247           	17.229      	8           	56.5312     	0           	Open  	;
 P-198           	J-95            	J-207           	260.76      	6           	126.3321    	0           	Open  	;
 P-199           	J-71            	J-227           	476.72      	6           	56.5312     	0           	Open  	;
 P-2             	J-3             	J-4             	1171.939    	8           	125.559     	0           	Open  	;
 P-20            	J-34            	J-35            	476.299     	10          	56.5312     	0           	Open  	;
 P-200           	J-228           	J-130           	160.139     	6           	126.3321    	0           	Open  	;
 P-201           	O-Pump-4        	J-350           	31701.07    	20          	150         	0           	Open  	;
 P-202           	J-249           	J-138           	381.019     	8           	79.2806     	0           	Open  	;
 P-203           	J-247           	J-86            	478.179     	6           	56.5312     	0           	Open  	;
 P-204           	J-250           	J-251           	304.559     	6           	59.8674     	0           	Open  	;
 P-205           	J-212           	J-252           	825.64      	6           	125.2512    	0           	Open  	;
 P-206           	J-220           	J-253           	1047.239    	4           	56.5312     	0           	Open  	;
 P-207           	J-251           	J-254           	416.929     	6           	59.8674     	0           	Open  	;
 P-208           	J-220           	J-255           	717.799     	10          	56.5312     	0           	Open  	;
 P-209           	J-256           	J-206           	530.359     	8           	56.5312     	0           	Open  	;
 P-21            	J-31            	J-36            	398.01      	4           	90          	0           	Open  	;
 P-210           	J-251           	J-177           	382.799     	6           	59.8674     	0           	Open  	;
 P-211           	J-257           	J-258           	80.86       	4           	56.5312     	0           	Open  	;
 P-212           	J-136           	T-3             	86.449      	10          	79.2806     	0           	Open  	;
 P-213           	J-260           	J-169           	15.569      	4           	56.5312     	0           	Open  	;
 P-214           	J-47            	J-57            	21.94       	4           	56.5312     	0           	Open  	;
 P-215           	J-100           	J-247           	16.37       	1.5         	56.5312     	0           	Open  	;
 P-216           	J-231           	J-209           	489.17      	6           	80          	0           	Open  	;
 P-217           	J-234           	J-358           	37.169      	4           	56.5312     	0           	Open  	;
 P-218           	J-200           	J-72            	687.5       	10          	137.4006    	0           	Open  	;
 P-219           	J-164           	J-200           	642.039     	4           	137.4006    	0           	Open  	;
 P-22            	J-37            	J-38            	1634.06     	6           	150         	0           	Open  	;
 P-220           	J-261           	J-156           	501.269     	6           	137.4006    	0           	Open  	;
 P-221           	J-262           	J-189           	18.129      	10          	56.5312     	0           	Open  	;
 P-222           	J-91            	J-88            	21.95       	6           	56.5312     	0           	Open  	;
 P-223           	J-263           	J-158           	163.24      	8           	56.5312     	0           	Open  	;
 P-224           	J-65            	J-261           	14.02       	6           	137.4006    	0           	Open  	;
 P-225           	J-202           	J-262           	18.35       	10          	56.5312     	0           	Open  	;
 P-226           	J-160           	J-192           	15.979      	10          	56.5312     	0           	Open  	;
 P-227           	J-264           	J-265           	493.359     	10          	56.5312     	0           	Open  	;
 P-228           	J-266           	J-267           	308.94      	4           	61.485      	0           	Open  	;
 P-229           	J-268           	J-262           	438.79      	10          	56.5312     	0           	Open  	;
 P-23            	J-39            	J-40            	302.179     	10          	56.5312     	0           	Open  	;
 P-230           	J-116           	J-117           	6519.24     	12          	137.4006    	0           	Open  	;
 P-231           	J-186           	J-269           	1151.51     	2           	56.5312     	0           	Open  	;
 P-232           	J-257           	J-270           	265.529     	4           	56.5312     	0           	Open  	;
 P-233           	J-49            	J-19            	184.07      	10          	79.2806     	0           	Open  	;
 P-234           	J-148           	J-93            	198.979     	6           	56.5312     	0           	Open  	;
 P-235           	J-271           	J-272           	387.42      	4           	56.5312     	0           	Open  	;
 P-236           	J-100           	J-34            	466.579     	10          	56.5312     	0           	Open  	;
 P-237           	J-82            	J-273           	111.529     	10          	79.2806     	0           	Open  	;
 P-238           	J-274           	J-275           	3424.83     	6           	121.9394    	0           	Open  	;
 P-239           	J-180           	J-276           	351.589     	6           	56.5312     	0           	Open  	;
 P-24            	J-41            	J-42            	517.489     	8           	79.2806     	0           	Open  	;
 P-240           	J-49            	J-86            	15.449      	8           	56.5312     	0           	Open  	;
 P-241           	J-172           	J-277           	210.69      	2           	61.485      	0           	Open  	;
 P-242           	J-341           	T-2             	730.13      	16          	56.5312     	0           	Open  	;
 P-243           	J-65            	J-217           	768.13      	8           	137.4006    	0           	Open  	;
 P-244           	J-148           	J-75            	466.5       	4           	56.5312     	0           	Open  	;
 P-245           	J-64            	J-232           	305.54      	8           	80          	0           	Open  	;
 P-246           	J-278           	J-192           	35.299      	10          	56.5312     	0           	Open  	;
 P-247           	J-279           	J-280           	285.519     	6           	56.5312     	0           	Open  	;
 P-248           	J-204           	J-226           	339.32      	6           	61.485      	0           	Open  	;
 P-249           	J-281           	J-39            	222.24      	10          	56.5312     	0           	Open  	;
 P-25            	J-43            	J-44            	711.169     	6           	115.559     	0           	Open  	;
 P-250           	J-174           	J-361           	49.43       	10          	59.8674     	0           	Open  	;
 P-251           	J-276           	J-282           	461.69      	6           	56.5312     	0           	Open  	;
 P-252           	J-223           	J-8             	350.739     	12          	56.5312     	0           	Open  	;
 P-253           	J-22            	J-239           	12.06       	4           	56.5312     	0           	Open  	;
 P-254           	J-242           	J-365           	515.5       	6           	56.5312     	0           	Open  	;
 P-255           	J-235           	J-358           	388.6       	10          	56.5312     	0           	Open  	;
 P-256           	J-81            	J-368           	424.429     	6           	56.5312     	0           	Open  	;
 P-257           	J-283           	J-202           	443.17      	4           	56.5312     	0           	Open  	;
 P-258           	J-262           	J-158           	446.76      	10          	56.5312     	0           	Open  	;
 P-259           	J-284           	J-194           	1057.319    	8           	79.2806     	0           	Open  	;
 P-26            	J-18            	J-45            	15.949      	10          	56.5312     	0           	Open  	;
 P-260           	J-165           	J-285           	391.109     	6           	56.5312     	0           	Open  	;
 P-261           	J-102           	J-25            	14.84       	6           	56.5312     	0           	Open  	;
 P-262           	J-146           	J-56            	467.579     	4           	56.5312     	0           	Open  	;
 P-263           	J-75            	J-102           	457.1       	10          	79.2806     	0           	Open  	;
 P-264           	J-247           	J-286           	467.899     	8           	56.5312     	0           	Open  	;
 P-265           	J-287           	J-276           	462.959     	6           	56.5312     	0           	Open  	;
 P-266           	J-95            	J-127           	966.59      	6           	126.3321    	0           	Open  	;
 P-267           	J-190           	J-244           	1251.17     	10          	79.2806     	0           	Open  	;
 P-268           	J-34            	J-286           	16.989      	6           	56.5312     	0           	Open  	;
 P-269           	J-101           	J-146           	5.539       	6           	56.5312     	0           	Open  	;
 P-27            	J-46            	J-47            	26.219      	12          	56.5312     	0           	Open  	;
 P-270           	J-203           	J-63            	26.309      	10          	56.5312     	0           	Open  	;
 P-271           	J-288           	J-92            	256.57      	4           	56.5312     	0           	Open  	;
 P-272           	J-282           	J-26            	7.349       	6           	56.5312     	0           	Open  	;
 P-273           	J-202           	J-187           	17.819      	4           	56.5312     	0           	Open  	;
 P-274           	J-92            	J-70            	202.57      	4           	56.5312     	0           	Open  	;
 P-275           	J-163           	J-279           	240.85      	6           	56.5312     	0           	Open  	;
 P-276           	J-37            	J-289           	273.209     	8           	90          	0           	Open  	;
 P-277           	J-288           	J-213           	491.76      	6           	56.5312     	0           	Open  	;
 P-278           	J-286           	J-87            	467.829     	8           	56.5312     	0           	Open  	;
 P-279           	J-223           	J-248           	117.4       	12          	56.5312     	0           	Open  	;
 P-28            	J-48            	J-49            	867.239     	4           	56.5312     	0           	Open  	;
 P-280           	J-290           	J-239           	14.149      	10          	56.5312     	0           	Open  	;
 P-281           	J-143           	J-274           	1965.06     	6           	150         	0           	Open  	;
 P-282           	J-102           	J-260           	5.98        	10          	79.2806     	0           	Open  	;
 P-283           	J-149           	J-227           	467.29      	6           	56.5312     	0           	Open  	;
 P-284           	J-79            	J-62            	352.1       	6           	56.5312     	0           	Open  	;
 P-285           	J-71            	J-290           	488.589     	4           	56.5312     	0           	Open  	;
 P-286           	J-291           	J-204           	296.76      	6           	61.485      	0           	Open  	;
 P-287           	J-56            	J-287           	470.179     	6           	56.5312     	0           	Open  	;
 P-288           	J-26            	J-103           	454.85      	6           	56.5312     	0           	Open  	;
 P-289           	J-213           	J-236           	490.549     	6           	56.5312     	0           	Open  	;
 P-29            	J-50            	J-51            	1468.849    	6           	59.8674     	0           	Open  	;
 P-290           	J-56            	J-292           	408.299     	4           	56.5312     	0           	Open  	;
 P-291           	J-24            	J-104           	138.5       	10          	79.2806     	0           	Open  	;
 P-292           	J-96            	J-99            	16.209      	10          	79.2806     	0           	Open  	;
 P-293           	J-15            	J-249           	17.92       	6           	56.5312     	0           	Open  	;
 P-294           	J-261           	J-278           	1474.29     	10          	137.4006    	0           	Open  	;
 P-295           	J-244           	J-144           	200.809     	10          	79.2806     	0           	Open  	;
 P-296           	J-93            	J-101           	258.92      	6           	56.5312     	0           	Open  	;
 P-297           	J-203           	J-54            	437.609     	8           	79.2806     	0           	Open  	;
 P-298           	J-139           	J-293           	498.17      	6           	56.5312     	0           	Open  	;
 P-299           	J-55            	J-98            	561.289     	6           	56.5312     	0           	Open  	;
 P-3             	J-5             	J-348           	263.7       	6           	150         	0           	Open  	;
 P-30            	J-52            	J-53            	186.16      	4           	61.485      	0           	Open  	;
 P-300           	J-146           	J-288           	494.339     	4           	56.5312     	0           	Open  	;
 P-301           	J-181           	J-82            	912.109     	10          	79.2806     	0           	Open  	;
 P-302           	J-294           	J-97            	3.7         	10          	56.5312     	0           	Open  	;
 P-303           	J-183           	J-190           	388.48      	6           	56.5312     	0           	Open  	;
 P-304           	J-158           	J-245           	18.77       	8           	56.5312     	0           	Open  	;
 P-305           	J-295           	J-188           	849.719     	4           	56.5312     	0           	Open  	;
 P-306           	J-62            	J-23            	410.79      	6           	56.5312     	0           	Open  	;
 P-307           	J-150           	J-296           	154.35      	6           	56.5312     	0           	Open  	;
 P-308           	J-237           	J-240           	419.529     	10          	56.5312     	0           	Open  	;
 P-309           	J-227           	J-148           	14.59       	6           	56.5312     	0           	Open  	;
 P-31            	J-54            	J-55            	889.46      	6           	56.5312     	0           	Open  	;
 P-310           	J-166           	J-297           	485.92      	16          	97.3697     	0           	Open  	;
 P-311           	J-167           	J-105           	630.489     	8           	126.3321    	0           	Open  	;
 P-312           	J-226           	J-298           	92.629      	10          	79.2806     	0           	Open  	;
 P-313           	J-105           	J-299           	336.059     	8           	126.3321    	0           	Open  	;
 P-314           	J-194           	J-278           	523.19      	8           	79.2806     	0           	Open  	;
 P-315           	J-16            	J-300           	461.369     	10          	59.8674     	0           	Open  	;
 P-316           	J-287           	J-168           	251.8       	10          	79.2806     	0           	Open  	;
 P-317           	J-38            	J-37            	359.239     	8           	90          	0           	Open  	;
 P-318           	J-252           	J-301           	148.27      	4           	125.2512    	0           	Open  	;
 P-319           	J-41            	J-243           	844.38      	4           	56.5312     	0           	Open  	;
 P-32            	J-3             	J-56            	363.41      	6           	56.5312     	0           	Open  	;
 P-320           	J-168           	J-302           	160.72      	2           	56.5312     	0           	Open  	;
 P-321           	J-14            	J-143           	945.679     	8           	90          	0           	Open  	;
 P-322           	J-303           	J-241           	29.18       	10          	56.5312     	0           	Open  	;
 P-323           	J-260           	J-287           	467.44      	10          	79.2806     	0           	Open  	;
 P-324           	J-63            	J-159           	18.92       	10          	59.8674     	0           	Open  	;
 P-325           	J-243           	J-55            	370.44      	4           	56.5312     	0           	Open  	;
 P-326           	J-141           	J-304           	136.919     	8           	79.2806     	0           	Open  	;
 P-327           	J-238           	J-303           	316.899     	10          	56.5312     	0           	Open  	;
 P-328           	J-212           	J-15            	624.26      	6           	125.2512    	0           	Open  	;
 P-329           	J-260           	J-146           	469.549     	4           	56.5312     	0           	Open  	;
 P-33            	J-57            	J-58            	26.229      	10          	56.5312     	0           	Open  	;
 P-330           	J-145           	J-218           	1110.89     	10          	79.2806     	0           	Open  	;
 P-331           	J-305           	J-291           	327.64      	6           	61.485      	0           	Open  	;
 P-332           	J-54            	J-41            	457.95      	8           	79.2806     	0           	Open  	;
 P-333           	J-264           	J-151           	19.819      	6           	56.5312     	0           	Open  	;
 P-334           	J-306           	J-307           	209.27      	6           	150         	0           	Open  	;
 P-335           	J-300           	J-54            	30.87       	6           	56.5312     	0           	Open  	;
 P-336           	J-219           	J-151           	146.77      	16          	56.5312     	0           	Open  	;
 P-337           	J-137           	J-61            	695.599     	6           	66.1358     	0           	Open  	;
 P-338           	J-153           	J-220           	1465.4      	10          	56.5312     	0           	Open  	;
 P-339           	J-68            	J-40            	401.239     	4           	56.5312     	0           	Open  	;
 P-34            	J-59            	J-60            	302.2       	4           	61.485      	0           	Open  	;
 P-340           	J-252           	J-308           	221.259     	4           	125.2512    	0           	Open  	;
 P-341           	O-Pump-6        	WTP             	149.979     	24          	97.3697     	0           	CV    	;
 P-342           	J-98            	J-91            	480         	6           	56.5312     	0           	Open  	;
 P-343           	J-91            	J-203           	1459.719    	10          	56.5312     	0           	Open  	;
 P-344           	J-310           	J-311           	1585.069    	12          	104.005     	0           	Open  	;
 P-345           	J-240           	J-234           	317.2       	4           	56.5312     	0           	Open  	;
 P-346           	J-219           	J-264           	160.699     	10          	56.5312     	0           	Open  	;
 P-347           	J-168           	J-271           	18.059      	10          	56.5312     	0           	Open  	;
 P-348           	J-271           	J-180           	474.17      	10          	79.2806     	0           	Open  	;
 P-349           	J-79            	J-303           	347.41      	4           	56.5312     	0           	Open  	;
 P-35            	J-20            	J-61            	495.399     	6           	66.1358     	0           	Open  	;
 P-350           	J-278           	J-66            	16.02       	8           	79.2806     	0           	Open  	;
 P-351           	J-312           	J-114           	435.779     	16          	97.3697     	0           	Open  	;
 P-352           	J-236           	J-290           	7.829       	10          	56.5312     	0           	Open  	;
 P-353           	J-89            	J-159           	25.94       	6           	56.5312     	0           	Open  	;
 P-354           	J-101           	J-288           	481.54      	6           	56.5312     	0           	Open  	;
 P-355           	J-187           	J-189           	18.02       	4           	56.5312     	0           	Open  	;
 P-356           	J-189           	J-245           	445.98      	4           	56.5312     	0           	Open  	;
 P-357           	J-193           	J-284           	1056.14     	4           	137.4006    	0           	Open  	;
 P-358           	J-72            	J-284           	29.75       	8           	79.2806     	0           	Open  	;
 P-359           	J-216           	J-295           	486.63      	4           	56.5312     	0           	Open  	;
 P-36            	J-62            	J-27            	750.599     	6           	115.559     	0           	Open  	;
 P-360           	J-6             	J-306           	1325.4      	6           	150         	0           	Open  	;
 P-361           	J-164           	J-193           	461.23      	4           	137.4006    	0           	Open  	;
 P-362           	J-81            	J-69            	964.039     	4           	56.5312     	0           	Open  	;
 P-363           	J-209           	J-16            	1048.699    	6           	56.5312     	0           	Open  	;
 P-364           	J-152           	J-197           	874.309     	16          	56.5312     	0           	Open  	;
 P-365           	J-343           	J-342           	192.72      	16          	97.3697     	0           	Open  	;
 P-366           	J-313           	J-155           	191.979     	10          	79.2806     	0           	Open  	;
 P-367           	J-17            	J-35            	16.45       	8           	56.5312     	0           	Open  	;
 P-368           	J-167           	J-174           	2097.11     	8           	59.8674     	0           	Open  	;
 P-369           	J-191           	J-355           	36.65       	6           	125.2512    	0           	Open  	;
 P-37            	J-63            	J-64            	1211.77     	8           	56.5312     	0           	Open  	;
 P-370           	J-67            	J-170           	315.529     	6           	61.485      	0           	Open  	;
 P-371           	J-300           	J-63            	438.769     	10          	59.8674     	0           	Open  	;
 P-372           	J-276           	J-183           	487.549     	6           	56.5312     	0           	Open  	;
 P-373           	J-61            	J-137           	1020.19     	6           	66.1358     	0           	Open  	;
 P-374           	J-181           	J-144           	1643.54     	10          	79.2806     	0           	Open  	;
 P-375           	J-314           	J-255           	42.83       	16          	56.5312     	0           	Open  	;
 P-376           	J-113           	J-315           	1181.53     	10          	59.8674     	0           	Open  	;
 P-377           	J-296           	J-263           	20.44       	4           	56.5312     	0           	Open  	;
 P-378           	J-32            	J-316           	250.789     	6           	80          	0           	Open  	;
 P-379           	J-230           	J-211           	19.92       	10          	59.8674     	0           	Open  	;
 P-38            	J-65            	J-66            	1473.579    	6           	137.4006    	0           	Open  	;
 P-380           	J-67            	J-154           	326.94      	10          	79.2806     	0           	Open  	;
 P-381           	J-250           	J-317           	2021.599    	6           	59.8674     	0           	Open  	;
 P-382           	J-244           	J-145           	191.33      	8           	79.2806     	0           	Open  	;
 P-383           	J-66            	J-160           	35.319      	6           	56.5312     	0           	Open  	;
 P-384           	J-315           	J-230           	22.94       	10          	59.8674     	0           	Open  	;
 P-385           	J-42            	J-356           	27.78       	8           	56.5312     	0           	Open  	;
 P-386           	J-318           	J-319           	379.88      	16          	56.5312     	0           	Open  	;
 P-387           	J-205           	J-46            	983.599     	10          	56.5312     	0           	Open  	;
 P-388           	J-196           	J-320           	1028.469    	8           	83.0464     	0           	Open  	;
 P-389           	J-211           	J-138           	22.969      	8           	56.5312     	0           	Open  	;
 P-39            	J-67            	J-68            	514.14      	6           	56.5312     	0           	Open  	;
 P-390           	J-265           	J-321           	98.98       	10          	56.5312     	0           	Open  	;
 P-391           	J-307           	J-5             	407.95      	6           	150         	0           	Open  	;
 P-392           	J-120           	J-228           	671.33      	6           	126.3321    	0           	Open  	;
 P-393           	J-322           	J-256           	1531.939    	8           	56.5312     	0           	Open  	;
 P-394           	R-1             	I-Pump-6        	152.869     	24          	97.3697     	0           	Open  	;
 P-395           	J-246           	J-182           	11.649      	8           	56.5312     	0           	Open  	;
 P-396           	J-323           	J-224           	542.849     	6           	56.5312     	0           	Open  	;
 P-397           	J-324           	J-322           	297.579     	8           	56.5312     	0           	Open  	;
 P-398           	J-321           	J-257           	133.61      	4           	56.5312     	0           	Open  	;
 P-399           	J-210           	J-300           	1089.739    	6           	56.5312     	0           	Open  	;
 P-4             	J-106           	I-Pump-4        	30247.339   	20          	150         	0           	Open  	;
 P-40            	J-69            	J-57            	373.149     	6           	56.5312     	0           	Open  	;
 P-400           	J-325           	J-165           	61.279      	6           	56.5312     	0           	Open  	;
 P-401           	J-256           	J-205           	747.919     	8           	56.5312     	0           	Open  	;
 P-402           	J-270           	J-113           	603.51      	10          	59.8674     	0           	Open  	;
 P-403           	J-131           	J-326           	424.5       	8           	59.8674     	0           	Open  	;
 P-404           	J-282           	J-182           	485.109     	4           	56.5312     	0           	Open  	;
 P-405           	J-99            	J-74            	464.04      	10          	79.2806     	0           	Open  	;
 P-406           	J-216           	J-187           	441.22      	4           	137.4006    	0           	Open  	;
 P-407           	J-295           	J-327           	317.899     	4           	56.5312     	0           	Open  	;
 P-408           	J-268           	J-283           	19.18       	6           	56.5312     	0           	Open  	;
 P-409           	J-218           	J-195           	241.179     	10          	79.2806     	0           	Open  	;
 P-41            	J-70            	J-71            	15.35       	4           	56.5312     	0           	Open  	;
 P-410           	J-224           	J-281           	23.309      	6           	56.5312     	0           	Open  	;
 P-411           	J-195           	J-221           	38.689      	10          	79.2806     	0           	Open  	;
 P-412           	J-68            	J-79            	385.869     	6           	56.5312     	0           	Open  	;
 P-413           	J-206           	J-17            	951.01      	8           	56.5312     	0           	Open  	;
 P-414           	J-58            	J-90            	400.279     	10          	56.5312     	0           	Open  	;
 P-415           	J-319           	J-314           	1434.01     	16          	56.5312     	0           	Open  	;
 P-416           	J-217           	J-328           	15.52       	4           	56.5312     	0           	Open  	;
 P-417           	J-329           	J-36            	560.659     	4           	90          	0           	Open  	;
 P-418           	J-39            	J-67            	557.049     	10          	79.2806     	0           	Open  	;
 P-419           	J-23            	J-185           	103.029     	6           	56.5312     	0           	Open  	;
 P-42            	J-72            	J-73            	29.5        	8           	56.5312     	0           	Open  	;
 P-420           	J-84            	J-135           	1015.45     	4           	59.8674     	0           	Open  	;
 P-421           	J-76            	J-246           	20.37       	6           	56.5312     	0           	Open  	;
 P-422           	J-30            	J-329           	347.66      	4           	90          	0           	Open  	;
 P-423           	J-45            	J-268           	394.44      	10          	56.5312     	0           	Open  	;
 P-424           	J-305           	J-313           	379.779     	4           	61.485      	0           	Open  	;
 P-425           	J-328           	J-283           	397.63      	4           	56.5312     	0           	Open  	;
 P-426           	J-155           	J-298           	163.88      	10          	79.2806     	0           	Open  	;
 P-427           	J-361           	J-281           	974.96      	10          	59.8674     	0           	Open  	;
 P-428           	J-42            	J-249           	245.949     	8           	79.2806     	0           	Open  	;
 P-429           	J-321           	J-330           	56.299      	10          	56.5312     	0           	Open  	;
 P-43            	J-74            	J-75            	14.01       	10          	79.2806     	0           	Open  	;
 P-430           	J-73            	J-135           	740.479     	8           	56.5312     	0           	Open  	;
 P-431           	J-310           	J-222           	551.46      	12          	83.0464     	0           	Open  	;
 P-432           	J-35            	J-263           	486.019     	8           	56.5312     	0           	Open  	;
 P-433           	WTP             	I-Pump-3        	4.36        	20          	99          	0           	CV    	;
 P-434           	J-20            	J-24            	133.71      	10          	79.2806     	0           	Open  	;
 P-435           	J-159           	J-29            	800.5       	4           	56.5312     	0           	Open  	;
 P-436           	J-90            	J-294           	52.509      	10          	56.5312     	0           	Open  	;
 P-437           	J-317           	J-250           	892.39      	6           	59.8674     	0           	Open  	;
 P-438           	J-324           	J-331           	148.429     	8           	56.5312     	0           	Open  	;
 P-439           	J-279           	J-325           	186.639     	6           	56.5312     	0           	Open  	;
 P-44            	J-26            	J-76            	463.799     	6           	56.5312     	0           	Open  	;
 P-440           	J-131           	J-332           	462.559     	8           	59.8674     	0           	Open  	;
 P-441           	J-220           	J-57            	1857.589    	10          	56.5312     	0           	Open  	;
 P-442           	J-199           	J-333           	70.629      	8           	56.5312     	0           	Open  	;
 P-443           	J-320           	J-310           	985.179     	12          	83.0464     	0           	Open  	;
 P-444           	J-169           	J-282           	457.959     	4           	56.5312     	0           	Open  	;
 P-445           	J-283           	J-156           	775.64      	6           	137.4006    	0           	Open  	;
 P-446           	J-163           	J-198           	424.679     	8           	56.5312     	0           	Open  	;
 P-447           	J-205           	J-19            	516.78      	10          	56.5312     	0           	Open  	;
 P-448           	J-170           	J-305           	603.309     	6           	61.485      	0           	Open  	;
 P-449           	J-16            	J-41            	23.37       	6           	56.5312     	0           	Open  	;
 P-45            	J-28            	J-77            	326.44      	10          	79.2806     	0           	Open  	;
 P-450           	J-154           	J-313           	113.839     	10          	79.2806     	0           	Open  	;
 P-451           	J-45            	J-328           	17.069      	10          	56.5312     	0           	Open  	;
 P-452           	J-77            	J-104           	1389.17     	6           	56.5312     	0           	Open  	;
 P-453           	J-306           	J-334           	149.3       	6           	150         	0           	Open  	;
 P-454           	J-107           	J-43            	1531.079    	6           	59.8674     	0           	Open  	;
 P-455           	J-329           	J-59            	357.44      	4           	61.485      	0           	Open  	;
 P-456           	J-138           	J-315           	20.02       	8           	79.2806     	0           	Open  	;
 P-457           	J-140           	J-335           	151.479     	10          	59.8674     	0           	Open  	;
 P-458           	J-336           	J-314           	993.52      	4           	56.5312     	0           	Open  	;
 P-459           	J-297           	J-337           	90.5        	16          	56.5312     	0           	Open  	;
 P-46            	J-44            	J-78            	521.289     	2           	59.8674     	0           	Open  	;
 P-460           	J-52            	J-266           	152.929     	4           	61.485      	0           	Open  	;
 P-461           	J-36            	J-52            	359.239     	4           	61.485      	0           	Open  	;
 P-462           	J-338           	J-59            	317.959     	4           	61.485      	0           	Open  	;
 P-463           	J-335           	J-140           	818.739     	2           	56.5312     	0           	Open  	;
 P-464           	J-29            	J-317           	557.71      	6           	59.8674     	0           	Open  	;
 P-465           	J-103           	J-296           	463.859     	4           	56.5312     	0           	Open  	;
 P-466           	J-199           	J-325           	577.789     	8           	56.5312     	0           	Open  	;
 P-467           	J-232           	J-30            	18.629      	4           	56.5312     	0           	Open  	;
 P-468           	J-314           	J-324           	45.08       	8           	56.5312     	0           	Open  	;
 P-469           	J-318           	J-129           	655.5       	16          	56.5312     	0           	Open  	;
 P-47            	J-79            	J-28            	738.599     	6           	115.559     	0           	Open  	;
 P-470           	J-335           	J-73            	296.75      	10          	59.8674     	0           	Open  	;
 P-471           	J-286           	J-17            	475.109     	8           	56.5312     	0           	Open  	;
 P-472           	J-337           	J-10            	181.669     	16          	56.5312     	0           	Open  	;
 P-473           	J-177           	J-107           	344.75      	6           	59.8674     	0           	Open  	;
 P-474           	J-73            	J-221           	1611.119    	10          	59.8674     	0           	Open  	;
 P-475           	J-87            	J-205           	453.339     	6           	56.5312     	0           	Open  	;
 P-476           	J-60            	J-266           	717.9       	6           	115.559     	0           	Open  	;
 P-477           	J-46            	J-58            	21.45       	10          	56.5312     	0           	Open  	;
 P-478           	J-152           	J-270           	207.61      	10          	59.8674     	0           	Open  	;
 P-479           	J-297           	J-318           	121.919     	16          	56.5312     	0           	Open  	;
 P-48            	J-80            	J-81            	321.079     	4           	56.5312     	0           	Open  	;
 P-480           	J-337           	J-339           	779.909     	8           	56.5312     	0           	Open  	;
 P-481           	J-297           	J-129           	544.75      	16          	97.3697     	0           	Open  	;
 P-482           	J-11            	J-14            	294.329     	8           	90          	0           	Open  	;
 P-483           	J-106           	O-Pump-2        	39.58       	16          	120         	0           	Open  	;
 P-484           	I-Pump-2        	R-3             	22.979      	16          	97.3697     	0           	Open  	;
 P-485           	J-248           	J-175           	775.9       	12          	56.5312     	0           	Open  	;
 P-486           	J-222           	J-129           	3327.239    	16          	97.3697     	0           	Open  	;
 P-487           	O-Pump-3        	J-129           	0.1         	20          	100         	0           	Open  	;
 P-488           	J-94            	J-105           	23.84       	6           	126.3321    	0           	Open  	;
 P-489           	J-175           	J-129           	610.359     	12          	56.5312     	0           	Open  	;
 P-49            	J-82            	J-83            	379.51      	4           	56.5312     	0           	Open  	;
 P-490           	J-214           	J-225           	427.309     	16          	97.3697     	0           	Open  	;
 P-491           	J-128           	J-219           	836.59      	12          	56.5312     	0           	Open  	;
 P-492           	J-8             	J-214           	336.279     	12          	56.5312     	0           	Open  	;
 P-493           	J-215           	J-344           	1907.18     	16          	97.3697     	0           	Open  	;
 P-494           	J-214           	J-215           	52.74       	12          	56.5312     	0           	Open  	;
 P-495           	J-215           	J-128           	401.809     	12          	56.5312     	0           	Open  	;
 P-496           	J-225           	J-248           	16.989      	16          	97.3697     	0           	Open  	;
 P-497           	J-248           	J-175           	741.15      	16          	97.3697     	0           	Open  	;
 P-498           	J-259           	J-214           	1440.4      	16          	97.3697     	0           	Open  	;
 P-499           	J-344           	J-343           	541.9       	16          	97.3697     	0           	Open  	;
 P-5             	J-9             	T-2             	424.82      	12          	142.7794    	0           	Open  	;
 P-50            	J-44            	J-84            	69.43       	6           	59.8674     	0           	Open  	;
 P-500           	J-259           	J-340           	474.7       	16          	97.3697     	0           	Open  	;
 P-501           	J-309           	J-340           	217.429     	16          	97.3697     	0           	Open  	;
 P-502           	J-309           	J-341           	394.73      	16          	97.3697     	0           	Open  	;
 P-503           	J-342           	J-7             	4.139       	16          	97.3697     	0           	Open  	;
 P-504           	J-341           	J-342           	146.339     	16          	97.3697     	0           	Open  	;
 P-505           	J-341           	J-343           	113         	16          	56.5312     	0           	Open  	;
 P-506           	J-343           	J-197           	40.169      	16          	56.5312     	0           	Open  	;
 P-507           	J-340           	J-344           	39.419      	12          	96.1445     	0           	Open  	;
 P-508           	J-344           	J-197           	558.859     	12          	96.1445     	0           	Open  	;
 P-509           	J-346           	J-9             	1516.88     	12          	142.7794    	0           	Open  	;
 P-51            	J-55            	J-368           	769.599     	6           	140         	0           	Open  	;
 P-510           	J-345           	J-7             	1781.68     	20          	150         	0           	Open  	;
 P-511           	J-346           	J-345           	93.76       	12          	150         	0           	Open  	;
 P-512           	J-347           	J-6             	213.6       	6           	150         	0           	Open  	;
 P-513           	J-345           	J-347           	238.52      	12          	150         	0           	Open  	;
 P-514           	J-348           	J-347           	393.39      	6           	150         	0           	Open  	;
 P-515           	J-347           	J-348           	220.1       	12          	150         	0           	Open  	;
 P-516           	J-349           	J-353           	358.269     	8           	125.2512    	0           	Open  	;
 P-517           	J-348           	J-349           	475.519     	12          	150         	0           	Open  	;
 P-518           	J-350           	J-353           	968.46      	20          	150         	0           	Open  	;
 P-519           	J-349           	J-350           	814.96      	12          	150         	0           	Open  	;
 P-52            	J-86            	J-87            	456.519     	8           	56.5312     	0           	Open  	;
 P-520           	J-351           	J-352           	1155.079    	12          	142.7794    	0           	Open  	;
 P-521           	J-350           	J-351           	176.41      	12          	150         	0           	Open  	;
 P-522           	J-351           	J-12            	601.559     	12          	150         	0           	Open  	;
 P-523           	J-353           	J-345           	1325.76     	20          	150         	0           	Open  	;
 P-524           	J-352           	J-346           	1475.42     	12          	142.7794    	0           	Open  	;
 P-525           	J-353           	J-352           	52.689      	8           	125.2512    	0           	Open  	;
 P-526           	J-352           	J-2             	239.089     	8           	125.2512    	0           	Open  	;
 P-527           	J-349           	J-355           	1333.619    	8           	125.2512    	0           	Open  	;
 P-528           	J-354           	J-212           	273.57      	6           	125.2512    	0           	Open  	;
 P-529           	J-355           	J-354           	257.359     	8           	125.2512    	0           	Open  	;
 P-53            	J-1             	J-32            	32.75       	6           	56.5312     	0           	Open  	;
 P-530           	J-15            	J-356           	248.179     	10          	59.8674     	0           	Open  	;
 P-531           	J-356           	J-16            	518.419     	10          	59.8674     	0           	Open  	;
 P-532           	J-236           	J-359           	340.79      	10          	56.5312     	0           	Open  	;
 P-533           	J-359           	J-22            	359.39      	4           	56.5312     	0           	Open  	;
 P-534           	J-359           	J-357           	214.029     	10          	56.5312     	0           	Open  	;
 P-535           	J-357           	J-235           	470.179     	10          	56.5312     	0           	Open  	;
 P-536           	J-358           	J-62            	344.109     	4           	56.5312     	0           	Open  	;
 P-537           	J-358           	J-241           	325.489     	10          	56.5312     	0           	Open  	;
 P-538           	J-312           	J-361           	1888.64     	16          	97.3697     	0           	Open  	;
 P-539           	J-360           	J-224           	970.369     	6           	59.8674     	0           	Open  	;
 P-54            	J-88            	J-89            	1459.88     	6           	56.5312     	0           	Open  	;
 P-540           	J-361           	J-360           	27.239      	16          	97.3697     	0           	Open  	;
 P-541           	J-360           	T-1             	498.619     	16          	97.3697     	0           	Open  	;
 P-542           	J-362           	J-113           	458.88      	8           	56.5312     	0           	Open  	;
 P-543           	J-363           	J-85            	6.559       	6           	140         	0           	Open  	;
 P-544           	J-362           	J-363           	3.049       	8           	56.5312     	0           	Open  	;
 P-545           	J-364           	J-365           	15.34       	6           	140         	0           	Open  	;
 P-546           	J-365           	J-363           	21.62       	6           	140         	0           	Open  	;
 P-547           	J-368           	J-242           	25.19       	6           	56.5312     	0           	Open  	;
 P-548           	J-364           	J-368           	511.63      	6           	140         	0           	Open  	;
 P-55            	J-90            	J-91            	768.849     	10          	56.5312     	0           	Open  	;
 P-56            	J-92            	J-93            	478.869     	2           	56.5312     	0           	Open  	;
 P-57            	J-94            	J-95            	209.199     	6           	126.3321    	0           	Open  	;
 P-58            	J-96            	J-49            	478.519     	10          	79.2806     	0           	Open  	;
 P-59            	J-97            	J-88            	765.4       	6           	56.5312     	0           	Open  	;
 P-6             	J-11            	J-351           	963.479     	12          	142.7794    	0           	Open  	;
 P-60            	J-98            	J-69            	374.359     	6           	56.5312     	0           	Open  	;
 P-61            	J-99            	J-100           	17.34       	10          	56.5312     	0           	Open  	;
 P-62            	J-101           	J-102           	469.589     	6           	56.5312     	0           	Open  	;
 P-63            	J-103           	J-34            	478.54      	6           	56.5312     	0           	Open  	;
 P-64            	J-104           	J-27            	302.16      	10          	79.2806     	0           	Open  	;
 P-65            	O-Pump-5        	J-94            	13.109      	6           	142.7794    	0           	Open  	;
 P-66            	WTP             	J-175           	614.909     	16          	97.3697     	0           	CV    	;
 P-67            	J-84            	J-107           	621.349     	6           	115.559     	0           	Open  	;
 P-68            	J-108           	J-109           	434.22      	6           	133.4526    	0           	Open  	;
 P-69            	J-110           	J-111           	832.71      	8           	59.8674     	0           	Open  	;
 P-7             	J-12            	J-13            	127         	8           	63.5559     	0           	Open  	;
 P-70            	J-108           	J-112           	292.589     	6           	66.1358     	0           	Open  	;
 P-71            	J-365           	J-264           	1571.829    	6           	56.5312     	0           	Open  	;
 P-72            	J-114           	J-109           	1139.17     	16          	97.3697     	0           	Open  	;
 P-73            	J-115           	J-116           	1082.14     	12          	137.4006    	0           	Open  	;
 P-74            	J-117           	J-118           	5288.29     	10          	137.4006    	0           	Open  	;
 P-75            	J-119           	J-120           	290.149     	6           	126.3321    	0           	Open  	;
 P-76            	J-121           	J-122           	203.899     	6           	133.4526    	0           	Open  	;
 P-77            	J-123           	J-124           	255.949     	6           	135.7648    	0           	Open  	;
 P-78            	J-125           	J-112           	471.14      	8           	138.2474    	0           	Open  	;
 P-79            	J-121           	J-125           	982.869     	6           	133.4526    	0           	Open  	;
 P-8             	J-9             	J-346           	1289.03     	12          	150         	0           	Open  	;
 P-80            	J-119           	J-126           	1160.41     	6           	150         	0           	Open  	;
 P-81            	J-125           	J-115           	1082.069    	16          	97.3697     	0           	Open  	;
 P-82            	J-127           	J-119           	30.75       	6           	126.3321    	0           	Open  	;
 P-83            	I-Pump-1        	R-2             	121.709     	10          	141.8325    	0           	Open  	;
 P-84            	J-130           	J-123           	188.16      	6           	135.7648    	0           	Open  	;
 P-85            	J-111           	J-131           	657.77      	8           	59.8674     	0           	Open  	;
 P-86            	J-110           	J-132           	504.73      	2           	69.8674     	0           	Open  	;
 P-87            	J-109           	J-121           	549.659     	6           	133.4526    	0           	Open  	;
 P-88            	J-123           	J-133           	1456.719    	6           	135.7648    	0           	Open  	;
 P-89            	J-134           	J-125           	66.93       	16          	97.3697     	0           	Open  	;
 P-9             	J-14            	J-12            	330.13      	8           	90          	0           	Open  	;
 P-90            	J-135           	J-110           	1532.489    	8           	59.8674     	0           	Open  	;
 P-91            	J-136           	J-111           	3198.929    	12          	139.1138    	0           	Open  	;
 P-92            	J-109           	J-134           	231.33      	16          	97.3697     	0           	Open  	;
 P-93            	J-118           	O-Pump-1        	1947.989    	10          	141.8325    	0           	Open  	;
 P-94            	J-137           	J-108           	156.07      	6           	66.1358     	0           	Open  	;
 P-95            	J-138           	J-85            	776.849     	8           	56.5312     	0           	Open  	;
 P-96            	J-139           	J-140           	267.63      	10          	59.8674     	0           	Open  	;
 P-97            	J-141           	J-142           	727.64      	6           	79.2806     	0           	Open  	;
 P-98            	J-143           	J-38            	1117.29     	8           	90          	0           	Open  	;
 P-99            	J-144           	J-145           	79.559      	10          	79.2806     	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 3	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 450	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 200	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 350	;
 ~@Pump-6        	I-Pump-6        	O-Pump-6        	POWER 30	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 11              	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 11              	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 11              	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 11              	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;     (ID specified in pipe2000 water quality data window + MAXPatternID)
 2               	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-3  OPEN  IF NODE T-1           BELOW  90.968 
LINK ~@Pump-3 75  IF NODE T-1              BELOW  90.968 
LINK ~@Pump-3  CLOSED  IF NODE T-1         ABOVE  104.968 


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual
 R-1             	0

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	-1.25
 Global Wall           	-0.8
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:00 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	20
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	CHLORINE mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	5341097.68      	4030784.00      
 J-10            	5336009.53      	4028349.00      
 J-100           	5337092.95      	4033141.00      
 J-101           	5336698.23      	4034117.00      
 J-102           	5337165.84      	4034073.00      
 J-103           	5337600.47      	4033579.00      
 J-104           	5334885.11      	4031810.00      
 J-105           	5329979.77      	4034270.00      
 J-106           	5371817.97      	4069914.00      
 J-107           	5342634.76      	4034109.00      
 J-108           	5334332.70      	4030884.00      
 J-109           	5333908.80      	4030800.00      
 J-11            	5343297.47      	4031315.00      
 J-110           	5342695.69      	4035353.00      
 J-111           	5343388.63      	4035815.00      
 J-112           	5334396.00      	4030678.00      
 J-113           	5339348.29      	4030298.00      
 J-114           	5333291.74      	4031728.00      
 J-115           	5334564.19      	4029612.00      
 J-116           	5333885.71      	4028768.00      
 J-117           	5328327.97      	4026947.00      
 J-118           	5327109.94      	4022600.00      
 J-119           	5329343.34      	4034947.00      
 J-12            	5343343.37      	4030849.00      
 J-120           	5329372.91      	4035235.00      
 J-121           	5333365.79      	4030869.00      
 J-122           	5333163.22      	4030892.00      
 J-123           	5330040.13      	4035436.00      
 J-124           	5329788.65      	4035483.00      
 J-125           	5334026.25      	4030526.00      
 J-126           	5329108.98      	4035871.00      
 J-127           	5329340.17      	4034916.00      
 J-128           	5337935.28      	4029061.00      
 J-129           	5336069.19      	4028110.00      
 J-13            	5343449.14      	4030779.00      
 J-130           	5330036.79      	4035248.00      
 J-131           	5343863.54      	4036270.00      
 J-132           	5343048.08      	4034992.00      
 J-133           	5329385.43      	4035358.00      
 J-134           	5333999.90      	4030588.00      
 J-135           	5341309.97      	4034748.00      
 J-136           	5340267.90      	4036385.00      
 J-137           	5334462.82      	4030970.00      
 J-138           	5340209.47      	4030378.00      
 J-139           	5340840.26      	4033762.00      
 J-14            	5343522.95      	4031126.00      
 J-140           	5340860.60      	4034029.00      
 J-141           	5338941.19      	4036163.00      
 J-142           	5339220.94      	4036835.00      
 J-143           	5344270.59      	4030570.00      
 J-144           	5338649.91      	4035884.00      
 J-145           	5338719.05      	4035844.00      
 J-146           	5336698.76      	4034122.00      
 J-147           	5336350.15      	4034406.00      
 J-148           	5336657.17      	4033660.00      
 J-149           	5336614.02      	4033181.00      
 J-15            	5340393.38      	4030712.00      
 J-150           	5338075.94      	4033701.00      
 J-151           	5338414.30      	4029707.00      
 J-152           	5339018.49      	4029561.00      
 J-153           	5338405.76      	4031685.00      
 J-154           	5333446.59      	4032555.00      
 J-155           	5333557.87      	4032275.00      
 J-156           	5339289.36      	4033481.00      
 J-157           	5339526.51      	4033496.00      
 J-158           	5338096.93      	4033709.00      
 J-159           	5340715.90      	4032362.00      
 J-16            	5340578.32      	4031456.00      
 J-160           	5340764.60      	4032839.00      
 J-161           	5339508.32      	4033158.00      
 J-162           	5334622.79      	4029559.00      
 J-163           	5334603.65      	4029535.00      
 J-164           	5339962.22      	4033432.00      
 J-165           	5334987.57      	4029233.00      
 J-166           	5335612.72      	4028839.00      
 J-167           	5330593.88      	4034127.00      
 J-168           	5337241.37      	4034795.00      
 J-169           	5337181.90      	4034078.00      
 J-17            	5338030.96      	4033047.00      
 J-170           	5333193.70      	4032975.00      
 J-171           	5333150.59      	4032988.00      
 J-172           	5333236.51      	4033142.00      
 J-173           	5333145.11      	4033166.00      
 J-174           	5332621.46      	4033592.00      
 J-175           	5336592.88      	4028411.00      
 J-176           	5340173.07      	4036405.00      
 J-177           	5342507.64      	4033789.00      
 J-178           	5343180.51      	4033498.00      
 J-179           	5338453.90      	4032547.00      
 J-18            	5338477.33      	4033010.00      
 J-180           	5337704.41      	4034850.00      
 J-181           	5337750.04      	4034998.00      
 J-182           	5338121.55      	4033998.00      
 J-183           	5338162.04      	4034465.00      
 J-184           	5339328.11      	4034111.00      
 J-185           	5335130.72      	4032629.00      
 J-186           	5335358.94      	4032649.00      
 J-187           	5338535.95      	4033882.00      
 J-188           	5338596.30      	4035066.00      
 J-189           	5338518.91      	4033876.00      
 J-19            	5337042.55      	4032474.00      
 J-190           	5338549.83      	4034442.00      
 J-191           	5341353.65      	4030748.00      
 J-192           	5340766.21      	4032855.00      
 J-193           	5340422.39      	4033401.00      
 J-194           	5340780.29      	4033379.00      
 J-195           	5339945.46      	4035851.00      
 J-196           	5338904.32      	4026880.00      
 J-197           	5339752.00      	4029122.00      
 J-198           	5334347.84      	4029196.00      
 J-199           	5334564.15      	4029015.00      
 J-2             	5342551.93      	4029207.00      
 J-20            	5335150.77      	4031818.00      
 J-200           	5340020.56      	4034072.00      
 J-201           	5335681.48      	4032679.00      
 J-202           	5338535.23      	4033865.00      
 J-203           	5340688.65      	4032345.00      
 J-204           	5333422.48      	4031847.00      
 J-205           	5337459.87      	4032169.00      
 J-206           	5337958.95      	4032098.00      
 J-207           	5330008.46      	4034763.00      
 J-208           	5337140.05      	4033617.00      
 J-209           	5341592.71      	4031190.00      
 J-21            	5335602.36      	4033097.00      
 J-210           	5341737.12      	4031647.00      
 J-211           	5340230.25      	4030368.00      
 J-212           	5340989.39      	4030528.00      
 J-213           	5336167.91      	4033681.00      
 J-214           	5337643.99      	4028712.00      
 J-215           	5337677.78      	4028753.00      
 J-216           	5338953.19      	4034026.00      
 J-217           	5338494.23      	4033009.00      
 J-218           	5339720.19      	4035765.00      
 J-219           	5338293.11      	4029790.00      
 J-22            	5336155.95      	4033182.00      
 J-220           	5337934.38      	4030314.00      
 J-221           	5339981.60      	4035865.00      
 J-222           	5337814.05      	4027295.00      
 J-223           	5337244.35      	4028640.00      
 J-224           	5333578.97      	4033318.00      
 J-225           	5337252.96      	4028765.00      
 J-226           	5333688.50      	4032058.00      
 J-227           	5336655.91      	4033646.00      
 J-228           	5330027.48      	4035088.00      
 J-229           	5339827.76      	4030210.00      
 J-23            	5335108.71      	4032528.00      
 J-230           	5340220.66      	4030351.00      
 J-231           	5341468.93      	4030716.00      
 J-232           	5342189.62      	4032008.00      
 J-233           	5331254.92      	4038659.00      
 J-234           	5334763.73      	4032983.00      
 J-235           	5335142.36      	4033001.00      
 J-236           	5336133.91      	4033192.00      
 J-237           	5334083.61      	4033119.00      
 J-238           	5334117.89      	4033109.00      
 J-239           	5336155.76      	4033194.00      
 J-24            	5335021.29      	4031785.00      
 J-240           	5334452.84      	4033013.00      
 J-241           	5334442.72      	4032990.00      
 J-242           	5339677.29      	4031194.00      
 J-243           	5339721.20      	4031589.00      
 J-244           	5338604.88      	4035691.00      
 J-245           	5338098.50      	4033728.00      
 J-246           	5338119.72      	4033987.00      
 J-247           	5337091.22      	4033125.00      
 J-248           	5337238.40      	4028757.00      
 J-249           	5340377.01      	4030719.00      
 J-25            	5337180.62      	4034072.00      
 J-250           	5342085.58      	4033548.00      
 J-251           	5342367.36      	4033433.00      
 J-252           	5340456.14      	4029941.00      
 J-253           	5337598.31      	4029344.00      
 J-254           	5342753.07      	4033274.00      
 J-255           	5337498.46      	4029878.00      
 J-256           	5337899.91      	4031571.00      
 J-257           	5338896.76      	4029691.00      
 J-258           	5338815.90      	4029689.00      
 J-259           	5339074.19      	4028608.00      
 J-26            	5337637.69      	4034032.00      
 J-260           	5337166.37      	4034079.00      
 J-261           	5339262.03      	4032980.00      
 J-262           	5338517.95      	4033858.00      
 J-263           	5338083.67      	4033546.00      
 J-264           	5338423.79      	4029724.00      
 J-265           	5338787.30      	4029689.00      
 J-266           	5343231.69      	4032547.00      
 J-267           	5343445.08      	4032610.00      
 J-268           	5338496.87      	4033420.00      
 J-269           	5336156.09      	4032691.00      
 J-27            	5334588.02      	4031865.00      
 J-270           	5339115.85      	4029741.00      
 J-271           	5337245.63      	4034811.00      
 J-272           	5336909.57      	4034967.00      
 J-273           	5338037.89      	4035981.00      
 J-274           	5345221.38      	4031950.00      
 J-275           	5345221.38      	4031950.00      
 J-276           	5337675.80      	4034500.00      
 J-277           	5333439.67      	4033087.00      
 J-278           	5340731.04      	4032858.00      
 J-279           	5334792.83      	4029386.00      
 J-28            	5334254.81      	4031927.00      
 J-280           	5334972.78      	4029608.00      
 J-281           	5333581.10      	4033294.00      
 J-282           	5337638.20      	4034039.00      
 J-283           	5338515.97      	4033422.00      
 J-284           	5340642.36      	4034360.00      
 J-285           	5335228.14      	4029541.00      
 J-286           	5337557.41      	4033085.00      
 J-287           	5337215.02      	4034544.00      
 J-288           	5336218.09      	4034153.00      
 J-289           	5345805.94      	4029773.00      
 J-29            	5341501.86      	4032221.00      
 J-290           	5336141.63      	4033193.00      
 J-291           	5333262.31      	4032097.00      
 J-292           	5336788.63      	4034993.00      
 J-293           	5341202.26      	4033601.00      
 J-294           	5338472.23      	4032542.00      
 J-295           	5338979.38      	4034512.00      
 J-296           	5338063.28      	4033548.00      
 J-297           	5336046.05      	4028619.00      
 J-298           	5333628.50      	4032127.00      
 J-299           	5329655.55      	4034358.00      
 J-3             	5336384.64      	4034617.00      
 J-30            	5342197.72      	4032025.00      
 J-300           	5340680.60      	4031905.00      
 J-301           	5340421.20      	4030085.00      
 J-302           	5337081.15      	4034807.00      
 J-303           	5334415.68      	4033001.00      
 J-304           	5338819.30      	4036226.00      
 J-305           	5333099.98      	4032381.00      
 J-306           	5341258.60      	4029949.00      
 J-307           	5341450.14      	4030018.00      
 J-308           	5340516.07      	4029728.00      
 J-309           	5339702.85      	4028641.00      
 J-31            	5342697.02      	4031815.00      
 J-310           	5338067.57      	4026805.00      
 J-311           	5337755.92      	4025685.00      
 J-312           	5333061.02      	4032098.00      
 J-313           	5333473.95      	4032447.00      
 J-314           	5337466.81      	4029849.00      
 J-315           	5340199.86      	4030361.00      
 J-316           	5341176.17      	4031056.00      
 J-317           	5341732.60      	4032729.00      
 J-318           	5336081.56      	4028736.00      
 J-319           	5336279.70      	4029054.00      
 J-32            	5341106.66      	4030815.00      
 J-320           	5338516.22      	4025928.00      
 J-321           	5338825.94      	4029780.00      
 J-322           	5337634.19      	4030106.00      
 J-323           	5333460.52      	4033842.00      
 J-324           	5337437.13      	4029883.00      
 J-325           	5334939.44      	4029271.00      
 J-326           	5344125.19      	4035935.00      
 J-327           	5339297.17      	4034503.00      
 J-328           	5338495.10      	4033025.00      
 J-329           	5342375.85      	4032321.00      
 J-33            	5340808.43      	4030890.00      
 J-330           	5338847.86      	4029832.00      
 J-331           	5337323.28      	4029788.00      
 J-332           	5344197.42      	4036590.00      
 J-333           	5334519.77      	4028960.00      
 J-334           	5341256.88      	4029800.00      
 J-335           	5340842.74      	4034176.00      
 J-336           	5336651.71      	4029314.00      
 J-337           	5336033.86      	4028529.00      
 J-338           	5342808.53      	4032523.00      
 J-339           	5335347.70      	4028900.00      
 J-34            	5337557.89      	4033102.00      
 J-340           	5339546.49      	4028560.00      
 J-341           	5339852.06      	4029006.00      
 J-342           	5339905.09      	4029143.00      
 J-343           	5339778.24      	4029092.00      
 J-344           	5339559.58      	4028597.00      
 J-345           	5341406.39      	4029252.00      
 J-346           	5341321.01      	4029213.00      
 J-347           	5341621.66      	4029355.00      
 J-348           	5341817.11      	4029456.00      
 J-349           	5342192.34      	4029748.00      
 J-35            	5338032.57      	4033063.00      
 J-350           	5342782.69      	4030310.00      
 J-351           	5342907.43      	4030435.00      
 J-352           	5342414.01      	4029402.00      
 J-353           	5342384.43      	4029446.00      
 J-354           	5341095.99      	4030780.00      
 J-355           	5341344.39      	4030712.00      
 J-356           	5340466.19      	4030949.00      
 J-357           	5335607.43      	4033071.00      
 J-358           	5334758.06      	4032946.00      
 J-359           	5335805.19      	4033124.00      
 J-36            	5342909.66      	4032150.00      
 J-360           	5332646.06      	4033585.00      
 J-361           	5332642.42      	4033558.00      
 J-362           	5339499.28      	4030708.00      
 J-363           	5339500.42      	4030711.00      
 J-364           	5339465.48      	4030723.00      
 J-365           	5339479.90      	4030718.00      
 J-368           	5339652.64      	4031199.00      
 J-37            	5345543.56      	4029849.00      
 J-38            	5345210.03      	4029981.00      
 J-39            	5333758.90      	4033207.00      
 J-4             	5335375.39      	4034260.00      
 J-40            	5334050.69      	4033128.00      
 J-41            	5340555.71      	4031462.00      
 J-42            	5340439.56      	4030957.00      
 J-43            	5342787.70      	4034495.00      
 J-44            	5342178.97      	4034470.00      
 J-45            	5338478.08      	4033026.00      
 J-46            	5338438.74      	4032091.00      
 J-47            	5338436.29      	4032065.00      
 J-48            	5336612.42      	4033163.00      
 J-49            	5337034.21      	4032650.00      
 J-5             	5341673.04      	4029677.00      
 J-50            	5329831.98      	4038655.00      
 J-51            	5330255.20      	4039878.00      
 J-52            	5343133.06      	4032430.00      
 J-53            	5343272.43      	4032306.00      
 J-54            	5340650.03      	4031910.00      
 J-55            	5339761.93      	4031957.00      
 J-56            	5336746.80      	4034587.00      
 J-57            	5338458.18      	4032063.00      
 J-58            	5338460.14      	4032090.00      
 J-59            	5342516.84      	4032649.00      
 J-6             	5341422.93      	4029433.00      
 J-60            	5342633.68      	4032927.00      
 J-61            	5334984.67      	4031356.00      
 J-62            	5334705.41      	4032606.00      
 J-63            	5340714.81      	4032343.00      
 J-64            	5341899.64      	4032105.00      
 J-65            	5339261.14      	4032966.00      
 J-66            	5340729.41      	4032842.00      
 J-67            	5333494.03      	4032878.00      
 J-68            	5333987.07      	4032732.00      
 J-69            	5338828.02      	4032014.00      
 J-7             	5339908.78      	4029141.00      
 J-70            	5336181.69      	4033695.00      
 J-71            	5336180.43      	4033680.00      
 J-72            	5340629.70      	4034387.00      
 J-73            	5340655.58      	4034401.00      
 J-74            	5337120.37      	4033605.00      
 J-75            	5337121.77      	4033618.00      
 J-76            	5338099.43      	4033988.00      
 J-77            	5333934.26      	4031988.00      
 J-78            	5341789.48      	4034625.00      
 J-79            	5334365.56      	4032657.00      
 J-8             	5337428.50      	4028454.00      
 J-80            	5339269.35      	4031639.00      
 J-81            	5339268.32      	4031361.00      
 J-82            	5338006.24      	4035874.00      
 J-83            	5337644.01      	4035987.00      
 J-84            	5342136.92      	4034415.00      
 J-85            	5339506.48      	4030709.00      
 J-86            	5337049.62      	4032649.00      
 J-87            	5337505.26      	4032620.00      
 J-88            	5339235.87      	4032492.00      
 J-89            	5340690.09      	4032364.00      
 J-9             	5340098.41      	4028810.00      
 J-90            	5338470.83      	4032490.00      
 J-91            	5339234.37      	4032470.00      
 J-92            	5336197.69      	4033897.00      
 J-93            	5336675.00      	4033859.00      
 J-94            	5329981.15      	4034293.00      
 J-95            	5329993.26      	4034502.00      
 J-96            	5337074.06      	4033127.00      
 J-97            	5338472.43      	4032546.00      
 J-98            	5339201.68      	4031991.00      
 J-99            	5337075.67      	4033143.00      
 I-Pump-1        	5328340.30      	4021253.00      
 I-Pump-2        	5371846.05      	4069942.00      
 I-Pump-3        	5336069.22      	4028110.00      
 O-Pump-4        	5353963.55      	4057037.00      
 O-Pump-5        	5329968.19      	4034295.00      
 O-Pump-6        	5335923.67      	4028083.00      
 O-Pump-1        	5328340.30      	4021253.00      
 O-Pump-2        	5371846.05      	4069942.00      
 O-Pump-3        	5336069.22      	4028110.00      
 I-Pump-4        	5353963.55      	4057037.00      
 I-Pump-6        	5335923.67      	4028083.00      
 R-1             	5335774.00      	4028097.00      
 R-2             	5328447.00      	4021195.00      
 R-3             	5371869.00      	4069942.00      
 WTP             	5336069.00      	4028106.00      
 T-1             	5332702.00      	4034080.00      
 T-2             	5340329.00      	4028453.00      
 T-3             	5340283.00      	4036470.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-1             	5341319.98      	4030619.34      
 P-1             	5341289.96      	4030394.96      
 P-1             	5341319.84      	4030254.80      
 P-1             	5341407.84      	4030083.82      
 P-10            	5340587.40      	4030913.97      
 P-10            	5340827.77      	4030852.94      
 P-100           	5336931.46      	4033140.51      
 P-101           	5336720.10      	4034373.86      
 P-102           	5336461.64      	4033677.08      
 P-103           	5336625.03      	4033180.43      
 P-105           	5338676.49      	4029528.16      
 P-105           	5338702.28      	4029494.11      
 P-105           	5338818.37      	4029567.22      
 P-106           	5338426.43      	4031962.38      
 P-107           	5333564.43      	4032543.25      
 P-107           	5333603.64      	4032507.52      
 P-107           	5333611.53      	4032443.95      
 P-107           	5333581.96      	4032300.24      
 P-109           	5340716.26      	4032711.84      
 P-11            	5338395.76      	4033017.30      
 P-111           	5340717.26      	4032385.57      
 P-114           	5339655.90      	4033505.14      
 P-114           	5339956.34      	4033433.27      
 P-116           	5335270.68      	4029010.37      
 P-116           	5335475.42      	4028895.57      
 P-117           	5330935.42      	4036526.93      
 P-117           	5329805.72      	4036553.21      
 P-118           	5337250.41      	4034793.57      
 P-118           	5337225.49      	4034543.85      
 P-118           	5337224.14      	4034530.24      
 P-12            	5336874.68      	4032262.81      
 P-12            	5335168.00      	4031822.91      
 P-121           	5332675.52      	4034070.41      
 P-126           	5337721.62      	4034899.75      
 P-132           	5338544.05      	4034077.73      
 P-132           	5338570.49      	4034587.14      
 P-132           	5338594.60      	4035039.24      
 P-137           	5340777.39      	4032961.91      
 P-137           	5340829.09      	4033617.54      
 P-139           	5340315.05      	4035047.77      
 P-139           	5340546.31      	4034564.31      
 P-14            	5335065.03      	4032157.15      
 P-140           	5339152.13      	4027515.91      
 P-140           	5339438.22      	4028244.11      
 P-142           	5339350.39      	4034108.79      
 P-142           	5339538.38      	4034073.05      
 P-142           	5339751.96      	4034054.95      
 P-142           	5339909.01      	4034059.64      
 P-144           	5338917.17      	4033996.29      
 P-144           	5339109.97      	4034064.02      
 P-144           	5339272.82      	4034114.00      
 P-144           	5339313.84      	4034112.51      
 P-146           	5333431.20      	4031833.94      
 P-147           	5337489.03      	4032137.32      
 P-147           	5337869.57      	4032106.28      
 P-148           	5329659.29      	4034840.72      
 P-15            	5337181.33      	4034072.55      
 P-15            	5337637.59      	4034032.53      
 P-151           	5337136.55      	4033578.51      
 P-151           	5337122.60      	4033420.33      
 P-152           	5337601.73      	4032614.65      
 P-152           	5337991.27      	4032581.07      
 P-152           	5338093.22      	4032572.28      
 P-153           	5338027.04      	4032093.10      
 P-154           	5341597.89      	4031209.86      
 P-154           	5341726.35      	4031617.15      
 P-155           	5340359.04      	4030601.31      
 P-158           	5335847.58      	4028110.89      
 P-158           	5335980.31      	4028113.62      
 P-159           	5339329.49      	4034133.93      
 P-159           	5339274.93      	4034129.32      
 P-165           	5340214.08      	4035954.13      
 P-166           	5337538.03      	4027838.04      
 P-166           	5337310.37      	4028351.91      
 P-168           	5341492.21      	4029579.97      
 P-17            	5341757.53      	4032158.81      
 P-17            	5341916.65      	4032114.89      
 P-17            	5341943.38      	4032107.51      
 P-172           	5333709.54      	4032039.93      
 P-173           	5335853.32      	4028142.89      
 P-173           	5335981.51      	4028147.23      
 P-174           	5337178.62      	4033613.69      
 P-174           	5337563.05      	4033581.73      
 P-175           	5336710.47      	4033642.72      
 P-177           	5340096.44      	4030108.24      
 P-179           	5342592.95      	4031874.79      
 P-18            	5342719.85      	4031802.74      
 P-18            	5342860.81      	4031697.24      
 P-18            	5343134.11      	4031454.64      
 P-18            	5343232.93      	4031370.64      
 P-181           	5334901.34      	4033001.00      
 P-181           	5335150.05      	4033029.30      
 P-181           	5335597.24      	4033097.26      
 P-182           	5336268.74      	4033187.76      
 P-182           	5336502.52      	4033172.20      
 P-187           	5336270.28      	4033200.90      
 P-19            	5340997.79      	4030843.12      
 P-191           	5338627.52      	4035581.77      
 P-191           	5338627.90      	4035666.91      
 P-195           	5334686.31      	4029628.57      
 P-195           	5334866.38      	4029477.53      
 P-195           	5335054.72      	4029319.59      
 P-195           	5335260.23      	4029147.22      
 P-195           	5335524.36      	4028946.75      
 P-195           	5335589.68      	4028896.18      
 P-199           	5336296.35      	4033671.06      
 P-2             	5336251.31      	4034624.43      
 P-2             	5336141.08      	4034626.39      
 P-2             	5335702.14      	4034624.43      
 P-20            	5337558.89      	4033102.49      
 P-201           	5353486.52      	4055579.00      
 P-201           	5353482.54      	4055570.75      
 P-201           	5353481.83      	4055569.42      
 P-201           	5352348.55      	4053454.97      
 P-201           	5351986.48      	4052779.00      
 P-201           	5351376.99      	4051537.73      
 P-201           	5351258.79      	4050737.15      
 P-201           	5351257.93      	4050731.27      
 P-201           	5351241.49      	4050619.53      
 P-201           	5351064.22      	4049986.71      
 P-201           	5351064.01      	4049986.00      
 P-201           	5351060.46      	4049974.25      
 P-201           	5351050.00      	4049955.27      
 P-201           	5351048.78      	4049953.13      
 P-201           	5350982.04      	4049836.76      
 P-201           	5350981.93      	4049836.63      
 P-201           	5350594.98      	4049160.52      
 P-201           	5350320.58      	4048689.86      
 P-201           	5350320.52      	4048689.76      
 P-201           	5350318.95      	4048687.10      
 P-201           	5349676.55      	4047585.74      
 P-201           	5349206.47      	4045526.27      
 P-201           	5349204.34      	4045516.95      
 P-201           	5349012.48      	4044677.24      
 P-201           	5348822.03      	4042956.53      
 P-201           	5348821.45      	4042951.24      
 P-201           	5348815.53      	4042946.03      
 P-201           	5348079.10      	4042309.71      
 P-201           	5347930.00      	4042180.88      
 P-201           	5347586.32      	4041908.91      
 P-201           	5347487.66      	4041956.29      
 P-201           	5347304.31      	4041860.88      
 P-201           	5346971.94      	4041904.48      
 P-201           	5346685.96      	4041769.37      
 P-201           	5346347.57      	4041502.89      
 P-201           	5346053.73      	4041008.78      
 P-201           	5345969.97      	4040806.22      
 P-201           	5345842.37      	4040624.73      
 P-201           	5345414.14      	4039524.85      
 P-201           	5345076.77      	4038698.30      
 P-201           	5344780.29      	4037856.11      
 P-201           	5344376.81      	4037251.46      
 P-201           	5343806.52      	4036698.50      
 P-201           	5343885.38      	4036661.66      
 P-201           	5344145.21      	4036540.27      
 P-201           	5344189.62      	4036519.53      
 P-201           	5344436.57      	4036404.15      
 P-201           	5344290.73      	4035946.68      
 P-201           	5344265.79      	4035868.45      
 P-201           	5343945.87      	4035814.40      
 P-201           	5343610.64      	4034984.21      
 P-201           	5343432.02      	4034541.85      
 P-201           	5343815.91      	4034368.13      
 P-201           	5344018.11      	4034276.64      
 P-201           	5343892.77      	4034011.87      
 P-201           	5343543.42      	4033273.89      
 P-201           	5343835.20      	4032294.32      
 P-201           	5343600.24      	4032111.11      
 P-201           	5343454.01      	4031907.55      
 P-201           	5343257.79      	4031428.59      
 P-201           	5343232.93      	4031370.64      
 P-201           	5342928.85      	4030661.98      
 P-202           	5340333.11      	4030603.53      
 P-205           	5340751.40      	4030122.79      
 P-205           	5340591.31      	4029979.56      
 P-206           	5337908.65      	4030204.40      
 P-206           	5337914.98      	4029981.94      
 P-208           	5337812.63      	4030367.72      
 P-208           	5337676.85      	4030096.27      
 P-21            	5342815.20      	4031968.60      
 P-21            	5342843.78      	4032023.58      
 P-218           	5340042.41      	4034074.70      
 P-22            	5345570.93      	4029918.38      
 P-22            	5345778.82      	4030442.04      
 P-22            	5345445.41      	4030574.22      
 P-220           	5339289.15      	4033478.75      
 P-224           	5339261.63      	4032974.23      
 P-227           	5338666.21      	4029560.06      
 P-227           	5338737.05      	4029570.99      
 P-228           	5343351.79      	4032689.71      
 P-229           	5338517.37      	4033848.40      
 P-23            	5333947.95      	4033158.33      
 P-23            	5334049.42      	4033129.04      
 P-230           	5333415.79      	4028205.61      
 P-230           	5333367.43      	4028196.77      
 P-230           	5332932.25      	4028267.94      
 P-230           	5331744.80      	4028504.98      
 P-230           	5331217.47      	4028607.05      
 P-230           	5330980.87      	4028643.19      
 P-230           	5330940.77      	4028609.22      
 P-230           	5328886.29      	4026869.87      
 P-231           	5335375.85      	4032506.48      
 P-231           	5335631.51      	4032281.03      
 P-232           	5339038.63      	4029700.72      
 P-232           	5339069.34      	4029764.89      
 P-233           	5337019.80      	4032504.75      
 P-235           	5337213.25      	4034872.35      
 P-238           	5345661.53      	4032107.05      
 P-238           	5345442.01      	4032549.77      
 P-238           	5345021.41      	4033066.19      
 P-238           	5344933.26      	4033184.79      
 P-238           	5344770.28      	4033182.16      
 P-238           	5344682.52      	4033088.42      
 P-238           	5344593.58      	4032874.67      
 P-238           	5344734.82      	4032704.57      
 P-238           	5344958.00      	4032415.81      
 P-238           	5345143.43      	4032172.62      
 P-24            	5340474.30      	4031090.77      
 P-24            	5340447.86      	4030989.59      
 P-24            	5340439.65      	4030958.16      
 P-244           	5336782.24      	4033650.68      
 P-247           	5334866.38      	4029477.53      
 P-249           	5333706.25      	4033262.65      
 P-249           	5333758.29      	4033245.21      
 P-25            	5342501.72      	4034608.66      
 P-25            	5342391.64      	4034645.49      
 P-25            	5342332.77      	4034635.91      
 P-25            	5342298.55      	4034612.63      
 P-25            	5342258.85      	4034575.67      
 P-25            	5342220.52      	4034525.02      
 P-250           	5332621.91      	4033564.21      
 P-251           	5337640.40      	4034065.71      
 P-252           	5337274.23      	4028647.30      
 P-252           	5337341.01      	4028428.57      
 P-254           	5339666.21      	4031167.85      
 P-254           	5339529.56      	4030835.31      
 P-255           	5334991.25      	4032977.55      
 P-255           	5334846.41      	4032952.36      
 P-256           	5339363.60      	4031282.19      
 P-256           	5339586.48      	4031213.85      
 P-257           	5338520.31      	4033502.32      
 P-259           	5340645.34      	4034354.60      
 P-259           	5340693.01      	4034297.52      
 P-259           	5340801.35      	4034199.16      
 P-259           	5340839.71      	4034099.66      
 P-259           	5340817.55      	4033814.59      
 P-26            	5338477.35      	4033011.01      
 P-260           	5335054.72      	4029319.59      
 P-264           	5337218.05      	4033113.48      
 P-265           	5337225.49      	4034543.85      
 P-265           	5337287.38      	4034538.19      
 P-266           	5329304.30      	4034658.91      
 P-267           	5338576.64      	4035021.38      
 P-267           	5338589.68      	4035268.21      
 P-267           	5338611.29      	4035595.76      
 P-27            	5338437.00      	4032072.99      
 P-276           	5345547.48      	4029848.32      
 P-277           	5336200.81      	4034154.94      
 P-279           	5337242.07      	4028650.16      
 P-28            	5336611.26      	4033148.22      
 P-28            	5336583.15      	4032775.60      
 P-28            	5336728.47      	4032687.20      
 P-281           	5344488.62      	4030795.69      
 P-281           	5344300.60      	4031005.00      
 P-281           	5344313.61      	4031152.94      
 P-281           	5344437.65      	4031284.17      
 P-281           	5344919.04      	4031775.10      
 P-281           	5345089.36      	4031903.99      
 P-284           	5334369.69      	4032656.58      
 P-284           	5334383.10      	4032670.50      
 P-284           	5334695.62      	4032608.68      
 P-29            	5329875.77      	4039705.90      
 P-29            	5330197.38      	4039852.58      
 P-294           	5339472.58      	4032970.59      
 P-294           	5339712.15      	4032945.85      
 P-294           	5340318.41      	4032893.22      
 P-295           	5338601.73      	4035739.68      
 P-297           	5340676.89      	4032190.69      
 P-298           	5341075.78      	4033747.61      
 P-298           	5341082.57      	4033605.35      
 P-3             	5341810.00      	4029467.33      
 P-3             	5341810.07      	4029467.23      
 P-30            	5343136.65      	4032427.24      
 P-300           	5336219.12      	4034166.28      
 P-301           	5337850.17      	4035348.44      
 P-305           	5338983.51      	4034589.19      
 P-305           	5338993.37      	4034916.63      
 P-305           	5338848.35      	4035042.20      
 P-308           	5334093.57      	4033152.12      
 P-31            	5340221.38      	4031939.80      
 P-31            	5340010.86      	4031947.77      
 P-312           	5333655.41      	4032086.48      
 P-314           	5340762.31      	4033168.59      
 P-315           	5340679.22      	4031890.72      
 P-317           	5345454.15      	4029875.42      
 P-319           	5340152.39      	4031533.99      
 P-32            	5336737.91      	4034588.46      
 P-32            	5336741.88      	4034588.11      
 P-321           	5343675.73      	4031000.87      
 P-321           	5343806.47      	4030971.52      
 P-321           	5344120.35      	4030716.13      
 P-327           	5334320.02      	4033040.07      
 P-328           	5340719.78      	4030611.66      
 P-328           	5340443.12      	4030690.41      
 P-33            	5338458.68      	4032070.67      
 P-330           	5339204.43      	4035568.17      
 P-332           	5340649.17      	4031901.05      
 P-332           	5340579.02      	4031568.48      
 P-334           	5341331.71      	4029951.88      
 P-337           	5334436.90      	4031012.09      
 P-338           	5338385.67      	4031527.06      
 P-338           	5338351.46      	4031315.45      
 P-338           	5338306.78      	4031123.77      
 P-338           	5338229.08      	4030956.71      
 P-338           	5338141.56      	4030771.86      
 P-338           	5338007.88      	4030493.34      
 P-338           	5337932.40      	4030343.89      
 P-34            	5342604.03      	4032858.18      
 P-34            	5342633.26      	4032928.07      
 P-341           	5335996.19      	4028082.52      
 P-343           	5339583.17      	4032446.01      
 P-343           	5340105.56      	4032394.43      
 P-343           	5340574.69      	4032358.12      
 P-344           	5337351.95      	4026131.14      
 P-345           	5334552.14      	4032980.15      
 P-345           	5334681.39      	4032973.15      
 P-346           	5338307.25      	4029804.04      
 P-347           	5337242.88      	4034810.27      
 P-348           	5337435.61      	4034883.73      
 P-35            	5335138.65      	4031762.76      
 P-35            	5335097.33      	4031572.86      
 P-357           	5340487.38      	4034281.15      
 P-36            	5334646.10      	4032232.20      
 P-360           	5341036.30      	4029594.46      
 P-360           	5340794.81      	4029701.53      
 P-360           	5340968.36      	4030001.50      
 P-360           	5341218.89      	4029948.06      
 P-361           	5340259.70      	4033411.96      
 P-362           	5339227.28      	4031409.82      
 P-362           	5339147.65      	4031472.55      
 P-362           	5339075.83      	4031498.83      
 P-362           	5339018.41      	4031506.25      
 P-362           	5338975.12      	4031511.84      
 P-362           	5338876.01      	4031526.71      
 P-362           	5338849.52      	4031551.29      
 P-362           	5338831.45      	4031568.06      
 P-362           	5338786.19      	4031653.31      
 P-364           	5339576.08      	4029326.57      
 P-365           	5339817.06      	4029180.94      
 P-366           	5333492.02      	4032413.31      
 P-367           	5338031.26      	4033051.18      
 P-368           	5330959.47      	4034030.17      
 P-368           	5331652.41      	4033844.81      
 P-368           	5332350.71      	4033669.33      
 P-369           	5341346.02      	4030719.14      
 P-37            	5340878.58      	4032335.78      
 P-37            	5341015.63      	4032317.53      
 P-37            	5341075.15      	4032309.60      
 P-37            	5341426.03      	4032225.86      
 P-37            	5341764.99      	4032137.88      
 P-371           	5340703.19      	4032141.82      
 P-372           	5337820.30      	4034485.79      
 P-373           	5335004.08      	4031137.29      
 P-373           	5334960.44      	4030982.34      
 P-373           	5334677.19      	4030801.27      
 P-373           	5334564.15      	4030810.60      
 P-374           	5337945.11      	4034932.81      
 P-374           	5338326.72      	4035014.21      
 P-374           	5338384.62      	4035479.75      
 P-374           	5338489.94      	4035648.32      
 P-374           	5338573.69      	4035927.75      
 P-376           	5339517.30      	4030687.87      
 P-376           	5339890.03      	4030505.35      
 P-38            	5339496.17      	4032950.60      
 P-38            	5340006.28      	4032903.45      
 P-38            	5340079.35      	4032896.69      
 P-380           	5333462.57      	4032728.33      
 P-380           	5333445.08      	4032587.85      
 P-381           	5342099.89      	4033583.68      
 P-381           	5342094.42      	4033730.45      
 P-381           	5341812.96      	4033959.02      
 P-381           	5341591.43      	4033438.24      
 P-381           	5341454.03      	4032848.53      
 P-386           	5336110.88      	4028832.65      
 P-387           	5337484.30      	4032158.68      
 P-387           	5337676.10      	4032141.77      
 P-387           	5337960.91      	4032123.76      
 P-387           	5338036.63      	4032118.98      
 P-39            	5333985.92      	4032732.86      
 P-392           	5329685.66      	4035176.02      
 P-393           	5337826.58      	4030425.25      
 P-393           	5337906.98      	4030726.46      
 P-393           	5337934.61      	4031264.61      
 P-394           	5335824.20      	4028079.78      
 P-396           	5333553.07      	4033607.31      
 P-398           	5338890.73      	4029754.66      
 P-399           	5340965.90      	4031866.26      
 P-4             	5371284.47      	4069384.74      
 P-4             	5371062.43      	4069228.74      
 P-4             	5370921.47      	4069092.98      
 P-4             	5370871.45      	4069038.20      
 P-4             	5370147.54      	4068242.77      
 P-4             	5370094.51      	4068353.26      
 P-4             	5369949.50      	4068484.73      
 P-4             	5369894.04      	4068492.51      
 P-4             	5369682.99      	4068521.24      
 P-4             	5369296.01      	4068423.26      
 P-4             	5368957.99      	4068437.98      
 P-4             	5368791.04      	4068659.99      
 P-4             	5368784.47      	4069068.51      
 P-4             	5368670.54      	4069148.75      
 P-4             	5368168.53      	4069222.76      
 P-4             	5367798.51      	4069329.77      
 P-4             	5367613.03      	4069429.02      
 P-4             	5367484.54      	4069785.00      
 P-4             	5367316.48      	4070067.74      
 P-4             	5367119.51      	4070228.01      
 P-4             	5366973.02      	4070420.23      
 P-4             	5366753.03      	4070744.50      
 P-4             	5366634.48      	4071120.26      
 P-4             	5366436.44      	4071362.23      
 P-4             	5366067.05      	4071438.00      
 P-4             	5365340.48      	4071498.74      
 P-4             	5364452.44      	4071362.00      
 P-4             	5363822.52      	4071126.25      
 P-4             	5363449.50      	4070813.24      
 P-4             	5363122.62      	4070311.85      
 P-4             	5363122.55      	4070311.73      
 P-4             	5363099.95      	4070277.00      
 P-4             	5362899.06      	4070027.01      
 P-4             	5362667.45      	4069830.24      
 P-4             	5362526.35      	4069730.58      
 P-4             	5362525.54      	4069730.00      
 P-4             	5362252.97      	4069537.50      
 P-4             	5362094.96      	4069498.00      
 P-4             	5362094.80      	4069497.95      
 P-4             	5361855.50      	4069437.98      
 P-4             	5361801.70      	4069414.33      
 P-4             	5361801.51      	4069414.24      
 P-4             	5361554.13      	4069305.04      
 P-4             	5361554.03      	4069304.97      
 P-4             	5361520.48      	4069289.99      
 P-4             	5361507.54      	4069252.47      
 P-4             	5361507.44      	4069252.27      
 P-4             	5361379.49      	4068882.52      
 P-4             	5361379.47      	4068882.40      
 P-4             	5361363.96      	4068838.01      
 P-4             	5361205.54      	4068528.48      
 P-4             	5361044.01      	4068412.76      
 P-4             	5360708.47      	4068265.00      
 P-4             	5360637.68      	4068205.62      
 P-4             	5360637.54      	4068205.53      
 P-4             	5360396.00      	4068003.50      
 P-4             	5360321.97      	4067459.75      
 P-4             	5360321.75      	4067458.08      
 P-4             	5360313.45      	4067399.50      
 P-4             	5360094.24      	4067002.31      
 P-4             	5360094.05      	4067001.99      
 P-4             	5360085.05      	4066986.01      
 P-4             	5359488.99      	4066527.00      
 P-4             	5359377.49      	4066463.51      
 P-4             	5359376.60      	4066462.99      
 P-4             	5359341.99      	4066443.25      
 P-4             	5359337.98      	4066440.98      
 P-4             	5358861.02      	4066169.76      
 P-4             	5358706.98      	4066107.78      
 P-4             	5358706.39      	4066107.50      
 P-4             	5358200.47      	4065903.49      
 P-4             	5358096.03      	4065886.23      
 P-4             	5358095.51      	4065886.18      
 P-4             	5357669.06      	4065815.50      
 P-4             	5357668.78      	4065815.46      
 P-4             	5357578.03      	4065800.51      
 P-4             	5357256.56      	4065705.48      
 P-4             	5357256.09      	4065705.37      
 P-4             	5357069.52      	4065650.25      
 P-4             	5356740.58      	4065473.81      
 P-4             	5356714.53      	4065459.77      
 P-4             	5356360.04      	4065245.99      
 P-4             	5356356.97      	4065244.15      
 P-4             	5355671.53      	4064829.75      
 P-4             	5355143.71      	4064453.38      
 P-4             	5355143.50      	4064453.18      
 P-4             	5355085.05      	4064411.48      
 P-4             	5355058.53      	4064351.46      
 P-4             	5355057.55      	4064349.27      
 P-4             	5354209.99      	4062455.49      
 P-4             	5354069.33      	4061831.24      
 P-4             	5354067.51      	4061823.24      
 P-4             	5354036.98      	4061687.25      
 P-4             	5354036.82      	4061686.69      
 P-4             	5354006.02      	4061549.76      
 P-4             	5353949.42      	4061463.62      
 P-4             	5353949.03      	4061463.02      
 P-4             	5353779.06      	4061203.50      
 P-4             	5353524.02      	4060885.74      
 P-4             	5353515.51      	4060824.01      
 P-4             	5353475.03      	4060542.00      
 P-4             	5353877.48      	4059881.26      
 P-4             	5353995.06      	4059688.49      
 P-4             	5354182.01      	4059319.49      
 P-4             	5354182.38      	4059318.74      
 P-4             	5354262.96      	4059159.99      
 P-4             	5354289.34      	4059027.09      
 P-4             	5354289.50      	4059026.25      
 P-4             	5354398.91      	4058476.72      
 P-4             	5354398.96      	4058476.50      
 P-4             	5354412.04      	4058410.01      
 P-40            	5338812.69      	4032016.37      
 P-401           	5337468.42      	4032120.62      
 P-402           	5339335.51      	4030268.69      
 P-41            	5336180.44      	4033680.75      
 P-413           	5337959.61      	4032104.15      
 P-413           	5337960.91      	4032123.76      
 P-413           	5337990.25      	4032569.09      
 P-413           	5337991.27      	4032581.07      
 P-415           	5336541.73      	4029272.96      
 P-415           	5336833.78      	4029465.78      
 P-415           	5337374.77      	4029765.85      
 P-418           	5333581.54      	4033243.90      
 P-418           	5333500.07      	4032907.27      
 P-42            	5340629.82      	4034387.79      
 P-420           	5341709.28      	4034382.12      
 P-420           	5341403.92      	4034511.19      
 P-422           	5342287.38      	4032210.02      
 P-427           	5332989.80      	4033456.90      
 P-427           	5333389.40      	4033344.45      
 P-428           	5340377.85      	4030722.19      
 P-43            	5337121.76      	4033618.89      
 P-430           	5340884.33      	4034528.37      
 P-431           	5337866.84      	4027191.39      
 P-432           	5338071.54      	4033446.27      
 P-435           	5340889.07      	4032351.87      
 P-435           	5341076.16      	4032324.33      
 P-435           	5341355.52      	4032257.54      
 P-437           	5341900.19      	4033098.35      
 P-44            	5337658.98      	4034030.65      
 P-44            	5337698.72      	4034026.75      
 P-44            	5337957.60      	4034001.41      
 P-440           	5344145.21      	4036540.27      
 P-441           	5337957.90      	4030321.67      
 P-441           	5338062.28      	4030546.96      
 P-441           	5338232.44      	4030903.99      
 P-441           	5338326.74      	4031134.12      
 P-441           	5338394.39      	4031451.81      
 P-441           	5338432.81      	4031721.26      
 P-443           	5338319.63      	4026320.95      
 P-445           	5338680.37      	4033437.06      
 P-448           	5333093.94      	4032392.42      
 P-45            	5333985.35      	4031977.16      
 P-450           	5333449.56      	4032494.93      
 P-452           	5333903.34      	4031758.48      
 P-452           	5333964.37      	4031686.35      
 P-452           	5334625.96      	4031554.12      
 P-452           	5334703.73      	4031575.31      
 P-452           	5334841.40      	4031690.48      
 P-454           	5343164.58      	4033891.33      
 P-454           	5343319.86      	4034162.05      
 P-454           	5343309.55      	4034212.96      
 P-454           	5342958.21      	4034418.05      
 P-455           	5342384.06      	4032332.14      
 P-457           	5340867.11      	4034114.18      
 P-458           	5336897.88      	4029476.21      
 P-458           	5337323.42      	4029709.49      
 P-458           	5337437.71      	4029793.46      
 P-458           	5337474.39      	4029836.34      
 P-46            	5342138.26      	4034580.47      
 P-46            	5341838.79      	4034537.35      
 P-461           	5342930.04      	4032189.66      
 P-463           	5341187.45      	4034204.96      
 P-463           	5341186.15      	4034059.01      
 P-466           	5334568.97      	4029011.58      
 P-466           	5334782.62      	4029298.49      
 P-466           	5334884.01      	4029212.57      
 P-469           	5336142.15      	4028653.13      
 P-469           	5336114.05      	4028215.41      
 P-470           	5340833.22      	4034200.20      
 P-470           	5340671.93      	4034365.35      
 P-473           	5342529.96      	4033846.04      
 P-476           	5342861.04      	4032823.28      
 P-476           	5343010.84      	4032754.37      
 P-478           	5339057.36      	4029600.64      
 P-48            	5339347.91      	4031526.97      
 P-480           	5335896.90      	4028597.21      
 P-480           	5335573.00      	4028775.46      
 P-481           	5336092.52      	4028606.44      
 P-482           	5343297.47      	4031315.78      
 P-482           	5343432.23      	4031201.25      
 P-482           	5343517.84      	4031130.83      
 P-485           	5337237.36      	4028787.07      
 P-486           	5336844.25      	4027049.99      
 P-486           	5335988.85      	4026859.07      
 P-486           	5335857.31      	4027435.91      
 P-486           	5335836.58      	4027799.94      
 P-486           	5336043.20      	4027825.70      
 P-489           	5336543.79      	4028382.72      
 P-489           	5336142.10      	4028119.91      
 P-49            	5337775.85      	4035946.38      
 P-490           	5337258.11      	4028725.02      
 P-491           	5337913.06      	4029075.21      
 P-491           	5338203.27      	4029654.13      
 P-493           	5338748.71      	4028721.61      
 P-493           	5338799.64      	4028672.31      
 P-493           	5339398.05      	4028595.32      
 P-497           	5336623.07      	4028403.19      
 P-498           	5338731.48      	4028657.55      
 P-498           	5338694.73      	4028679.73      
 P-499           	5339562.02      	4028597.95      
 P-501           	5339629.44      	4028658.30      
 P-501           	5339571.82      	4028557.10      
 P-509           	5340774.13      	4029440.07      
 P-509           	5340370.31      	4029090.61      
 P-509           	5340275.09      	4029008.21      
 P-51            	5339733.16      	4031901.12      
 P-51            	5339676.15      	4031350.89      
 P-51            	5339661.27      	4031221.99      
 P-51            	5339656.27      	4031208.58      
 P-510           	5341402.99      	4029253.87      
 P-510           	5340732.67      	4029522.82      
 P-510           	5340265.85      	4029095.84      
 P-510           	5340169.88      	4029008.06      
 P-512           	5341615.30      	4029357.70      
 P-512           	5341467.10      	4029415.15      
 P-514           	5341870.06      	4029366.14      
 P-514           	5341786.12      	4029291.48      
 P-516           	5342336.16      	4029521.86      
 P-518           	5342737.71      	4030202.16      
 P-518           	5342437.97      	4029484.99      
 P-518           	5342394.64      	4029473.41      
 P-52            	5337054.51      	4032648.77      
 P-520           	5342901.87      	4030421.99      
 P-520           	5342501.58      	4029478.46      
 P-523           	5342203.59      	4029016.29      
 P-523           	5342100.88      	4028973.85      
 P-524           	5342280.85      	4029046.59      
 P-524           	5342223.27      	4028941.03      
 P-524           	5342127.30      	4028893.04      
 P-524           	5341868.18      	4028989.01      
 P-524           	5341609.06      	4029094.58      
 P-527           	5342188.46      	4029755.13      
 P-527           	5342187.45      	4029756.85      
 P-527           	5342072.05      	4029989.71      
 P-527           	5341945.85      	4030180.55      
 P-527           	5341640.87      	4030573.03      
 P-527           	5341575.88      	4030642.86      
 P-527           	5341466.02      	4030687.57      
 P-528           	5341005.96      	4030556.82      
 P-53            	5341106.19      	4030814.25      
 P-532           	5335815.59      	4033139.93      
 P-533           	5335843.62      	4033130.11      
 P-533           	5335912.73      	4033140.64      
 P-533           	5336116.65      	4033171.70      
 P-533           	5336156.02      	4033177.70      
 P-534           	5335786.14      	4033097.62      
 P-537           	5334665.88      	4032941.87      
 P-537           	5334535.73      	4032946.07      
 P-538           	5332920.36      	4032364.63      
 P-538           	5333055.61      	4033019.56      
 P-538           	5333132.37      	4033391.35      
 P-538           	5332638.91      	4033532.36      
 P-54            	5339386.93      	4032482.32      
 P-54            	5339678.74      	4032456.94      
 P-54            	5339914.00      	4032433.25      
 P-54            	5339968.63      	4032427.75      
 P-54            	5340198.71      	4032408.49      
 P-54            	5340533.44      	4032380.46      
 P-54            	5340612.16      	4032372.53      
 P-542           	5339328.28      	4030306.70      
 P-548           	5339539.83      	4030912.19      
 P-548           	5339642.56      	4031174.26      
 P-55            	5338605.61      	4032520.32      
 P-55            	5338848.04      	4032500.56      
 P-55            	5339125.61      	4032477.93      
 P-56            	5336197.79      	4033897.84      
 P-58            	5337074.00      	4033126.25      
 P-59            	5338579.40      	4032540.78      
 P-59            	5338849.42      	4032519.50      
 P-59            	5338995.49      	4032507.99      
 P-6             	5343173.37      	4031061.96      
 P-60            	5338917.43      	4032008.84      
 P-61            	5337088.44      	4033142.09      
 P-61            	5337092.84      	4033141.73      
 P-62            	5337165.74      	4034073.97      
 P-63            	5337579.98      	4033329.95      
 P-63            	5337567.73      	4033203.88      
 P-66            	5336078.53      	4028111.87      
 P-66            	5336569.07      	4028419.94      
 P-67            	5342179.71      	4034292.16      
 P-67            	5342368.02      	4034207.42      
 P-67            	5342481.03      	4034156.56      
 P-68            	5334268.70      	4030886.96      
 P-68            	5333983.32      	4030814.91      
 P-69            	5343298.50      	4035752.14      
 P-69            	5343377.34      	4035804.25      
 P-70            	5334462.59      	4030706.59      
 P-71            	5339310.07      	4030319.29      
 P-71            	5339224.32      	4030248.96      
 P-71            	5338979.34      	4030200.07      
 P-71            	5338779.24      	4030157.88      
 P-71            	5338639.79      	4030068.73      
 P-71            	5338542.95      	4029941.28      
 P-72            	5333332.05      	4031664.20      
 P-72            	5333727.44      	4031176.38      
 P-72            	5333728.14      	4031132.89      
 P-72            	5333790.24      	4030955.99      
 P-72            	5333862.11      	4030909.72      
 P-73            	5333910.43      	4028798.63      
 P-74            	5328170.36      	4025958.85      
 P-74            	5328124.02      	4025716.08      
 P-74            	5328013.57      	4025486.02      
 P-74            	5327852.24      	4025296.21      
 P-74            	5327048.47      	4024452.26      
 P-74            	5326495.94      	4023890.88      
 P-74            	5326425.32      	4023743.64      
 P-74            	5326401.33      	4023524.10      
 P-74            	5326563.02      	4023124.88      
 P-74            	5326731.34      	4022881.02      
 P-76            	5333359.94      	4030870.32      
 P-78            	5334423.84      	4030623.74      
 P-79            	5333332.22      	4030593.27      
 P-79            	5333664.70      	4030526.78      
 P-79            	5333850.33      	4030499.06      
 P-79            	5333946.29      	4030514.07      
 P-8             	5340464.25      	4028903.26      
 P-8             	5340811.06      	4029015.76      
 P-80            	5329074.98      	4035004.58      
 P-80            	5329047.80      	4035021.56      
 P-80            	5329037.60      	4035065.75      
 P-81            	5334326.34      	4029826.03      
 P-82            	5329340.49      	4034919.31      
 P-85            	5343390.47      	4035816.83      
 P-87            	5333866.96      	4030792.74      
 P-87            	5333584.36      	4030831.54      
 P-88            	5330046.93      	4035704.64      
 P-88            	5330043.53      	4035796.40      
 P-88            	5330016.34      	4035809.99      
 P-88            	5329741.08      	4035830.39      
 P-88            	5329547.36      	4035837.18      
 P-88            	5329452.21      	4035850.78      
 P-88            	5329431.81      	4035816.80      
 P-90            	5341318.00      	4034752.46      
 P-90            	5341947.90      	4034896.67      
 P-90            	5342258.11      	4035064.52      
 P-91            	5340863.19      	4036345.51      
 P-91            	5342305.64      	4036138.02      
 P-91            	5343061.44      	4035994.75      
 P-91            	5343175.05      	4035910.78      
 P-91            	5343240.64      	4035877.99      
 P-91            	5343313.36      	4035841.63      
 P-93            	5327221.93      	4022517.33      
 P-93            	5327255.47      	4022492.46      
 P-93            	5327338.29      	4022439.62      
 P-93            	5327491.86      	4022341.65      
 P-93            	5327499.60      	4022331.91      
 P-93            	5327584.56      	4022224.91      
 P-93            	5327601.90      	4022203.07      
 P-93            	5327602.89      	4022199.70      
 P-93            	5327642.66      	4022064.49      
 P-93            	5327663.04      	4021775.12      
 P-93            	5327740.46      	4021624.34      
 P-93            	5328148.07      	4021359.38      
 P-95            	5339961.19      	4030495.86      
 P-98            	5344371.28      	4030473.17      
 P-98            	5344648.66      	4030257.61      
 P-98            	5345065.13      	4030044.30      
 P-98            	5345191.71      	4029989.37      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	5324873.13      	4018818.55      	5374082.85      	4072376.45      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
