[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	643.6125    	2           	1               	;
 J-10            	699.2517    	0.5         	1               	;
 J-100           	706.6241    	0.9         	1               	;
 J-101           	721.9749    	1.9         	1               	;
 J-102           	699         	2.3         	1               	;
 J-103           	700.1707    	0.4         	1               	;
 J-104           	661.9227    	2           	1               	;
 J-105           	620.8951    	3.3         	1               	;
 J-106           	702.9526    	0.2         	1               	;
 J-107           	724.6389    	2.7         	1               	;
 J-108           	714.287     	8.3         	1               	;
 J-109           	677.0813    	2.1         	1               	;
 J-11            	639.8109    	0           	                	;
 J-110           	697.841     	6           	1               	;
 J-111           	722.9426    	4.6         	1               	;
 J-112           	699.6057    	7.2         	1               	;
 J-113           	751.429     	1.3         	1               	;
 J-114           	747.5352    	0           	                	;
 J-115           	718.5488    	1.1         	1               	;
 J-116           	749.7524    	10          	1               	;
 J-117           	737.0958    	6.5         	1               	;
 J-118           	757.892     	1.6         	1               	;
 J-119           	706.8279    	0           	                	;
 J-12            	654.2697    	0           	                	;
 J-120           	719.4997    	1.4         	1               	;
 J-121           	658.1661    	2.3         	1               	;
 J-122           	684.7508    	1.8         	1               	;
 J-123           	736.569     	0.6         	1               	;
 J-124           	737.1031    	0.7         	1               	;
 J-125           	756.1769    	0.6         	1               	;
 J-126           	750.9568    	1.4         	1               	;
 J-127           	752.6689    	1.7         	1               	;
 J-128           	696.2079    	8.7         	1               	;
 J-129           	720.2266    	3           	1               	;
 J-13            	700.7192    	4.5         	1               	;
 J-130           	622.5479    	15.2        	1               	;
 J-132           	755.6663    	1.6         	1               	;
 J-133           	745.0037    	0.9         	1               	;
 J-134           	744.9968    	0.4         	1               	;
 J-135           	614.4324    	1.8         	1               	;
 J-136           	568.7617    	2.6         	1               	;
 J-137           	713.144     	3.1         	1               	;
 J-138           	748.9752    	0.4         	1               	;
 J-139           	726.5599    	0.5         	1               	;
 J-14            	728.1481    	2.3         	1               	;
 J-140           	700.8099    	0.5         	1               	;
 J-141           	677.5147    	1           	1               	;
 J-142           	679.8157    	0.4         	1               	;
 J-143           	679.1898    	1           	1               	;
 J-144           	730.7416    	1.1         	1               	;
 J-145           	746.7308    	0.7         	1               	;
 J-146           	726.3184    	0.7         	1               	;
 J-147           	720.9639    	2.7         	1               	;
 J-148           	716.0075    	0.4         	1               	;
 J-149           	711.5045    	3.1         	1               	;
 J-15            	708.2805    	3.7         	1               	;
 J-150           	711.5497    	0.7         	1               	;
 J-151           	713.5779    	1.3         	1               	;
 J-152           	660.092     	1.1         	1               	;
 J-153           	673.2422    	5.8         	1               	;
 J-154           	662.0144    	1.2         	1               	;
 J-155           	655.0755    	2.6         	1               	;
 J-156           	726.9587    	1           	1               	;
 J-157           	721.9517    	1.9         	1               	;
 J-158           	693.6124    	2.3         	1               	;
 J-159           	700.7714    	6.3         	1               	;
 J-16            	709.0622    	5.1         	1               	;
 J-160           	708.5355    	6.3         	1               	;
 J-161           	752.8376    	0.5         	1               	;
 J-162           	648.4593    	1.5         	1               	;
 J-163           	661.763     	2.2         	1               	;
 J-164           	745.0728    	0.6         	1               	;
 J-165           	739.3818    	0.6         	1               	;
 J-166           	677.7961    	7.6         	1               	;
 J-167           	628.4075    	13.7        	1               	;
 J-168           	680.0114    	2           	1               	;
 J-169           	692.4512    	0.7         	1               	;
 J-17            	670.1029    	8           	1               	;
 J-170           	726.1071    	0.6         	1               	;
 J-171           	707.0815    	0.4         	1               	;
 J-172           	721.5562    	1.3         	1               	;
 J-173           	690.7065    	0.8         	1               	;
 J-174           	714.9791    	0.4         	1               	;
 J-175           	732.9838    	1.4         	1               	;
 J-176           	697.326     	0.3         	1               	;
 J-177           	680.2117    	0.9         	1               	;
 J-178           	681.6132    	0.6         	1               	;
 J-179           	685.8229    	0.9         	1               	;
 J-18            	672.5078    	14.6        	1               	;
 J-180           	687.5209    	0.4         	1               	;
 J-181           	715.0813    	1.1         	1               	;
 J-182           	699.1184    	0.3         	1               	;
 J-183           	719.3694    	0.8         	1               	;
 J-184           	670.1994    	0.6         	1               	;
 J-185           	707.3434    	1.8         	1               	;
 J-186           	743.3083    	3.2         	1               	;
 J-187           	646.5865    	0.6         	1               	;
 J-188           	748.9653    	0.4         	1               	;
 J-189           	787.8117    	1.2         	1               	;
 J-19            	662.1807    	3           	1               	;
 J-190           	785.3893    	4.1         	1               	;
 J-191           	758.5847    	7.2         	1               	;
 J-192           	728.7211    	2.4         	1               	;
 J-193           	700.9354    	2.4         	1               	;
 J-194           	714.6756    	1.4         	1               	;
 J-195           	715.3506    	1           	1               	;
 J-196           	797.8422    	1.3         	1               	;
 J-197           	806.4025    	0.8         	1               	;
 J-198           	667.8842    	2.3         	1               	;
 J-199           	666.7734    	3           	1               	;
 J-2             	691.5479    	3           	1               	;
 J-20            	639.9435    	13.3        	1               	;
 J-200           	719.5262    	0.7         	1               	;
 J-201           	701.1988    	1.5         	1               	;
 J-202           	808.8744    	0.3         	1               	;
 J-203           	803.7195    	1.7         	1               	;
 J-204           	691.5361    	0.7         	1               	;
 J-205           	726.3391    	1.2         	1               	;
 J-206           	661.3133    	0.6         	1               	;
 J-207           	747.6619    	0.2         	1               	;
 J-208           	725.7711    	0.2         	1               	;
 J-209           	706.4233    	3           	1               	;
 J-21            	675.5066    	14.5        	1               	;
 J-210           	715.0793    	1.9         	1               	;
 J-211           	677.7067    	1.4         	1               	;
 J-212           	721.8593    	1.1         	1               	;
 J-213           	620.2164    	0.4         	1               	;
 J-214           	625.3647    	0.2         	1               	;
 J-215           	644.0563    	0.4         	1               	;
 J-216           	767.1385    	1.7         	1               	;
 J-217           	777.1094    	4.3         	1               	;
 J-218           	726.4224    	2.3         	1               	;
 J-219           	735.7269    	2.5         	1               	;
 J-22            	730.9838    	2           	1               	;
 J-220           	661.0286    	0.9         	1               	;
 J-221           	654.9487    	0.5         	1               	;
 J-222           	647.1282    	1.9         	1               	;
 J-223           	666.9501    	1.2         	1               	;
 J-224           	660.5461    	0.8         	1               	;
 J-225           	739.2662    	1.5         	1               	;
 J-226           	743.9206    	0.5         	1               	;
 J-227           	743.3279    	1.9         	1               	;
 J-228           	692.835     	1.7         	1               	;
 J-229           	687.5063    	1.1         	1               	;
 J-23            	724.4074    	13.1        	1               	;
 J-230           	784.5536    	2.5         	1               	;
 J-231           	650.3597    	3.3         	1               	;
 J-232           	648.5925    	0.2         	1               	;
 J-233           	758.587     	0.4         	1               	;
 J-234           	761.2057    	1.7         	1               	;
 J-235           	648.4175    	0.6         	1               	;
 J-236           	646.1559    	0.6         	1               	;
 J-237           	708.1414    	1.8         	1               	;
 J-238           	733.8907    	3.7         	1               	;
 J-239           	623.5656    	3.5         	1               	;
 J-24            	708.5902    	3.2         	1               	;
 J-240           	631.0914    	2.2         	1               	;
 J-241           	681.6094    	0.6         	1               	;
 J-242           	722.9388    	3.9         	1               	;
 J-243           	729.0598    	1.3         	1               	;
 J-244           	619.0154    	0.4         	1               	;
 J-245           	619.0328    	2.3         	1               	;
 J-246           	673.9817    	1.5         	1               	;
 J-247           	646.0821    	1           	1               	;
 J-248           	802.7411    	1.1         	1               	;
 J-249           	744.4558    	0.5         	1               	;
 J-25            	754.4199    	3           	1               	;
 J-250           	757.805     	0           	                	;
 J-251           	745.1602    	0.6         	1               	;
 J-252           	743.9971    	0.3         	1               	;
 J-253           	744.001     	0.4         	1               	;
 J-254           	742.0944    	0.7         	1               	;
 J-255           	727.7844    	4.3         	1               	;
 J-256           	712.7849    	2.2         	1               	;
 J-257           	634.8331    	0.9         	1               	;
 J-258           	639.0853    	0.5         	1               	;
 J-259           	730.2886    	2.4         	1               	;
 J-26            	750.1595    	1.2         	1               	;
 J-260           	718.0557    	1.4         	1               	;
 J-261           	786.4194    	3.6         	1               	;
 J-262           	754.8816    	3.2         	1               	;
 J-263           	736.821     	1.1         	1               	;
 J-264           	733.1737    	3.6         	1               	;
 J-265           	705.4413    	1.8         	1               	;
 J-266           	641.3671    	2.5         	1               	;
 J-267           	722.5134    	1.5         	1               	;
 J-268           	736.6317    	3.8         	1               	;
 J-269           	728.5175    	1.5         	1               	;
 J-27            	746.7093    	2.5         	1               	;
 J-270           	733.2495    	1.9         	1               	;
 J-271           	682.1855    	3.1         	1               	;
 J-272           	646.6413    	2.4         	1               	;
 J-273           	576.0055    	1.8         	1               	;
 J-274           	745.3016    	3.9         	1               	;
 J-275           	734.1326    	2.7         	1               	;
 J-276           	729.154     	1           	1               	;
 J-277           	723.0098    	1.4         	1               	;
 J-278           	725.5107    	0.3         	1               	;
 J-279           	632.608     	0           	                	;
 J-279a          	694.7078    	4.1         	1               	;
 J-279b          	698.4673    	1.7         	1               	;
 J-279c          	722.8555    	4.5         	1               	;
 J-279d          	732.8305    	6.1         	1               	;
 J-28            	727.4074    	1.2         	1               	;
 J-280           	729.6555    	0.4         	1               	;
 J-281           	684.0764    	3.3         	1               	;
 J-282           	710.942     	0.8         	1               	;
 J-283           	728.825     	2           	1               	;
 J-284           	749.7438    	1.8         	1               	;
 J-285           	730.8912    	0.3         	1               	;
 J-286           	719.6233    	1.1         	1               	;
 J-287           	676.799     	9.4         	1               	;
 J-288           	723.4586    	2.6         	1               	;
 J-289           	628.9413    	3           	1               	;
 J-29            	748.8252    	0.4         	1               	;
 J-290           	643.9691    	0           	                	;
 J-291           	635.4633    	0.7         	1               	;
 J-292           	705.6591    	2.5         	1               	;
 J-293           	640.2685    	3.1         	1               	;
 J-294           	687.4729    	2.7         	1               	;
 J-295           	759.9334    	0.2         	1               	;
 J-296           	755.5684    	0.8         	1               	;
 J-297           	757.2551    	1.1         	1               	;
 J-298           	757.1677    	1.9         	1               	;
 J-299           	635.119     	2.4         	1               	;
 J-3             	699.3776    	1.3         	1               	;
 J-30            	641.6505    	0           	                	;
 J-300           	675.9158    	0.2         	1               	;
 J-301           	737.4558    	14.5        	1               	;
 J-302           	695.392     	15.3        	1               	;
 J-303           	747.1337    	0.7         	1               	;
 J-304           	751.1572    	1           	1               	;
 J-305           	653.7792    	0           	                	;
 J-306           	736.7504    	3.2         	1               	;
 J-307           	742.8175    	0.6         	1               	;
 J-308           	671.7853    	2.9         	1               	;
 J-309           	662.4697    	2.4         	1               	;
 J-30a           	734.9035    	4.5         	1               	;
 J-30c           	730.9496    	2.1         	1               	;
 J-31            	796.2919    	3.9         	1               	;
 J-310           	729.6563    	0.7         	1               	;
 J-311           	727.6553    	0.2         	1               	;
 J-312           	745.1714    	1.1         	1               	;
 J-313           	665.5409    	0           	                	;
 J-314           	757.3111    	0.2         	1               	;
 J-315           	755.9917    	0.3         	1               	;
 J-316           	747.124     	0.4         	1               	;
 J-317           	595.5911    	0.8         	1               	;
 J-318           	706.2422    	1.9         	1               	;
 J-319           	729.8044    	2           	1               	;
 J-32            	656.2264    	1.3         	1               	;
 J-320           	753.1742    	0.8         	1               	;
 J-321           	737.817     	7.1         	1               	;
 J-322           	690.9702    	2.7         	1               	;
 J-323           	664.9874    	0.8         	1               	;
 J-324           	664.9387    	0.7         	1               	;
 J-325           	676.3726    	3.1         	1               	;
 J-326           	664.7787    	4           	1               	;
 J-327           	758.9628    	0           	                	;
 J-328           	757.8595    	0           	                	;
 J-329           	723.2094    	0.8         	1               	;
 J-330           	639.6691    	1.6         	1               	;
 J-331           	639.2299    	6.6         	1               	;
 J-332           	716.2867    	0.8         	1               	;
 J-333           	746.8603    	4.7         	1               	;
 J-334           	699.1787    	1           	1               	;
 J-335           	690.7701    	0.6         	1               	;
 J-336           	612.6066    	1.1         	1               	;
 J-337           	707.5329    	1.5         	1               	;
 J-338           	646.7208    	3.5         	1               	;
 J-339           	577.519     	2           	1               	;
 J-34            	719.7644    	5.1         	1               	;
 J-340           	756.0731    	1.4         	1               	;
 J-341           	729.5407    	0.8         	1               	;
 J-342           	723.4368    	2           	1               	;
 J-343           	742.2394    	0.4         	1               	;
 J-344           	668.2103    	0           	                	;
 J-345           	697.7388    	1           	1               	;
 J-346           	694.8021    	1           	1               	;
 J-347           	724.9914    	3.5         	1               	;
 J-348           	751.4607    	3           	1               	;
 J-349           	736.0372    	1.6         	1               	;
 J-35            	701.0314    	3.2         	1               	;
 J-350           	746.9274    	3.3         	1               	;
 J-351           	756.8616    	0.3         	1               	;
 J-352           	703.8218    	2           	1               	;
 J-353           	698.7494    	5.6         	1               	;
 J-354           	742.0058    	6           	1               	;
 J-355           	801.1042    	1           	1               	;
 J-356           	694.3318    	5.8         	1               	;
 J-357           	679.484     	3.8         	1               	;
 J-358           	641.1918    	0.2         	1               	;
 J-359           	623.0101    	0.3         	1               	;
 J-36            	749.6347    	2.2         	1               	;
 J-360           	701.7468    	0.7         	1               	;
 J-361           	662.4772    	0.4         	1               	;
 J-362           	647.4205    	0.5         	1               	;
 J-363           	644.281     	0.2         	1               	;
 J-364           	723.5623    	1.1         	1               	;
 J-365           	672.347     	4.8         	1               	;
 J-366           	731.1339    	1.1         	1               	;
 J-367           	745.5449    	0.3         	1               	;
 J-368           	754.0531    	0.6         	1               	;
 J-37            	737.2794    	1.1         	1               	;
 J-370           	787.6113    	2.1         	1               	;
 J-371           	717.4294    	0           	                	;
 J-373           	760.9945    	0           	                	;
 J-374           	747.6749    	0.5         	1               	;
 J-375           	758.2205    	0           	                	;
 J-376           	748.7636    	0.3         	1               	;
 J-377           	714.0132    	1.2         	1               	;
 J-378           	727.9954    	1.3         	1               	;
 J-379           	664.5673    	1.2         	1               	;
 J-38            	778.0533    	10.3        	1               	;
 J-380           	756.9037    	0.5         	1               	;
 J-381           	761.0009    	0           	                	;
 J-382           	709.019     	3.8         	1               	;
 J-383           	726.4497    	3.8         	1               	;
 J-384           	755.5746    	0.8         	1               	;
 J-385           	681.0746    	6.4         	1               	;
 J-386           	707.8671    	3.6         	1               	;
 J-387           	696.8563    	0.3         	1               	;
 J-388           	729.8748    	0.6         	1               	;
 J-389           	742.9648    	0.5         	1               	;
 J-39            	718.833     	8.7         	1               	;
 J-390           	659.7955    	0.7         	1               	;
 J-391           	734.2992    	2.1         	1               	;
 J-392           	733.1375    	1.2         	1               	;
 J-393           	745.1375    	0.3         	1               	;
 J-394           	717.9465    	1.9         	1               	;
 J-395           	658.7728    	2.5         	1               	;
 J-396           	682.6063    	2.2         	1               	;
 J-397           	664.1751    	0           	                	;
 J-398           	727.3901    	1.7         	1               	;
 J-399           	741.3782    	0.6         	1               	;
 J-4             	699.3403    	1.3         	1               	;
 J-40            	740.8661    	6.6         	1               	;
 J-400           	726.8157    	1.7         	1               	;
 J-401           	724.9912    	1.4         	1               	;
 J-402           	0           	0           	                	;
 J-403           	0           	0           	                	;
 J-404           	717.0602    	0           	                	;
 J-405           	644.2443    	3.7         	1               	;
 J-406           	698.3257    	0.5         	1               	;
 J-407           	700.4443    	0.4         	1               	;
 J-408           	731.6746    	3.6         	1               	;
 J-409           	732.207     	2           	1               	;
 J-41            	743.3571    	3.4         	1               	;
 J-410           	724.4658    	2.3         	1               	;
 J-411           	729.9709    	0.7         	1               	;
 J-412           	729.0663    	0.4         	1               	;
 J-413           	749.4981    	1.2         	1               	;
 J-414           	754.4094    	0.9         	1               	;
 J-415           	668.921     	5.3         	1               	;
 J-416           	725.4373    	3.9         	1               	;
 J-417           	757.0124    	1           	1               	;
 J-418           	753.261     	0.3         	1               	;
 J-419           	761.3789    	0.3         	1               	;
 J-42            	724.035     	0.6         	1               	;
 J-420           	752.7452    	0.5         	1               	;
 J-421           	740.382     	2.1         	1               	;
 J-422           	749.44      	0.4         	1               	;
 J-423           	719.5223    	1.6         	1               	;
 J-424           	734.7084    	2.2         	1               	;
 J-425           	808.5627    	2.1         	1               	;
 J-426           	736.9559    	1           	1               	;
 J-427           	741.9988    	3.1         	1               	;
 J-428           	808.0463    	0.8         	1               	;
 J-429           	742.7495    	1.1         	1               	;
 J-43            	722.0311    	5           	1               	;
 J-430           	736.9       	1.3         	1               	;
 J-431           	639.171     	3.2         	1               	;
 J-432           	740.2863    	0.9         	1               	;
 J-433           	782.9904    	4.5         	1               	;
 J-434           	773.4643    	2.6         	1               	;
 J-435           	741.612     	3.5         	1               	;
 J-436           	740.427     	1.1         	1               	;
 J-437           	729.7877    	1.4         	1               	;
 J-438           	746.1234    	1.7         	1               	;
 J-439           	726.066     	3           	1               	;
 J-44            	571.9886    	2           	1               	;
 J-440           	738.712     	2.7         	1               	;
 J-441           	779.5622    	0.8         	1               	;
 J-442           	780.3383    	1.4         	1               	;
 J-443           	707.9972    	1.8         	1               	;
 J-444           	728.2292    	1.4         	1               	;
 J-445           	685.3956    	3           	1               	;
 J-446           	730.0798    	1.3         	1               	;
 J-447           	709.9551    	0.5         	1               	;
 J-448           	712.2189    	0.2         	1               	;
 J-449           	706.6934    	8.7         	1               	;
 J-45            	701.7426    	6.3         	1               	;
 J-450           	801.6972    	3           	1               	;
 J-451           	756.1406    	3.9         	1               	;
 J-452           	740.267     	1.6         	1               	;
 J-453           	746.7767    	3.3         	1               	;
 J-454           	697.5497    	3.6         	1               	;
 J-455           	708.936     	0.7         	1               	;
 J-456           	718.4388    	3.1         	1               	;
 J-457           	739.3159    	0.7         	1               	;
 J-458           	736.2476    	0.3         	1               	;
 J-459           	647.879     	0           	                	;
 J-46            	736.8795    	2.1         	1               	;
 J-460           	730.0996    	7.2         	1               	;
 J-461           	730.6989    	8           	1               	;
 J-462           	793.2693    	1.5         	1               	;
 J-463           	780.3585    	0.9         	1               	;
 J-464           	739.9327    	2.8         	1               	;
 J-465           	747.737     	0.9         	1               	;
 J-466           	735.0383    	5.7         	1               	;
 J-467           	712.8026    	0.9         	1               	;
 J-468           	753.3873    	0.9         	1               	;
 J-469           	752.1991    	1.1         	1               	;
 J-47            	723.9783    	1.7         	1               	;
 J-471           	748.7955    	0.3         	1               	;
 J-472           	753.7001    	0.8         	1               	;
 J-473           	749.6799    	0.6         	1               	;
 J-474           	701.2809    	2.2         	1               	;
 J-475           	751.9648    	2           	1               	;
 J-476           	762.0748    	0.4         	1               	;
 J-477           	742.4354    	0.4         	1               	;
 J-478           	733.7653    	3.8         	1               	;
 J-479           	740.9584    	0.6         	1               	;
 J-48            	723.6882    	2           	1               	;
 J-480           	754.2413    	1.7         	1               	;
 J-481           	741.5432    	3           	1               	;
 J-482           	722.2722    	1.2         	1               	;
 J-483           	700.1282    	0.6         	1               	;
 J-484           	743.1292    	2.9         	1               	;
 J-485           	746.8118    	2.8         	1               	;
 J-486           	705.3309    	1.8         	1               	;
 J-487           	743.9613    	3.5         	1               	;
 J-488           	723.9537    	0.8         	1               	;
 J-489           	781.1053    	0.8         	1               	;
 J-49            	725.4071    	0.6         	1               	;
 J-490           	740.7384    	0.9         	1               	;
 J-491           	736.0383    	0.9         	1               	;
 J-492           	674.5926    	7.7         	1               	;
 J-493           	673.3041    	0           	                	;
 J-494           	684.1831    	2.5         	1               	;
 J-495           	658.6769    	2.8         	1               	;
 J-496           	749.6558    	1.2         	1               	;
 J-497           	717.6129    	2.2         	1               	;
 J-498           	703.9775    	0.6         	1               	;
 J-499           	724.913     	1.2         	1               	;
 J-5             	670.8621    	4.4         	1               	;
 J-50            	623.9462    	2.4         	1               	;
 J-500           	731.9288    	2.1         	1               	;
 J-501           	693.6984    	1.4         	1               	;
 J-502           	738.5663    	1.8         	1               	;
 J-503           	715.5731    	0           	                	;
 J-504           	724.1257    	2           	1               	;
 J-505           	718.45      	2           	1               	;
 J-506           	747.5535    	0.4         	1               	;
 J-507           	729.0618    	4.3         	1               	;
 J-508           	742.8702    	1.3         	1               	;
 J-509           	745.5108    	0.8         	1               	;
 J-51            	637.3093    	5.3         	1               	;
 J-510           	756.1304    	0.3         	1               	;
 J-511           	704.3947    	0.8         	1               	;
 J-512           	755.8772    	1.1         	1               	;
 J-513           	744.1718    	0.9         	1               	;
 J-514           	720         	0.4         	1               	;
 J-515           	743.5598    	0.2         	1               	;
 J-516           	748.4454    	0           	                	;
 J-517           	740.8084    	0           	                	;
 J-518           	742.3586    	0.6         	1               	;
 J-519           	721.9369    	0.2         	1               	;
 J-52            	773.7026    	4.1         	1               	;
 J-520           	682.9331    	1.1         	1               	;
 J-521           	768.9036    	3           	1               	;
 J-522           	689.8705    	1.8         	1               	;
 J-523           	740.2523    	2.4         	1               	;
 J-524           	722.8454    	0.8         	1               	;
 J-525           	750.9837    	0           	                	;
 J-526           	721.0583    	0           	                	;
 J-527           	676.3008    	0           	                	;
 J-528           	676.3141    	0           	                	;
 J-529           	626.7314    	15.5        	1               	;
 J-53            	649.1959    	1.3         	1               	;
 J-530           	614.353     	0           	                	;
 J-531           	616.1205    	0           	                	;
 J-532           	621.8708    	0           	                	;
 J-533           	616.0178    	0           	                	;
 J-534           	618.8929    	0           	                	;
 J-535           	0           	0           	                	;
 J-537           	638.7615    	0           	                	;
 J-539           	0           	0           	                	;
 J-54            	682.4119    	1.3         	1               	;
 J-55            	659.6411    	4.3         	1               	;
 J-56            	667.1165    	3.1         	1               	;
 J-57            	722.2917    	1           	1               	;
 J-58            	744.9841    	0.8         	1               	;
 J-59            	699.6282    	1.9         	1               	;
 J-6             	652.0185    	5.9         	1               	;
 J-60            	614.8525    	4.8         	1               	;
 J-61            	732.0645    	1.2         	1               	;
 J-62            	736.834     	4.3         	1               	;
 J-63            	597.7676    	1.1         	1               	;
 J-64            	560.661     	0.7         	1               	;
 J-65            	733.0356    	5           	1               	;
 J-66            	739.6605    	1.8         	1               	;
 J-68            	712.0206    	0.8         	1               	;
 J-69            	724.9742    	0.9         	1               	;
 J-7             	683.8088    	5.9         	1               	;
 J-70            	717.0819    	6.1         	1               	;
 J-71            	708.5272    	1.3         	1               	;
 J-72            	709.7828    	0.6         	1               	;
 J-73            	702.6595    	3.8         	1               	;
 J-74            	686.1834    	5           	1               	;
 J-75            	701.6619    	2.8         	1               	;
 J-76            	713.3717    	0.3         	1               	;
 J-77            	659.539     	1.3         	1               	;
 J-78            	748.1758    	0.5         	1               	;
 J-79            	749.9225    	0.2         	1               	;
 J-8             	741.9304    	3.6         	1               	;
 J-80            	756.3016    	0           	                	;
 J-81            	732.4424    	12.2        	1               	;
 J-82            	684.0261    	0.7         	1               	;
 J-83            	625.2985    	0.7         	1               	;
 J-84            	621.7883    	1.3         	1               	;
 J-85            	641.7316    	6.6         	1               	;
 J-86            	585.8758    	4           	1               	;
 J-87            	754.9787    	0.3         	1               	;
 J-88            	756.1782    	0.2         	1               	;
 J-89            	756.9113    	0.3         	1               	;
 J-9             	690.5974    	1.3         	1               	;
 J-90            	637.5046    	8.2         	1               	;
 J-91            	647.833     	2.7         	1               	;
 J-92            	723.7026    	0.7         	1               	;
 J-93            	699.5851    	0.3         	1               	;
 J-94            	805.8963    	2.6         	1               	;
 J-95            	665.7209    	0.8         	1               	;
 J-96            	718.0361    	1.1         	1               	;
 J-97            	722.4918    	0.4         	1               	;
 J-98            	745.1796    	0.4         	1               	;
 J-99            	745.7253    	0.3         	1               	;
 I-Pump-1        	492         	0           	                	;
 O-Pump-2        	631.8012    	0           	                	;
 I-RV-1          	604.3511    	0           	                	;
 O-Pump-1        	492         	0           	                	;
 I-Pump-2        	631.8012    	0           	                	;
 O-RV-1          	604.3511    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	492         	                	;
 R-2             	628.96      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	762.5445    	132.4555    	117.4555    	142.4555    	58          	0           	                	;
 T-2             	740.2293    	149.7707    	144.7707    	164.7707    	65          	0           	                	;
 T-3             	825.6524    	74.3476     	64.3476     	99.3476     	31          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-236           	18.049      	4           	150         	0           	Open  	;
 P-10            	J-18            	J-290           	5420.06     	16          	150         	0           	Open  	;
 P-100           	J-168           	J-169           	582.09      	6           	150         	0           	Open  	;
 P-101           	J-170           	J-171           	249.399     	6           	150         	0           	Open  	;
 P-102           	J-172           	J-143           	553.32      	6           	150         	0           	Open  	;
 P-103           	J-142           	J-177           	10.64       	6           	150         	0           	Open  	;
 P-104           	J-174           	J-71            	143.649     	6           	150         	0           	Open  	;
 P-105           	J-151           	J-174           	47.88       	6           	150         	0           	Open  	;
 P-106           	J-173           	J-176           	228         	6           	150         	0           	Open  	;
 P-107           	J-177           	J-178           	515.159     	6           	150         	0           	Open  	;
 P-108           	J-179           	J-180           	249.339     	6           	150         	0           	Open  	;
 P-109           	J-181           	J-14            	419.91      	6           	150         	0           	Open  	;
 P-11            	J-20            	J-305           	6970.029    	10          	150         	0           	Open  	;
 P-110           	J-173           	J-182           	144.649     	6           	150         	0           	Open  	;
 P-111           	J-183           	J-92            	101.989     	6           	150         	0           	Open  	;
 P-112           	J-141           	J-184           	433.269     	6           	150         	0           	Open  	;
 P-113           	J-185           	J-15            	18.5        	2           	150         	0           	Open  	;
 P-114           	J-155           	J-53            	151.75      	2           	150         	0           	Open  	;
 P-115           	J-132           	J-126           	250.58      	6           	150         	0           	Open  	;
 P-116           	J-189           	J-190           	365.739     	2           	150         	0           	Open  	;
 P-117           	J-191           	J-116           	498.359     	0.75        	150         	0           	Open  	;
 P-118           	J-192           	J-193           	2203.899    	6           	150         	0           	Open  	;
 P-119           	J-149           	J-194           	276.26      	6           	150         	0           	Open  	;
 P-12            	J-12            	J-474           	2874.62     	12          	150         	0           	Open  	;
 P-120           	J-195           	J-149           	225.25      	6           	150         	0           	Open  	;
 P-121           	J-196           	J-197           	148.369     	8           	150         	0           	Open  	;
 P-122           	J-198           	J-199           	702.789     	2           	150         	0           	Open  	;
 P-123           	J-200           	J-3             	878.869     	12          	150         	0           	Open  	;
 P-124           	J-202           	J-203           	232.96      	6           	150         	0           	Open  	;
 P-125           	J-204           	J-205           	552.09      	6           	150         	0           	Open  	;
 P-126           	J-179           	J-206           	447.619     	6           	150         	0           	Open  	;
 P-127           	J-207           	J-27            	32.169      	6           	150         	0           	Open  	;
 P-128           	J-209           	J-210           	330.829     	6           	150         	0           	Open  	;
 P-129           	J-210           	J-168           	991.75      	6           	150         	0           	Open  	;
 P-13            	J-13            	J-159           	36.5        	4           	150         	0           	Open  	;
 P-130           	J-211           	J-181           	581.799     	6           	150         	0           	Open  	;
 P-131           	J-48            	J-212           	286.54      	6           	150         	0           	Open  	;
 P-132           	J-213           	J-130           	80.76       	2           	150         	0           	Open  	;
 P-133           	J-215           	J-240           	247.729     	6           	150         	0           	Open  	;
 P-134           	J-216           	J-217           	340.5       	2           	150         	0           	Open  	;
 P-135           	J-218           	J-219           	194         	6           	150         	0           	Open  	;
 P-136           	J-220           	J-221           	136.139     	2           	150         	0           	Open  	;
 P-137           	J-222           	J-136           	1365.209    	8           	150         	0           	Open  	;
 P-138           	J-223           	J-199           	16.18       	6           	150         	0           	Open  	;
 P-139           	J-205           	J-225           	364.619     	6           	150         	0           	Open  	;
 P-14            	J-54            	J-2             	1168.119    	6           	150         	0           	Open  	;
 P-140           	J-226           	J-487           	16.04       	6           	150         	0           	Open  	;
 P-141           	J-228           	J-229           	500.19      	6           	150         	0           	Open  	;
 P-142           	J-230           	J-190           	47.959      	2           	150         	0           	Open  	;
 P-143           	J-5             	J-415           	1393.469    	12          	150         	0           	Open  	;
 P-144           	J-105           	J-231           	5091.5      	10          	150         	0           	Open  	;
 P-145           	J-231           	J-232           	129.61      	10          	150         	0           	Open  	;
 P-146           	J-233           	J-132           	266.769     	6           	150         	0           	Open  	;
 P-147           	J-234           	J-217           	515.07      	2           	150         	0           	Open  	;
 P-148           	J-235           	J-2             	391.2       	6           	150         	0           	Open  	;
 P-149           	J-232           	J-235           	16.27       	10          	150         	0           	Open  	;
 P-15            	J-486           	J-15            	33.34       	6           	150         	0           	Open  	;
 P-150           	J-237           	J-16            	31.159      	2           	150         	0           	Open  	;
 P-151           	J-239           	J-50            	129.07      	6           	150         	0           	Open  	;
 P-152           	J-241           	J-229           	490.97      	6           	150         	0           	Open  	;
 P-153           	J-242           	J-243           	370.98      	2           	150         	0           	Open  	;
 P-154           	J-534           	J-533           	130.77      	10          	150         	0           	Open  	;
 P-155           	J-246           	J-222           	753.76      	6           	150         	0           	Open  	;
 P-156           	J-228           	J-247           	879.429     	6           	150         	0           	Open  	;
 P-157           	J-203           	J-248           	993.119     	6           	150         	0           	Open  	;
 P-158           	J-249           	J-250           	343.269     	6           	150         	0           	Open  	;
 P-159           	J-251           	J-133           	40.509      	6           	150         	0           	Open  	;
 P-16            	J-15            	J-186           	990.69      	2           	150         	0           	Open  	;
 P-160           	J-253           	J-254           	237.449     	6           	150         	0           	Open  	;
 P-161           	J-255           	J-219           	482.829     	2           	150         	0           	Open  	;
 P-162           	J-210           	J-256           	406.019     	6           	150         	0           	Open  	;
 P-163           	J-218           	J-242           	484.39      	2           	150         	0           	Open  	;
 P-164           	J-257           	J-258           	136.71      	2           	150         	0           	Open  	;
 P-165           	J-259           	J-260           	541.659     	10          	150         	0           	Open  	;
 P-166           	J-261           	J-39            	2952.79     	8           	150         	0           	Open  	;
 P-167           	J-262           	J-263           	923.659     	6           	150         	0           	Open  	;
 P-168           	J-40            	J-264           	249.089     	1           	150         	0           	Open  	;
 P-169           	J-265           	J-266           	1063.199    	4           	150         	0           	Open  	;
 P-17            	J-13            	J-467           	753.669     	10          	150         	0           	Open  	;
 P-170           	J-267           	J-268           	223.94      	1           	150         	0           	Open  	;
 P-171           	J-269           	J-30c           	1320.4      	6           	150         	0           	Open  	;
 P-172           	J-271           	J-272           	1315.4      	6           	150         	0           	Open  	;
 P-173           	J-273           	J-86            	653.679     	6           	150         	0           	Open  	;
 P-174           	J-274           	J-30a           	603.2       	1           	150         	0           	Open  	;
 P-175           	J-276           	J-277           	447.619     	10          	150         	0           	Open  	;
 P-176           	J-205           	J-278           	163.259     	6           	150         	0           	Open  	;
 P-177           	J-280           	J-30c           	271.399     	6           	150         	0           	Open  	;
 P-178           	J-281           	J-282           	430.149     	4           	150         	0           	Open  	;
 P-179           	J-283           	J-270           	281.29      	6           	150         	0           	Open  	;
 P-18            	J-32            	J-493           	534.96      	10          	150         	0           	Open  	;
 P-180           	J-225           	J-285           	179.46      	6           	150         	0           	Open  	;
 P-181           	J-268           	J-286           	490.91      	6           	150         	0           	Open  	;
 P-182           	J-112           	J-110           	91.08       	6           	150         	0           	Open  	;
 P-183           	J-288           	J-128           	712.969     	2           	150         	0           	Open  	;
 P-184           	J-289           	J-65            	952.83      	3           	150         	0           	Open  	;
 P-185           	J-84            	J-289           	410.709     	4           	150         	0           	Open  	;
 P-186           	J-292           	J-65            	389.579     	2           	150         	0           	Open  	;
 P-187           	J-143           	J-179           	105.949     	6           	150         	0           	Open  	;
 P-188           	J-293           	J-294           	749.52      	2           	150         	0           	Open  	;
 P-189           	J-295           	J-296           	87.559      	6           	150         	0           	Open  	;
 P-19            	J-34            	J-539           	546         	12          	150         	0           	Open  	;
 P-190           	J-297           	J-298           	243.119     	6           	150         	0           	Open  	;
 P-191           	J-299           	J-257           	106.949     	6           	150         	0           	Open  	;
 P-192           	J-301           	J-302           	950.53      	6           	150         	0           	Open  	;
 P-193           	J-80            	J-114           	855.789     	16          	150         	0           	Open  	;
 P-194           	J-303           	J-304           	576.95      	6           	150         	0           	Open  	;
 P-195           	J-21            	J-279           	1016.109    	10          	150         	0           	Open  	;
 P-196           	J-306           	J-301           	250.32      	0.75        	150         	0           	Open  	;
 P-197           	J-80            	J-307           	464.679     	6           	150         	0           	Open  	;
 P-198           	J-108           	J-81            	672.39      	2           	150         	0           	Open  	;
 P-199           	J-308           	J-365           	44.36       	1           	150         	0           	Open  	;
 P-2             	J-3             	J-102           	342.429     	3           	100         	0           	Open  	;
 P-20            	J-36            	J-37            	496.019     	6           	150         	0           	Open  	;
 P-200           	J-310           	J-378           	137.059     	6           	150         	0           	Open  	;
 P-201           	J-81            	J-279d          	795.109     	1           	150         	0           	Open  	;
 P-202           	J-312           	J-306           	491.2       	6           	150         	0           	Open  	;
 P-203           	J-90            	J-51            	48.709      	0.75        	150         	0           	Open  	;
 P-204           	J-287           	J-56            	1317.089    	3           	150         	0           	Open  	;
 P-205           	J-314           	J-315           	86.18       	4           	150         	0           	Open  	;
 P-206           	J-58            	J-316           	34.18       	6           	150         	0           	Open  	;
 P-207           	J-136           	J-317           	761.309     	8           	150         	0           	Open  	;
 P-208           	J-288           	J-286           	242.69      	6           	150         	0           	Open  	;
 P-209           	J-284           	J-262           	554.929     	6           	150         	0           	Open  	;
 P-21            	J-38            	J-39            	2019.03     	2           	150         	0           	Open  	;
 P-210           	J-319           	J-200           	350.85      	12          	150         	0           	Open  	;
 P-211           	J-97            	J-329           	27.139      	6           	150         	0           	Open  	;
 P-212           	J-252           	J-254           	109.37      	6           	150         	0           	Open  	;
 P-213           	J-148           	J-332           	43.139      	6           	150         	0           	Open  	;
 P-214           	J-320           	J-25            	227.199     	2           	150         	0           	Open  	;
 P-215           	J-114           	T-2             	326.17      	16          	150         	0           	Open  	;
 P-216           	J-323           	J-324           	208.55      	2           	150         	0           	Open  	;
 P-217           	J-325           	J-326           	487.01      	1           	150         	0           	Open  	;
 P-218           	J-327           	J-250           	36.319      	16          	150         	0           	Open  	;
 P-219           	J-306           	J-329           	453.66      	6           	150         	0           	Open  	;
 P-22            	J-40            	J-41            	319.57      	1           	150         	0           	Open  	;
 P-220           	J-330           	J-281           	938.69      	10          	150         	0           	Open  	;
 P-221           	J-91            	J-308           	403.48      	1           	150         	0           	Open  	;
 P-222           	J-37            	J-332           	445.73      	6           	150         	0           	Open  	;
 P-223           	J-333           	J-301           	491.88      	0.75        	150         	0           	Open  	;
 P-224           	J-334           	J-335           	171.24      	2           	150         	0           	Open  	;
 P-225           	J-272           	J-535           	651.69      	6           	150         	0           	Open  	;
 P-226           	J-337           	J-276           	387.88      	10          	150         	0           	Open  	;
 P-227           	J-338           	J-292           	585.01      	3           	150         	0           	Open  	;
 P-228           	J-57            	J-342           	25.579      	6           	150         	0           	Open  	;
 P-229           	J-317           	J-63            	120.69      	8           	150         	0           	Open  	;
 P-23            	J-42            	J-47            	39.59       	6           	150         	0           	Open  	;
 P-230           	J-340           	J-296           	29.989      	6           	150         	0           	Open  	;
 P-231           	J-326           	J-154           	109.51      	2           	150         	0           	Open  	;
 P-232           	J-30            	J-397           	1147.089    	16          	150         	0           	Open  	;
 P-233           	J-264           	J-342           	209.149     	0.75        	150         	0           	Open  	;
 P-234           	J-343           	J-133           	309.97      	6           	150         	0           	Open  	;
 P-235           	J-344           	J-537           	438.51      	10          	150         	0           	Open  	;
 P-236           	J-18            	J-279           	1037.53     	16          	150         	0           	Open  	;
 P-237           	J-345           	J-346           	878.619     	6           	150         	0           	Open  	;
 P-238           	J-117           	J-347           	275.38      	6           	150         	0           	Open  	;
 P-239           	J-348           	J-40            	352.299     	3           	150         	0           	Open  	;
 P-24            	J-44            	J-85            	598.82      	4           	150         	0           	Open  	;
 P-240           	J-331           	J-20            	7386.319    	10          	150         	0           	Open  	;
 P-241           	J-268           	J-349           	245.669     	1           	150         	0           	Open  	;
 P-242           	J-350           	J-351           	188.3       	6           	150         	0           	Open  	;
 P-243           	J-352           	J-271           	1096.52     	6           	150         	0           	Open  	;
 P-244           	J-353           	J-239           	1059.849    	2           	150         	0           	Open  	;
 P-245           	J-354           	J-350           	362.75      	0.75        	150         	0           	Open  	;
 P-246           	J-355           	J-203           	306.72      	6           	150         	0           	Open  	;
 P-247           	J-356           	J-279a          	26.86       	6           	150         	0           	Open  	;
 P-248           	J-96            	J-109           	699.469     	8           	150         	0           	Open  	;
 P-249           	J-323           	J-95            	15.689      	2           	150         	0           	Open  	;
 P-25            	J-46            	J-47            	419.92      	2           	150         	0           	Open  	;
 P-250           	J-318           	J-352           	543.359     	6           	150         	0           	Open  	;
 P-251           	J-301           	J-37            	265.79      	6           	150         	0           	Open  	;
 P-252           	J-155           	J-357           	252.679     	1           	150         	0           	Open  	;
 P-253           	J-358           	J-293           	35.86       	6           	150         	0           	Open  	;
 P-254           	J-360           	J-271           	500.359     	6           	150         	0           	Open  	;
 P-255           	J-361           	J-379           	27.04       	10          	150         	0           	Open  	;
 P-256           	J-363           	J-358           	68.26       	6           	150         	0           	Open  	;
 P-257           	J-364           	J-279a          	711.5       	6           	150         	0           	Open  	;
 P-258           	J-357           	J-528           	288.269     	1           	150         	0           	Open  	;
 P-259           	J-294           	J-334           	304.72      	6           	150         	0           	Open  	;
 P-26            	J-48            	J-69            	410.899     	6           	150         	0           	Open  	;
 P-260           	J-352           	J-353           	162.91      	6           	150         	0           	Open  	;
 P-261           	J-366           	J-183           	217.21      	6           	150         	0           	Open  	;
 P-262           	J-287           	J-302           	217.479     	6           	150         	0           	Open  	;
 P-263           	J-367           	J-127           	207.649     	6           	150         	0           	Open  	;
 P-264           	J-362           	J-53            	33.18       	6           	150         	0           	Open  	;
 P-265           	J-397           	J-167           	5290.64     	16          	150         	0           	Open  	;
 P-266           	J-157           	J-150           	301.549     	6           	150         	0           	Open  	;
 P-267           	J-6             	J-493           	1902.939    	10          	150         	0           	Open  	;
 P-268           	J-524           	J-43            	32.939      	6           	150         	0           	Open  	;
 P-269           	J-373           	J-381           	23.2        	16          	150         	0           	Open  	;
 P-27            	J-408           	J-22            	39.58       	2           	150         	0           	Open  	;
 P-270           	J-374           	J-375           	407.42      	6           	150         	0           	Open  	;
 P-271           	J-366           	J-310           	429.79      	6           	150         	0           	Open  	;
 P-272           	J-80            	J-373           	338.01      	16          	150         	0           	Open  	;
 P-273           	J-188           	J-29            	27.629      	6           	150         	0           	Open  	;
 P-274           	J-377           	J-378           	351.39      	2           	150         	0           	Open  	;
 P-275           	J-379           	J-527           	1320.42     	8           	150         	0           	Open  	;
 P-276           	J-380           	J-381           	359.57      	6           	150         	0           	Open  	;
 P-277           	J-328           	J-375           	12.449      	16          	150         	0           	Open  	;
 P-278           	J-382           	J-383           	1181.569    	2           	150         	0           	Open  	;
 P-279           	J-384           	J-525           	977.33      	12          	150         	0           	Open  	;
 P-28            	J-52            	J-38            	1277.78     	2           	150         	0           	Open  	;
 P-280           	J-385           	J-361           	475.88      	10          	150         	0           	Open  	;
 P-281           	J-92            	J-42            	476.149     	6           	150         	0           	Open  	;
 P-282           	J-386           	J-387           	178.979     	6           	150         	0           	Open  	;
 P-283           	J-388           	J-389           	420.13      	6           	150         	0           	Open  	;
 P-284           	J-390           	J-495           	13.789      	6           	150         	0           	Open  	;
 P-285           	J-170           	J-192           	26.93       	6           	150         	0           	Open  	;
 P-286           	J-391           	J-392           	396.329     	6           	150         	0           	Open  	;
 P-287           	J-393           	J-376           	202.139     	6           	150         	0           	Open  	;
 P-288           	J-394           	J-395           	893.13      	4           	150         	0           	Open  	;
 P-289           	J-396           	J-211           	413.66      	6           	150         	0           	Open  	;
 P-29            	J-16            	J-238           	1154.79     	2           	150         	0           	Open  	;
 P-290           	J-188           	J-126           	223.809     	6           	150         	0           	Open  	;
 P-291           	J-347           	J-43            	141.669     	6           	150         	0           	Open  	;
 P-292           	J-398           	J-399           	294.059     	12          	150         	0           	Open  	;
 P-293           	J-400           	J-401           	326.32      	6           	150         	0           	Open  	;
 P-294           	J-209           	J-14            	1743.099    	6           	150         	0           	Open  	;
 P-295           	R-2             	O-Pump-1        	1579.079    	18          	100         	0           	Open  	;
 P-296           	J-405           	J-50            	319.63      	1           	150         	0           	Open  	;
 P-297           	J-406           	J-183           	360.359     	6           	150         	0           	Open  	;
 P-298           	J-407           	J-24            	104.15      	2           	150         	0           	Open  	;
 P-299           	J-409           	J-410           	617.859     	2           	150         	0           	Open  	;
 P-3             	J-5             	J-6             	1726.76     	3           	100         	0           	Open  	;
 P-30            	J-22            	J-411           	293.179     	6           	150         	0           	Open  	;
 P-300           	J-411           	J-412           	253.929     	6           	150         	0           	Open  	;
 P-301           	J-413           	J-26            	46.959      	6           	150         	0           	Open  	;
 P-302           	J-401           	J-410           	69.069      	6           	150         	0           	Open  	;
 P-303           	J-166           	J-415           	8015.689    	12          	150         	0           	Open  	;
 P-304           	J-416           	J-283           	366.17      	6           	150         	0           	Open  	;
 P-305           	J-118           	J-111           	1395.89     	6           	150         	0           	Open  	;
 P-306           	J-417           	J-472           	257.299     	6           	150         	0           	Open  	;
 P-307           	J-419           	J-420           	248.389     	10          	150         	0           	Open  	;
 P-308           	J-421           	J-422           	287.44      	6           	150         	0           	Open  	;
 P-309           	J-150           	J-386           	244.639     	6           	150         	0           	Open  	;
 P-31            	J-57            	J-279d          	198.509     	6           	150         	0           	Open  	;
 P-310           	J-160           	J-185           	18.159      	2           	150         	0           	Open  	;
 P-311           	J-29            	J-509           	188.399     	6           	150         	0           	Open  	;
 P-312           	J-277           	J-423           	1694.609    	10          	150         	0           	Open  	;
 P-313           	J-423           	J-424           	533.94      	10          	150         	0           	Open  	;
 P-314           	J-425           	J-355           	599.229     	10          	150         	0           	Open  	;
 P-315           	J-398           	J-430           	1677.79     	10          	150         	0           	Open  	;
 P-316           	J-399           	J-427           	50.459      	6           	150         	0           	Open  	;
 P-317           	J-428           	J-196           	440.739     	8           	150         	0           	Open  	;
 P-318           	J-427           	J-421           	1405.9      	6           	150         	0           	Open  	;
 P-319           	J-429           	J-46            	470.19      	6           	150         	0           	Open  	;
 P-32            	J-59            	J-45            	38.24       	6           	150         	0           	Open  	;
 P-320           	J-430           	J-384           	273.67      	12          	150         	0           	Open  	;
 P-321           	J-431           	J-167           	3892.449    	16          	150         	0           	Open  	;
 P-322           	J-432           	J-508           	123.19      	6           	150         	0           	Open  	;
 P-323           	J-433           	J-434           	822.07      	2           	150         	0           	Open  	;
 P-324           	J-435           	J-451           	235.5       	6           	150         	0           	Open  	;
 P-325           	J-436           	J-523           	10.8        	2           	150         	0           	Open  	;
 P-326           	J-438           	J-439           	1983.5      	10          	150         	0           	Open  	;
 P-327           	J-219           	J-440           	719.359     	6           	150         	0           	Open  	;
 P-328           	J-441           	J-442           	15.489      	8           	150         	0           	Open  	;
 P-329           	J-442           	J-230           	691.95      	6           	150         	0           	Open  	;
 P-33            	J-61            	J-62            	82.61       	6           	150         	0           	Open  	;
 P-330           	J-443           	J-16            	36.13       	6           	150         	0           	Open  	;
 P-331           	J-444           	J-283           	1234.15     	6           	150         	0           	Open  	;
 P-332           	J-445           	J-446           	818.309     	6           	150         	0           	Open  	;
 P-333           	J-411           	J-269           	35.31       	6           	150         	0           	Open  	;
 P-334           	J-447           	J-150           	21.5        	6           	150         	0           	Open  	;
 P-335           	J-448           	J-174           	116.199     	6           	150         	0           	Open  	;
 P-336           	J-194           	J-449           	240.44      	6           	150         	0           	Open  	;
 P-337           	J-450           	J-340           	1202.479    	6           	150         	0           	Open  	;
 P-338           	J-70            	J-449           	636.539     	0.75        	150         	0           	Open  	;
 P-339           	J-451           	J-417           	619.89      	6           	150         	0           	Open  	;
 P-34            	J-63            	J-64            	608.109     	6           	150         	0           	Open  	;
 P-340           	J-81            	J-260           	928.25      	6           	150         	0           	Open  	;
 P-341           	J-444           	J-269           	41.08       	6           	150         	0           	Open  	;
 P-342           	J-452           	J-436           	318.5       	2           	150         	0           	Open  	;
 P-343           	J-446           	J-22            	41.54       	6           	150         	0           	Open  	;
 P-344           	J-262           	J-466           	972.77      	6           	150         	0           	Open  	;
 P-345           	J-454           	J-455           	556.01      	6           	150         	0           	Open  	;
 P-346           	J-392           	J-256           	365.809     	6           	150         	0           	Open  	;
 P-347           	J-456           	J-454           	1294.76     	6           	150         	0           	Open  	;
 P-348           	J-296           	J-457           	528.57      	6           	150         	0           	Open  	;
 P-349           	J-70            	J-194           	394.549     	6           	150         	0           	Open  	;
 P-35            	J-65            	J-66            	460.049     	2           	150         	0           	Open  	;
 P-350           	J-458           	J-421           	213.07      	6           	150         	0           	Open  	;
 P-351           	J-459           	J-344           	892.359     	12          	150         	0           	Open  	;
 P-352           	J-460           	J-461           	417.399     	2           	150         	0           	Open  	;
 P-353           	J-462           	J-433           	373.1       	2           	150         	0           	Open  	;
 P-354           	J-425           	J-463           	782.57      	6           	150         	0           	Open  	;
 P-355           	J-439           	J-503           	2296.919    	10          	150         	0           	Open  	;
 P-356           	J-10            	J-4             	10.1        	12          	150         	0           	Open  	;
 P-357           	J-464           	J-465           	671.479     	6           	150         	0           	Open  	;
 P-358           	J-321           	J-466           	1179.25     	2           	150         	0           	Open  	;
 P-359           	J-94            	J-197           	356.41      	6           	150         	0           	Open  	;
 P-36            	J-503           	J-504           	387.589     	10          	150         	0           	Open  	;
 P-360           	J-400           	J-16            	1200.369    	6           	150         	0           	Open  	;
 P-361           	J-441           	J-468           	903.909     	8           	150         	0           	Open  	;
 P-362           	J-465           	J-26            	67.059      	6           	150         	0           	Open  	;
 P-363           	J-195           	J-146           	424.779     	6           	150         	0           	Open  	;
 P-364           	J-517           	J-491           	377.76      	6           	150         	0           	Open  	;
 P-365           	J-196           	J-450           	764.27      	6           	150         	0           	Open  	;
 P-366           	J-255           	J-242           	187.07      	1           	150         	0           	Open  	;
 P-367           	J-170           	J-172           	245.529     	6           	150         	0           	Open  	;
 P-368           	J-418           	J-471           	209.49      	6           	150         	0           	Open  	;
 P-369           	J-472           	J-473           	447.48      	6           	150         	0           	Open  	;
 P-37            	J-69            	J-70            	297.41      	6           	150         	0           	Open  	;
 P-370           	J-440           	J-255           	252.009     	1           	150         	0           	Open  	;
 P-371           	J-197           	J-355           	407.45      	10          	150         	0           	Open  	;
 P-372           	J-449           	J-386           	373.79      	0.75        	150         	0           	Open  	;
 P-373           	J-459           	J-11            	2339.389    	12          	150         	0           	Open  	;
 P-374           	J-423           	J-456           	99.44       	6           	150         	0           	Open  	;
 P-375           	J-475           	J-476           	215.49      	10          	150         	0           	Open  	;
 P-376           	J-144           	J-435           	256.57      	6           	150         	0           	Open  	;
 P-377           	J-477           	J-366           	288.79      	6           	150         	0           	Open  	;
 P-378           	J-437           	J-507           	30.87       	1           	150         	0           	Open  	;
 P-379           	J-475           	J-424           	1544.53     	6           	150         	0           	Open  	;
 P-38            	J-71            	J-72            	495.29      	6           	150         	0           	Open  	;
 P-380           	J-391           	J-226           	334.54      	6           	150         	0           	Open  	;
 P-381           	J-479           	J-490           	12.13       	6           	150         	0           	Open  	;
 P-382           	J-354           	J-451           	355.13      	0.75        	150         	0           	Open  	;
 P-383           	J-216           	J-297           	474.809     	6           	150         	0           	Open  	;
 P-384           	J-480           	J-191           	281.529     	6           	150         	0           	Open  	;
 P-385           	J-190           	J-31            	856.02      	2           	150         	0           	Open  	;
 P-386           	J-481           	J-435           	345.809     	0.75        	150         	0           	Open  	;
 P-387           	J-426           	J-482           	1435.54     	10          	150         	0           	Open  	;
 P-388           	J-456           	J-454           	1506.199    	6           	150         	0           	Open  	;
 P-389           	J-483           	J-484           	495.589     	6           	150         	0           	Open  	;
 P-39            	J-73            	J-74            	1149.88     	8           	150         	0           	Open  	;
 P-390           	J-484           	J-453           	232.16      	6           	150         	0           	Open  	;
 P-391           	J-217           	J-230           	506.97      	2           	150         	0           	Open  	;
 P-392           	J-485           	J-191           	323.72      	0.75        	150         	0           	Open  	;
 P-393           	J-49            	J-218           	492.64      	6           	150         	0           	Open  	;
 P-394           	J-486           	J-487           	1043.68     	4           	150         	0           	Open  	;
 P-395           	J-194           	J-447           	380.95      	6           	150         	0           	Open  	;
 P-396           	J-488           	J-156           	647.669     	6           	150         	0           	Open  	;
 P-397           	J-410           	J-499           	238.25      	6           	150         	0           	Open  	;
 P-398           	J-433           	J-489           	211.74      	2           	150         	0           	Open  	;
 P-399           	J-212           	J-195           	200.91      	6           	150         	0           	Open  	;
 P-4             	J-7             	J-8             	3339.649    	6           	100         	0           	Open  	;
 P-40            	J-75            	J-76            	242.21      	8           	150         	0           	Open  	;
 P-400           	J-316           	J-297           	217.83      	6           	150         	0           	Open  	;
 P-401           	J-490           	J-517           	321.679     	6           	150         	0           	Open  	;
 P-402           	J-6             	J-492           	604.119     	6           	150         	0           	Open  	;
 P-403           	J-291           	J-338           	207.309     	4           	150         	0           	Open  	;
 P-404           	J-494           	J-495           	773.429     	2           	150         	0           	Open  	;
 P-405           	J-440           	J-399           	305.279     	6           	150         	0           	Open  	;
 P-406           	J-496           	J-479           	491.39      	6           	150         	0           	Open  	;
 P-407           	J-497           	J-505           	822.409     	6           	150         	0           	Open  	;
 P-408           	J-165           	J-502           	26.01       	6           	150         	0           	Open  	;
 P-409           	J-464           	J-432           	602.71      	6           	150         	0           	Open  	;
 P-41            	J-77            	J-2             	1137.3      	6           	150         	0           	Open  	;
 P-410           	J-499           	J-500           	779.89      	6           	150         	0           	Open  	;
 P-411           	J-501           	J-464           	1201.67     	6           	150         	0           	Open  	;
 P-412           	J-175           	J-502           	709.929     	6           	150         	0           	Open  	;
 P-413           	J-22            	J-24            	464.809     	2           	150         	0           	Open  	;
 P-414           	T-1             	J-476           	89.19       	10          	150         	0           	Open  	;
 P-415           	J-151           	J-322           	1043.829    	6           	150         	0           	Open  	;
 P-416           	J-438           	J-319           	610.53      	12          	150         	0           	Open  	;
 P-417           	J-506           	J-438           	96.809      	10          	150         	0           	Open  	;
 P-418           	J-427           	J-322           	1444.979    	6           	150         	0           	Open  	;
 P-419           	J-507           	J-30a           	359.66      	6           	150         	0           	Open  	;
 P-42            	J-78            	J-79            	62.049      	6           	150         	0           	Open  	;
 P-420           	J-225           	J-508           	847.27      	6           	150         	0           	Open  	;
 P-421           	J-446           	J-500           	326.579     	6           	150         	0           	Open  	;
 P-422           	J-261           	J-425           	1262.13     	10          	150         	0           	Open  	;
 P-423           	J-7             	J-223           	1057.92     	6           	150         	0           	Open  	;
 P-424           	J-473           	J-29            	49.97       	6           	150         	0           	Open  	;
 P-425           	J-211           	J-168           	234.589     	6           	150         	0           	Open  	;
 P-426           	J-510           	J-512           	39.72       	6           	150         	0           	Open  	;
 P-427           	J-339           	J-299           	2019.589    	8           	150         	0           	Open  	;
 P-428           	J-262           	J-496           	530.5       	6           	150         	0           	Open  	;
 P-429           	J-424           	J-475           	343.149     	10          	150         	0           	Open  	;
 P-43            	J-79            	J-304           	44.49       	6           	150         	0           	Open  	;
 P-430           	J-484           	J-453           	2007.319    	6           	150         	0           	Open  	;
 P-431           	J-319           	J-201           	1310.16     	6           	150         	0           	Open  	;
 P-432           	J-224           	J-163           	14.199      	6           	150         	0           	Open  	;
 P-433           	J-500           	J-401           	848.71      	6           	150         	0           	Open  	;
 P-434           	J-516           	J-284           	88.18       	6           	150         	0           	Open  	;
 P-435           	J-408           	J-416           	1085.66     	2           	150         	0           	Open  	;
 P-436           	J-209           	J-511           	697.94      	6           	150         	0           	Open  	;
 P-437           	J-512           	J-429           	512.21      	6           	150         	0           	Open  	;
 P-438           	J-149           	J-157           	420.489     	2           	150         	0           	Open  	;
 P-439           	J-392           	J-172           	328.66      	6           	150         	0           	Open  	;
 P-44            	J-81            	J-57            	632.729     	6           	150         	0           	Open  	;
 P-440           	J-62            	J-413           	1028.849    	6           	150         	0           	Open  	;
 P-441           	J-276           	J-261           	650.34      	10          	150         	0           	Open  	;
 P-442           	J-480           	J-368           	451.559     	6           	150         	0           	Open  	;
 P-443           	J-298           	J-41            	1265.39     	6           	150         	0           	Open  	;
 P-444           	J-513           	J-480           	515.4       	4           	150         	0           	Open  	;
 P-445           	J-236           	J-431           	675.219     	10          	150         	0           	Open  	;
 P-446           	J-94            	J-259           	3223.219    	10          	150         	0           	Open  	;
 P-447           	J-266           	J-121           	445.079     	6           	150         	0           	Open  	;
 P-448           	J-514           	J-482           	167.289     	8           	150         	0           	Open  	;
 P-449           	J-498           	J-443           	421.17      	6           	150         	0           	Open  	;
 P-45            	J-59            	J-82            	389.57      	4           	150         	0           	Open  	;
 P-450           	J-515           	J-509           	132.889     	6           	150         	0           	Open  	;
 P-451           	J-256           	J-396           	1251.579    	6           	150         	0           	Open  	;
 P-452           	J-468           	J-480           	65.11       	6           	150         	0           	Open  	;
 P-453           	J-298           	J-510           	189.71      	6           	150         	0           	Open  	;
 P-454           	J-321           	J-27            	611.989     	2           	150         	0           	Open  	;
 P-455           	J-502           	J-518           	437.119     	6           	150         	0           	Open  	;
 P-456           	J-519           	J-514           	285.779     	8           	150         	0           	Open  	;
 P-457           	J-443           	J-391           	1158.359    	6           	150         	0           	Open  	;
 P-458           	J-520           	J-395           	646.75      	4           	150         	0           	Open  	;
 P-459           	J-450           	J-521           	882.96      	6           	150         	0           	Open  	;
 P-46            	J-83            	J-84            	379.57      	4           	150         	0           	Open  	;
 P-460           	J-396           	J-445           	371.119     	6           	150         	0           	Open  	;
 P-461           	J-509           	J-312           	314.459     	6           	150         	0           	Open  	;
 P-462           	J-445           	J-522           	1650.4      	6           	150         	0           	Open  	;
 P-463           	J-24            	J-120           	1296.949    	6           	150         	0           	Open  	;
 P-464           	J-3             	J-201           	175.86      	12          	150         	0           	Open  	;
 P-465           	J-4             	J-398           	750.82      	12          	150         	0           	Open  	;
 P-466           	J-321           	J-25            	474.239     	2           	150         	0           	Open  	;
 P-467           	J-25            	J-296           	31.03       	6           	150         	0           	Open  	;
 P-468           	J-461           	J-25            	635.419     	6           	150         	0           	Open  	;
 P-469           	J-14            	J-28            	17.159      	6           	150         	0           	Open  	;
 P-47            	J-85            	J-86            	1366.579    	4           	150         	0           	Open  	;
 P-470           	J-26            	J-525           	25.43       	6           	150         	0           	Open  	;
 P-471           	J-394           	J-28            	258.799     	4           	150         	0           	Open  	;
 P-473           	J-41            	J-58            	27.979      	6           	150         	0           	Open  	;
 P-474           	J-45            	O-RV-1          	2466.75     	6           	150         	0           	Open  	;
 P-475           	J-46            	J-123           	199.72      	6           	150         	0           	Open  	;
 P-476           	J-47            	J-524           	225.21      	6           	150         	0           	Open  	;
 P-477           	J-414           	J-26            	813.969     	6           	150         	0           	Open  	;
 P-478           	J-28            	J-139           	13.539      	6           	150         	0           	Open  	;
 P-479           	J-60            	J-105           	47.139      	10          	150         	0           	Open  	;
 P-48            	J-87            	J-315           	57.169      	6           	150         	0           	Open  	;
 P-480           	J-63            	J-339           	354.19      	8           	150         	0           	Open  	;
 P-482           	J-69            	J-49            	20.34       	6           	150         	0           	Open  	;
 P-483           	J-71            	J-175           	541.28      	6           	150         	0           	Open  	;
 P-484           	J-73            	J-75            	802.21      	3           	100         	0           	Open  	;
 P-485           	J-75            	J-4             	411.299     	3           	100         	0           	Open  	;
 P-486           	J-85            	J-45            	2244.86     	4           	150         	0           	Open  	;
 P-487           	J-86            	J-59            	1101.979    	6           	150         	0           	Open  	;
 P-488           	J-101           	J-129           	74.29       	2           	150         	0           	Open  	;
 P-489           	J-102           	J-73            	534.71      	3           	100         	0           	Open  	;
 P-49            	J-88            	J-89            	84.319      	6           	150         	0           	Open  	;
 P-490           	J-527           	J-109           	18.01       	8           	150         	0           	Open  	;
 P-491           	J-529           	J-537           	535.03      	6           	150         	0           	Open  	;
 P-492           	J-163           	J-390           	617.599     	6           	150         	0           	Open  	;
 P-493           	J-279           	O-Pump-2        	3712.159    	16          	150         	0           	Open  	;
 P-494           	J-177           	J-173           	280.07      	6           	150         	0           	Open  	;
 P-495           	J-185           	J-237           	507.869     	2           	150         	0           	Open  	;
 P-496           	J-187           	J-91            	16.569      	1           	150         	0           	Open  	;
 P-497           	J-192           	J-388           	16.1        	6           	150         	0           	Open  	;
 P-498           	J-199           	J-224           	652.83      	6           	150         	0           	Open  	;
 P-499           	J-220           	J-300           	100.73      	6           	150         	0           	Open  	;
 P-5             	J-9             	J-10            	648.15      	12          	100         	0           	Open  	;
 P-50            	J-90            	J-405           	214.49      	1           	150         	0           	Open  	;
 P-500           	J-235           	J-236           	80.26       	10          	150         	0           	Open  	;
 P-501           	J-237           	J-382           	21.53       	2           	150         	0           	Open  	;
 P-502           	J-240           	J-245           	1750.099    	6           	150         	0           	Open  	;
 P-503           	J-245           	J-135           	93.949      	6           	150         	0           	Open  	;
 P-504           	J-250           	J-328           	280.339     	16          	150         	0           	Open  	;
 P-505           	J-254           	J-268           	277.38      	6           	150         	0           	Open  	;
 P-506           	J-257           	J-220           	295.19      	6           	150         	0           	Open  	;
 P-507           	J-270           	J-516           	954.53      	6           	150         	0           	Open  	;
 P-508           	J-275           	J-437           	351.399     	2           	150         	0           	Open  	;
 P-509           	J-281           	J-331           	3142.209    	10          	150         	0           	Open  	;
 P-51            	J-92            	J-279c          	39.81       	6           	150         	0           	Open  	;
 P-510           	J-286           	J-318           	216.74      	6           	150         	0           	Open  	;
 P-511           	J-289           	J-291           	189.259     	4           	150         	0           	Open  	;
 P-512           	J-293           	J-537           	36.38       	6           	150         	0           	Open  	;
 P-513           	J-299           	J-474           	820.219     	8           	150         	0           	Open  	;
 P-514           	I-RV-1          	J-60            	161.35      	6           	150         	0           	Open  	;
 P-515           	J-302           	J-356           	671.84      	6           	150         	0           	Open  	;
 P-516           	J-304           	J-80            	257.089     	6           	150         	0           	Open  	;
 P-517           	J-315           	J-88            	44.43       	6           	150         	0           	Open  	;
 P-518           	J-329           	J-364           	225.57      	6           	150         	0           	Open  	;
 P-519           	J-332           	J-96            	228.21      	6           	150         	0           	Open  	;
 P-52            	J-94            	T-3             	418.76      	10          	150         	0           	Open  	;
 P-520           	J-333           	J-98            	212.449     	6           	150         	0           	Open  	;
 P-521           	J-334           	J-360           	38.479      	6           	150         	0           	Open  	;
 P-522           	J-338           	J-1             	1220.969    	4           	150         	0           	Open  	;
 P-523           	J-341           	J-208           	114.3       	6           	150         	0           	Open  	;
 P-524           	J-342           	J-311           	107.669     	6           	150         	0           	Open  	;
 P-525           	O-Pump-2        	J-279           	3636.209    	10          	150         	0           	Open  	;
 P-526           	J-364           	J-288           	38.419      	6           	150         	0           	Open  	;
 P-527           	J-365           	J-309           	370.32      	1           	150         	0           	Open  	;
 P-528           	J-19            	J-30            	1129.54     	10          	150         	0           	Open  	;
 P-53            	J-96            	J-97            	254.75      	6           	150         	0           	Open  	;
 P-530           	J-375           	J-344           	1753.359    	16          	150         	0           	Open  	;
 P-531           	J-378           	J-311           	16.03       	6           	150         	0           	Open  	;
 P-532           	J-379           	J-56            	43.81       	10          	150         	0           	Open  	;
 P-533           	J-381           	J-327           	278.82      	16          	150         	0           	Open  	;
 P-534           	J-405           	J-187           	39.45       	1           	150         	0           	Open  	;
 P-535           	J-415           	J-152           	603.549     	12          	150         	0           	Open  	;
 P-536           	J-429           	J-477           	12.64       	6           	150         	0           	Open  	;
 P-537           	J-430           	J-426           	20.44       	10          	150         	0           	Open  	;
 P-538           	J-431           	J-337           	1879.75     	10          	150         	0           	Open  	;
 P-539           	J-442           	J-31            	759.119     	8           	150         	0           	Open  	;
 P-54            	J-98            	J-312           	32.75       	6           	150         	0           	Open  	;
 P-540           	J-452           	J-212           	475.959     	6           	150         	0           	Open  	;
 P-541           	J-461           	J-341           	45.61       	6           	150         	0           	Open  	;
 P-542           	J-466           	J-453           	865.809     	6           	150         	0           	Open  	;
 P-544           	J-472           	J-418           	13.09       	6           	150         	0           	Open  	;
 P-545           	J-476           	J-419           	44.119      	10          	150         	0           	Open  	;
 P-546           	J-486           	J-498           	13.539      	6           	150         	0           	Open  	;
 P-547           	J-487           	J-227           	1728.939    	6           	150         	0           	Open  	;
 P-548           	J-490           	J-452           	23.559      	6           	150         	0           	Open  	;
 P-549           	J-279a          	J-128           	41.159      	6           	150         	0           	Open  	;
 P-55            	J-100           	J-101           	245.46      	2           	150         	0           	Open  	;
 P-550           	J-495           	J-266           	246.74      	6           	150         	0           	Open  	;
 P-551           	J-496           	J-207           	71.65       	6           	150         	0           	Open  	;
 P-552           	J-404           	J-371           	827.729     	2           	150         	0           	Open  	;
 P-553           	J-499           	J-416           	38.95       	6           	150         	0           	Open  	;
 P-554           	J-252           	J-133           	117.51      	6           	150         	0           	Open  	;
 P-555           	J-507           	J-478           	587.32      	1           	150         	0           	Open  	;
 P-556           	J-508           	J-78            	290.42      	6           	150         	0           	Open  	;
 P-557           	J-512           	J-127           	453.35      	6           	150         	0           	Open  	;
 P-558           	I-Pump-2        	R-2             	111.48      	16          	100         	0           	Open  	;
 P-559           	I-Pump-1        	R-1             	211.279     	18          	150         	0           	Open  	;
 P-56            	J-102           	J-103           	434.899     	8           	150         	0           	Open  	;
 P-560           	R-2             	I-Pump-2        	113.699     	10          	150         	0           	Open  	;
 P-561           	J-124           	J-117           	166.55      	6           	150         	0           	Open  	;
 P-562           	J-204           	J-322           	20.94       	4           	150         	0           	Open  	;
 P-563           	J-322           	J-501           	39.569      	6           	150         	0           	Open  	;
 P-564           	J-166           	J-28            	834.109     	8           	150         	0           	Open  	;
 P-565           	J-99            	J-312           	144.869     	6           	150         	0           	Open  	;
 P-566           	J-233           	J-191           	11.449      	6           	150         	0           	Open  	;
 P-567           	J-376           	J-29            	17.86       	6           	150         	0           	Open  	;
 P-568           	J-36            	J-116           	255.839     	2           	150         	0           	Open  	;
 P-569           	J-368           	J-127           	47.169      	6           	150         	0           	Open  	;
 P-57            	J-35            	J-7             	1157.25     	6           	150         	0           	Open  	;
 P-570           	J-251           	J-502           	446.75      	6           	150         	0           	Open  	;
 P-571           	J-27            	J-341           	482.63      	6           	150         	0           	Open  	;
 P-572           	J-30a           	J-275           	35.279      	1           	150         	0           	Open  	;
 P-573           	J-351           	J-451           	16.959      	6           	150         	0           	Open  	;
 P-574           	J-428           	J-31            	489.38      	8           	150         	0           	Open  	;
 P-575           	J-491           	J-30a           	45.49       	6           	150         	0           	Open  	;
 P-576           	J-31            	J-462           	64.919      	2           	150         	0           	Open  	;
 P-577           	J-30c           	J-270           	389.6       	6           	150         	0           	Open  	;
 P-578           	J-214           	J-130           	20.239      	2           	150         	0           	Open  	;
 P-579           	J-130           	J-50            	30.559      	1           	150         	0           	Open  	;
 P-58            	J-104           	J-60            	3092.82     	10          	150         	0           	Open  	;
 P-580           	J-50            	J-240           	43.419      	6           	150         	0           	Open  	;
 P-581           	J-362           	J-55            	289.97      	10          	150         	0           	Open  	;
 P-582           	J-51            	J-55            	420.23      	0.75        	150         	0           	Open  	;
 P-583           	J-53            	J-187           	51.799      	2           	150         	0           	Open  	;
 P-584           	J-362           	J-51            	222.83      	6           	150         	0           	Open  	;
 P-585           	J-55            	J-154           	38.13       	0.75        	150         	0           	Open  	;
 P-586           	J-528           	J-365           	46.759      	1           	150         	0           	Open  	;
 P-587           	J-55            	J-56            	290.559     	10          	150         	0           	Open  	;
 P-588           	J-56            	J-95            	49.619      	3           	150         	0           	Open  	;
 P-589           	J-21            	J-290           	5406.419    	10          	150         	0           	Open  	;
 P-59            	J-36            	J-333           	273.179     	6           	150         	0           	Open  	;
 P-590           	J-95            	J-313           	10.539      	3           	150         	0           	Open  	;
 P-591           	J-279a          	J-51            	1049.709    	6           	150         	0           	Open  	;
 P-592           	J-326           	J-95            	180.679     	2           	150         	0           	Open  	;
 P-593           	J-279b          	J-93            	38.919      	6           	150         	0           	Open  	;
 P-594           	J-353           	J-128           	461.17      	6           	150         	0           	Open  	;
 P-595           	J-279c          	J-101           	264.97      	2           	150         	0           	Open  	;
 P-596           	J-345           	J-279b          	26.5        	6           	150         	0           	Open  	;
 P-597           	J-279d          	J-264           	36.659      	1           	150         	0           	Open  	;
 P-598           	J-279b          	J-279c          	1090.719    	6           	150         	0           	Open  	;
 P-599           	J-290           	J-305           	1411.8      	16          	150         	0           	Open  	;
 P-6             	J-23            	J-504           	20.62       	10          	150         	0           	Open  	;
 P-60            	J-93            	J-106           	111.769     	6           	150         	0           	Open  	;
 P-600           	J-58            	J-279d          	631.44      	6           	150         	0           	Open  	;
 P-601           	J-305           	J-30            	14594.839   	16          	150         	0           	Open  	;
 P-602           	J-290           	J-305           	1462.699    	10          	150         	0           	Open  	;
 P-604           	J-30            	J-330           	312.88      	10          	150         	0           	Open  	;
 P-605           	J-370           	J-397           	1899.55     	6           	150         	0           	Open  	;
 P-606           	J-19            	J-104           	32.13       	10          	150         	0           	Open  	;
 P-607           	J-397           	J-19            	49.08       	6           	150         	0           	Open  	;
 P-608           	J-2             	J-403           	54.409      	6           	150         	0           	Open  	;
 P-609           	J-403           	J-402           	386.22      	6           	150         	0           	Open  	;
 P-61            	J-107           	J-108           	424.709     	2           	150         	0           	Open  	;
 P-610           	J-403           	J-228           	124.33      	6           	150         	0           	Open  	;
 P-611           	J-493           	J-497           	1348.089    	10          	150         	0           	Open  	;
 P-612           	J-497           	J-404           	15.22       	10          	150         	0           	Open  	;
 P-613           	J-467           	J-504           	453.029     	10          	150         	0           	Open  	;
 P-614           	J-404           	J-467           	49.909      	10          	150         	0           	Open  	;
 P-615           	J-504           	J-539           	12642.58    	10          	150         	0           	Open  	;
 P-616           	J-68            	J-503           	596.419     	6           	150         	0           	Open  	;
 P-617           	J-371           	J-160           	381.209     	2           	150         	0           	Open  	;
 P-618           	J-503           	J-371           	27.19       	6           	150         	0           	Open  	;
 P-619           	J-505           	J-15            	397.549     	6           	150         	0           	Open  	;
 P-62            	J-109           	J-110           	536.59      	8           	150         	0           	Open  	;
 P-620           	J-371           	J-505           	14.909      	6           	150         	0           	Open  	;
 P-621           	J-420           	J-516           	330.399     	10          	150         	0           	Open  	;
 P-622           	J-516           	J-506           	48.479      	10          	150         	0           	Open  	;
 P-623           	J-469           	J-517           	602.53      	4           	150         	0           	Open  	;
 P-624           	J-523           	J-275           	426.92      	2           	150         	0           	Open  	;
 P-625           	J-517           	J-523           	31.829      	4           	150         	0           	Open  	;
 P-626           	J-525           	J-87            	143.039     	6           	150         	0           	Open  	;
 P-627           	J-37            	J-124           	78.589      	6           	150         	0           	Open  	;
 P-628           	J-526           	J-279c          	735.7       	2           	150         	0           	Open  	;
 P-629           	J-524           	J-526           	31.35       	6           	150         	0           	Open  	;
 P-63            	J-111           	J-34            	2940.5      	6           	150         	0           	Open  	;
 P-630           	J-526           	J-279b          	393.89      	6           	150         	0           	Open  	;
 P-631           	J-287           	J-527           	26.77       	6           	150         	0           	Open  	;
 P-632           	J-527           	J-110           	551.08      	6           	150         	0           	Open  	;
 P-633           	J-53            	J-528           	460.51      	6           	150         	0           	Open  	;
 P-634           	J-528           	J-246           	97.33       	6           	150         	0           	Open  	;
 P-635           	J-530           	J-135           	55.9        	10          	150         	0           	Open  	;
 P-636           	J-336           	J-530           	83.769      	6           	150         	0           	Open  	;
 P-637           	J-529           	J-359           	151.57      	6           	150         	0           	Open  	;
 P-638           	J-530           	J-531           	64.94       	6           	150         	0           	Open  	;
 P-639           	J-529           	J-533           	493.779     	1           	150         	0           	Open  	;
 P-64            	J-43            	J-112           	451.119     	6           	150         	0           	Open  	;
 P-640           	J-533           	J-530           	70.559      	10          	150         	0           	Open  	;
 P-641           	J-533           	J-531           	34.11       	1           	150         	0           	Open  	;
 P-642           	J-532           	J-245           	238.429     	6           	150         	0           	Open  	;
 P-643           	J-244           	J-534           	13.729      	6           	150         	0           	Open  	;
 P-644           	J-535           	J-531           	124.769     	6           	150         	0           	Open  	;
 P-645           	J-534           	J-535           	35.33       	6           	150         	0           	Open  	;
 P-646           	J-535           	J-532           	37.119      	6           	150         	0           	Open  	;
 P-648           	J-534           	J-537           	343.76      	10          	150         	0           	Open  	;
 P-649           	J-12            	J-539           	8313.11     	10          	150         	0           	Open  	;
 P-65            	J-113           	J-114           	1354.15     	12          	150         	0           	Open  	;
 P-650           	J-539           	J-35            	1156.989    	12          	150         	0           	Open  	;
 P-66            	J-115           	J-61            	1007.2      	6           	150         	0           	Open  	;
 P-67            	J-116           	J-117           	494.679     	6           	150         	0           	Open  	;
 P-68            	J-89            	J-118           	85.75       	6           	150         	0           	Open  	;
 P-69            	J-119           	J-24            	21.94       	6           	150         	0           	Open  	;
 P-7             	J-11            	J-12            	719.979     	12          	150         	0           	Open  	;
 P-70            	J-121           	J-122           	1113.819    	4           	150         	0           	Open  	;
 P-71            	J-123           	J-117           	61.77       	6           	150         	0           	Open  	;
 P-72            	J-125           	J-126           	447.63      	6           	150         	0           	Open  	;
 P-73            	J-127           	J-116           	279.649     	2           	150         	0           	Open  	;
 P-74            	J-128           	J-90            	1034.04     	1           	150         	0           	Open  	;
 P-75            	J-129           	J-112           	856.4       	2           	150         	0           	Open  	;
 P-76            	J-130           	J-531           	1831.349    	1           	150         	0           	Open  	;
 P-77            	J-132           	J-36            	491.559     	6           	150         	0           	Open  	;
 P-78            	J-133           	J-134           	265.29      	6           	150         	0           	Open  	;
 P-79            	J-135           	J-136           	1153.13     	8           	150         	0           	Open  	;
 P-8             	J-13            	J-493           	652.599     	10          	150         	0           	Open  	;
 P-80            	J-137           	J-62            	486.579     	1           	150         	0           	Open  	;
 P-81            	J-126           	J-138           	297.41      	6           	150         	0           	Open  	;
 P-82            	J-139           	J-140           	353.529     	6           	150         	0           	Open  	;
 P-83            	J-141           	J-142           	268.69      	6           	150         	0           	Open  	;
 P-84            	J-143           	J-141           	164.089     	6           	150         	0           	Open  	;
 P-85            	J-144           	J-145           	540.76      	6           	150         	0           	Open  	;
 P-86            	J-146           	J-144           	136.32      	6           	150         	0           	Open  	;
 P-87            	J-147           	J-148           	216.44      	6           	150         	0           	Open  	;
 P-88            	J-48            	J-149           	379.869     	2           	150         	0           	Open  	;
 P-89            	J-150           	J-151           	40.27       	6           	150         	0           	Open  	;
 P-9             	J-17            	J-9             	1755.589    	12          	150         	0           	Open  	;
 P-90            	J-152           	J-153           	1410.5      	12          	150         	0           	Open  	;
 P-91            	J-154           	J-155           	151.289     	2           	150         	0           	Open  	;
 P-92            	J-147           	J-526           	33.209      	2           	150         	0           	Open  	;
 P-93            	J-156           	J-157           	206.27      	6           	150         	0           	Open  	;
 P-94            	J-158           	J-13            	1438.28     	4           	150         	0           	Open  	;
 P-95            	J-159           	J-404           	761.13      	2           	150         	0           	Open  	;
 P-96            	J-161           	J-132           	401.23      	6           	150         	0           	Open  	;
 P-97            	J-162           	J-163           	467.929     	2           	150         	0           	Open  	;
 P-98            	J-164           	J-165           	453.769     	6           	120         	0           	Open  	;
 P-99            	J-166           	J-167           	5302.879    	12          	120         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 125	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 125	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 ~@RV-1          	I-RV-1          	O-RV-1          	1000        	PRV 	99.99       	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;     (ID specified in pipe2000 water quality data window + MAXPatternID)
 2               	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-2  OPEN  IF NODE T-2           BELOW  149.77 
LINK ~@Pump-2  CLOSED  IF NODE T-2         ABOVE  164.77 


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:30 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	50
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	Trace R-2
 Diffusivity        	0.05
 Tolerance          	1

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	4758568.38      	3706442.00      
 J-10            	4766650.88      	3702303.00      
 J-100           	4761343.59      	3697691.00      
 J-101           	4761549.56      	3697806.00      
 J-102           	4765282.07      	3703267.00      
 J-103           	4765496.37      	3703645.00      
 J-104           	4753271.69      	3712394.00      
 J-105           	4754489.05      	3709587.00      
 J-106           	4762446.01      	3697597.00      
 J-107           	4759567.50      	3698061.00      
 J-108           	4759617.51      	3698483.00      
 J-109           	4762772.40      	3697250.00      
 J-11            	4767798.99      	3694730.00      
 J-110           	4762330.90      	3697487.00      
 J-111           	4768851.71      	3700829.00      
 J-112           	4762335.99      	3697578.00      
 J-113           	4767176.93      	3700086.00      
 J-114           	4766840.51      	3698775.00      
 J-115           	4765647.41      	3701208.00      
 J-116           	4762455.33      	3698935.00      
 J-117           	4762413.45      	3698442.00      
 J-118           	4767593.59      	3700232.00      
 J-119           	4762566.49      	3705611.00      
 J-12            	4768501.60      	3694786.00      
 J-120           	4762483.15      	3705450.00      
 J-121           	4773461.00      	3699201.00      
 J-122           	4772380.44      	3699468.00      
 J-123           	4762352.12      	3698449.00      
 J-124           	4762578.80      	3698422.00      
 J-125           	4763076.22      	3699821.00      
 J-126           	4763030.61      	3699376.00      
 J-127           	4762177.32      	3698965.00      
 J-128           	4763300.50      	3697178.00      
 J-129           	4761538.04      	3697732.00      
 J-13            	4764624.51      	3709051.00      
 J-130           	4763623.65      	3695957.00      
 J-132           	4762781.00      	3699396.00      
 J-133           	4763748.92      	3698841.00      
 J-134           	4763551.92      	3698790.00      
 J-135           	4765295.50      	3695296.00      
 J-136           	4764852.50      	3694410.00      
 J-137           	4766018.94      	3700713.00      
 J-138           	4763003.32      	3699080.00      
 J-139           	4760721.00      	3706744.00      
 J-14            	4760744.66      	3706724.00      
 J-140           	4760457.80      	3706979.00      
 J-141           	4761971.00      	3707948.00      
 J-142           	4762103.50      	3708182.00      
 J-143           	4761889.39      	3707806.00      
 J-144           	4763662.00      	3700446.00      
 J-145           	4763610.00      	3699908.00      
 J-146           	4763683.99      	3700581.00      
 J-147           	4762358.93      	3697997.00      
 J-148           	4762574.49      	3697977.00      
 J-149           	4763961.51      	3700958.00      
 J-15            	4764144.54      	3707127.00      
 J-150           	4764187.50      	3700520.00      
 J-151           	4764178.51      	3700480.00      
 J-152           	4762866.49      	3713773.00      
 J-153           	4761626.51      	3714446.00      
 J-154           	4762938.99      	3695856.00      
 J-155           	4763090.12      	3695862.00      
 J-156           	4763681.46      	3700562.00      
 J-157           	4763886.99      	3700545.00      
 J-158           	4765807.80      	3709176.00      
 J-159           	4764589.06      	3709059.00      
 J-16            	4764032.70      	3706636.00      
 J-160           	4764166.83      	3707135.00      
 J-161           	4762820.01      	3699795.00      
 J-162           	4774197.76      	3700408.00      
 J-163           	4773737.94      	3700494.00      
 J-164           	4763840.00      	3699804.00      
 J-165           	4763796.49      	3699352.00      
 J-166           	4760070.27      	3707225.00      
 J-167           	4756339.23      	3708659.00      
 J-168           	4761694.96      	3706386.00      
 J-169           	4761566.49      	3706783.00      
 J-17            	4768296.72      	3703958.00      
 J-170           	4762507.45      	3707789.00      
 J-171           	4762288.70      	3707908.00      
 J-172           	4762389.39      	3707573.00      
 J-173           	4762253.93      	3708431.00      
 J-174           	4764172.50      	3700433.00      
 J-175           	4764098.49      	3699752.00      
 J-176           	4762467.53      	3708351.00      
 J-177           	4762109.00      	3708191.00      
 J-178           	4761656.76      	3708438.00      
 J-179           	4761832.51      	3707717.00      
 J-18            	4738366.01      	3726756.00      
 J-180           	4761714.50      	3707497.00      
 J-181           	4761085.57      	3706479.00      
 J-182           	4762323.42      	3708558.00      
 J-183           	4761494.49      	3698059.00      
 J-184           	4761595.99      	3708165.00      
 J-185           	4764160.97      	3707118.00      
 J-186           	4763243.57      	3707539.00      
 J-187           	4763286.97      	3695914.00      
 J-188           	4763253.32      	3699354.00      
 J-189           	4761279.49      	3700125.00      
 J-19            	4753255.11      	3712422.00      
 J-190           	4760915.01      	3700155.00      
 J-191           	4762505.05      	3699430.00      
 J-192           	4762530.86      	3707775.00      
 J-193           	4762760.93      	3708266.00      
 J-194           	4764235.00      	3700919.00      
 J-195           	4763740.50      	3701002.00      
 J-196           	4760733.64      	3701479.00      
 J-197           	4760624.00      	3701579.00      
 J-198           	4774567.55      	3701253.00      
 J-199           	4773872.74      	3701148.00      
 J-2             	4758708.38      	3706863.00      
 J-20            	4748872.30      	3724423.00      
 J-200           	4764499.99      	3702664.00      
 J-201           	4765058.87      	3703557.00      
 J-202           	4760265.47      	3701748.00      
 J-203           	4760256.79      	3701981.00      
 J-204           	4765215.85      	3700410.00      
 J-205           	4765067.56      	3699882.00      
 J-206           	4761441.48      	3707934.00      
 J-207           	4763400.88      	3701974.00      
 J-208           	4763433.86      	3701347.00      
 J-209           	4761847.01      	3707422.00      
 J-21            	4738414.40      	3726816.00      
 J-210           	4762141.30      	3707271.00      
 J-211           	4761583.84      	3706179.00      
 J-212           	4763762.02      	3701201.00      
 J-213           	4763630.48      	3696038.00      
 J-214           	4763621.94      	3695937.00      
 J-215           	4763341.86      	3695922.00      
 J-216           	4760815.00      	3699266.00      
 J-217           	4760854.01      	3699604.00      
 J-218           	4764729.98      	3701909.00      
 J-219           	4764868.99      	3702043.00      
 J-22            	4762957.72      	3705358.00      
 J-220           	4767250.55      	3693731.00      
 J-221           	4767114.42      	3693732.00      
 J-222           	4763579.04      	3694635.00      
 J-223           	4773876.00      	3701163.00      
 J-224           	4773741.01      	3700508.00      
 J-225           	4765381.78      	3699699.00      
 J-226           	4763180.68      	3707520.00      
 J-227           	4763822.00      	3707692.00      
 J-228           	4758841.47      	3706854.00      
 J-229           	4759331.06      	3706752.00      
 J-23            	4764370.31      	3707877.00      
 J-230           	4760910.51      	3700108.00      
 J-231           	4758447.38      	3706627.00      
 J-232           	4758526.96      	3706525.00      
 J-233           	4762516.50      	3699430.00      
 J-234           	4761366.00      	3699548.00      
 J-235           	4758536.88      	3706512.00      
 J-236           	4758584.52      	3706450.00      
 J-237           	4764059.94      	3706620.00      
 J-238           	4763021.35      	3707193.00      
 J-239           	4763633.58      	3696074.00      
 J-24            	4762556.43      	3705592.00      
 J-240           	4763588.37      	3695918.00      
 J-241           	4759811.95      	3706653.00      
 J-242           	4765146.50      	3701661.00      
 J-243           	4765472.00      	3701483.00      
 J-244           	4765402.73      	3695522.00      
 J-245           	4765210.21      	3695332.00      
 J-246           	4763386.99      	3695364.00      
 J-247           	4759126.19      	3707686.00      
 J-248           	4759619.63      	3701883.00      
 J-249           	4765458.16      	3698397.00      
 J-25            	4762747.16      	3701536.00      
 J-250           	4765771.04      	3698257.00      
 J-251           	4763755.19      	3698881.00      
 J-252           	4763730.75      	3698725.00      
 J-253           	4763577.96      	3698724.00      
 J-254           	4763717.01      	3698617.00      
 J-255           	4765281.00      	3701791.00      
 J-256           	4762505.72      	3707092.00      
 J-257           	4767247.57      	3693435.00      
 J-258           	4767110.96      	3693430.00      
 J-259           	4759200.50      	3698945.00      
 J-26            	4767168.95      	3700124.00      
 J-260           	4759413.03      	3698449.00      
 J-261           	4760494.95      	3703771.00      
 J-262           	4763558.99      	3702554.00      
 J-263           	4764235.00      	3702194.00      
 J-264           	4760969.49      	3698548.00      
 J-265           	4772518.93      	3699892.00      
 J-266           	4773550.50      	3699636.00      
 J-267           	4763904.34      	3698314.00      
 J-268           	4763682.13      	3698342.00      
 J-269           	4762784.50      	3705079.00      
 J-27            	4763398.99      	3701942.00      
 J-270           	4763833.26      	3704126.00      
 J-271           	4764708.16      	3696713.00      
 J-272           	4764984.74      	3695838.00      
 J-273           	4750987.30      	3707729.00      
 J-274           	4763876.58      	3702633.00      
 J-275           	4764312.22      	3702167.00      
 J-276           	4760602.99      	3704337.00      
 J-277           	4760991.50      	3704115.00      
 J-278           	4764979.00      	3699744.00      
 J-279           	4737473.95      	3726962.00      
 J-279a          	4763259.80      	3697185.00      
 J-279b          	4762295.69      	3697607.00      
 J-279c          	4761593.76      	3698052.00      
 J-279d          	4760933.30      	3698543.00      
 J-28            	4760731.44      	3706735.00      
 J-280           	4763343.00      	3704057.00      
 J-281           	4752383.23      	3714628.00      
 J-282           	4752794.61      	3714754.00      
 J-283           	4763867.00      	3704405.00      
 J-284           	4763694.00      	3703092.00      
 J-285           	4765419.98      	3699875.00      
 J-286           	4763627.15      	3697854.00      
 J-287           	4762797.00      	3697229.00      
 J-288           	4763386.63      	3697886.00      
 J-289           	4757228.63      	3706983.00      
 J-29            	4763280.93      	3699353.00      
 J-290           	4741861.54      	3723179.00      
 J-291           	4757308.51      	3706811.00      
 J-292           	4757110.58      	3706134.00      
 J-293           	4765384.30      	3695871.00      
 J-294           	4765543.24      	3696604.00      
 J-295           	4762701.23      	3701451.00      
 J-296           	4762716.16      	3701537.00      
 J-297           	4761274.99      	3699153.00      
 J-298           	4761505.00      	3699079.00      
 J-299           	4767246.49      	3693328.00      
 J-3             	4764969.00      	3703406.00      
 J-30            	4752777.83      	3713440.00      
 J-300           	4767251.57      	3693831.00      
 J-301           	4762921.71      	3698390.00      
 J-302           	4762817.50      	3697445.00      
 J-303           	4765538.04      	3699330.00      
 J-304           	4766081.81      	3699137.00      
 J-305           	4742979.23      	3722366.00      
 J-306           	4763170.73      	3698365.00      
 J-307           	4765571.02      	3699088.00      
 J-308           	4763394.50      	3695508.00      
 J-309           	4763499.83      	3695107.00      
 J-30a           	4764287.22      	3702192.00      
 J-30c           	4763481.49      	3704290.00      
 J-31            	4761245.42      	3700713.00      
 J-310           	4761197.99      	3698305.00      
 J-311           	4761046.49      	3698327.00      
 J-312           	4763225.20      	3698853.00      
 J-313           	4762648.01      	3695860.00      
 J-314           	4767414.76      	3700080.00      
 J-315           	4767391.04      	3700162.00      
 J-316           	4761237.00      	3698938.00      
 J-317           	4765295.00      	3693870.00      
 J-318           	4763841.86      	3697824.00      
 J-319           	4764240.99      	3702900.00      
 J-32            	4764644.17      	3710180.00      
 J-320           	4762720.33      	3701310.00      
 J-321           	4762790.66      	3702008.00      
 J-322           	4765219.96      	3700431.00      
 J-323           	4762633.53      	3695871.00      
 J-324           	4762567.54      	3695680.00      
 J-325           	4763058.87      	3695625.00      
 J-326           	4762829.71      	3695862.00      
 J-327           	4765782.82      	3698291.00      
 J-328           	4765774.99      	3697993.00      
 J-329           	4763124.07      	3697914.00      
 J-330           	4752676.55      	3713736.00      
 J-331           	4751208.50      	3717538.00      
 J-332           	4762617.35      	3697972.00      
 J-333           	4762981.35      	3698879.00      
 J-334           	4765244.20      	3696662.00      
 J-335           	4765202.96      	3696496.00      
 J-336           	4765324.49      	3695255.00      
 J-337           	4760279.35      	3704550.00      
 J-338           	4757413.38      	3706634.00      
 J-339           	4765284.55      	3693395.00      
 J-34            	4771579.90      	3701385.00      
 J-340           	4762686.44      	3701541.00      
 J-341           	4763423.95      	3701461.00      
 J-342           	4760939.83      	3698341.00      
 J-343           	4763989.42      	3698751.00      
 J-344           	4765502.53      	3696296.00      
 J-345           	4762292.64      	3697581.00      
 J-346           	4762513.00      	3696809.00      
 J-347           	4762383.53      	3698168.00      
 J-348           	4760652.61      	3698823.00      
 J-349           	4763437.35      	3698362.00      
 J-35            	4772927.31      	3702117.00      
 J-350           	4762968.00      	3700511.00      
 J-351           	4763154.48      	3700485.00      
 J-352           	4763797.61      	3697283.00      
 J-353           	4763758.52      	3697125.00      
 J-354           	4763124.00      	3700806.00      
 J-355           	4760563.49      	3701978.00      
 J-356           	4763233.24      	3697189.00      
 J-357           	4763163.03      	3695623.00      
 J-358           	4765348.79      	3695876.00      
 J-359           	4765842.50      	3695404.00      
 J-36            	4762709.92      	3698909.00      
 J-360           	4765206.43      	3696670.00      
 J-361           	4762584.00      	3695922.00      
 J-362           	4763229.00      	3695934.00      
 J-363           	4765281.09      	3695885.00      
 J-364           	4763348.44      	3697890.00      
 J-365           	4763404.85      	3695465.00      
 J-366           	4761619.50      	3698232.00      
 J-367           	4762156.10      	3698758.00      
 J-368           	4762182.13      	3699012.00      
 J-37            	4762657.18      	3698416.00      
 J-370           	4754650.49      	3713771.00      
 J-371           	4764257.44      	3707506.00      
 J-373           	4765883.53      	3698576.00      
 J-374           	4765397.41      	3698119.00      
 J-375           	4765779.97      	3697982.00      
 J-376           	4763298.77      	3699352.00      
 J-377           	4761022.40      	3697975.00      
 J-378           	4761062.36      	3698324.00      
 J-379           	4762611.03      	3695921.00      
 J-38            	4756224.62      	3705583.00      
 J-380           	4765544.97      	3698694.00      
 J-381           	4765875.82      	3698554.00      
 J-382           	4764056.07      	3706599.00      
 J-383           	4763983.15      	3705420.00      
 J-384           	4767270.67      	3700895.00      
 J-385           	4762110.00      	3695964.00      
 J-386           	4764432.13      	3700517.00      
 J-387           	4764610.94      	3700524.00      
 J-388           	4762544.85      	3707767.00      
 J-389           	4762913.71      	3707566.00      
 J-39            	4757975.29      	3704815.00      
 J-390           	4773605.00      	3699891.00      
 J-391           	4763024.82      	3707224.00      
 J-392           	4762677.60      	3707415.00      
 J-393           	4763499.83      	3699331.00      
 J-394           	4760626.19      	3706498.00      
 J-395           	4760357.11      	3705651.00      
 J-396           	4761943.21      	3705974.00      
 J-397           	4753289.58      	3712457.00      
 J-398           	4765965.01      	3701974.00      
 J-399           	4765713.38      	3701823.00      
 J-4             	4766641.84      	3702299.00      
 J-40            	4761003.49      	3698795.00      
 J-400           	4763954.00      	3705439.00      
 J-401           	4763942.00      	3705113.00      
 J-402           	4758896.44      	3707262.00      
 J-403           	4758731.60      	3706913.00      
 J-404           	4764434.13      	3708314.00      
 J-405           	4763276.73      	3695952.00      
 J-406           	4761205.99      	3697847.00      
 J-407           	4762465.50      	3705643.00      
 J-408           	4762992.01      	3705338.00      
 J-409           	4763384.51      	3705311.00      
 J-41            	4761231.68      	3698876.00      
 J-410           	4763938.99      	3705044.00      
 J-411           	4762805.00      	3705107.00      
 J-412           	4762592.00      	3705246.00      
 J-413           	4767180.40      	3700170.00      
 J-414           	4766951.23      	3699340.00      
 J-415           	4763379.13      	3713455.00      
 J-416           	4763916.00      	3704768.00      
 J-417           	4763080.49      	3699873.00      
 J-418           	4763349.51      	3699846.00      
 J-419           	4763357.00      	3703065.00      
 J-42            	4762065.51      	3698052.00      
 J-420           	4763403.50      	3703308.00      
 J-421           	4766943.49      	3701088.00      
 J-422           	4767204.00      	3700967.00      
 J-423           	4762439.08      	3703234.00      
 J-424           	4762831.44      	3703218.00      
 J-425           	4760636.99      	3702568.00      
 J-426           	4767425.00      	3701127.00      
 J-427           	4765716.85      	3701772.00      
 J-428           	4760949.50      	3701101.00      
 J-429           	4761686.89      	3698526.00      
 J-43            	4762362.25      	3698028.00      
 J-430           	4767405.64      	3701134.00      
 J-431           	4759047.32      	3705959.00      
 J-432           	4766242.89      	3699631.00      
 J-433           	4761679.50      	3700657.00      
 J-434           	4762134.53      	3701032.00      
 J-435           	4763406.01      	3700463.00      
 J-436           	4763987.68      	3701873.00      
 J-437           	4764572.76      	3702402.00      
 J-438           	4763764.00      	3703255.00      
 J-439           	4764013.00      	3705222.00      
 J-44            	4750832.79      	3709580.00      
 J-440           	4765450.50      	3701978.00      
 J-441           	4761605.02      	3700030.00      
 J-442           	4761599.53      	3700044.00      
 J-443           	4764042.17      	3706670.00      
 J-444           	4762816.51      	3705053.00      
 J-445           	4762267.71      	3705794.00      
 J-446           	4762980.51      	3705392.00      
 J-447           	4764187.50      	3700541.00      
 J-448           	4764057.00      	3700446.00      
 J-449           	4764473.50      	3700888.00      
 J-45            	4752589.74      	3707919.00      
 J-450           	4761489.96      	3701589.00      
 J-451           	4763171.38      	3700484.00      
 J-452           	4763750.99      	3701660.00      
 J-453           	4761976.01      	3703484.00      
 J-454           	4762799.00      	3704506.00      
 J-455           	4762433.50      	3704437.00      
 J-456           	4762475.53      	3703326.00      
 J-457           	4762761.99      	3702064.00      
 J-458           	4766825.99      	3700910.00      
 J-459           	4766255.05      	3696015.00      
 J-46            	4762153.24      	3698466.00      
 J-460           	4763333.88      	3701086.00      
 J-461           	4763378.66      	3701466.00      
 J-462           	4761309.99      	3700706.00      
 J-463           	4759947.75      	3702684.00      
 J-464           	4766438.38      	3700201.00      
 J-465           	4767101.95      	3700121.00      
 J-466           	4762711.81      	3703028.00      
 J-467           	4764483.90      	3708310.00      
 J-468           	4762160.52      	3699465.00      
 J-469           	4763579.01      	3702358.00      
 J-47            	4762104.97      	3698049.00      
 J-471           	4763558.00      	3699825.00      
 J-472           	4763336.48      	3699847.00      
 J-473           	4763286.30      	3699402.00      
 J-474           	4768057.14      	3693324.00      
 J-475           	4763156.10      	3703168.00      
 J-476           	4763324.96      	3703034.00      
 J-477           	4761685.12      	3698513.00      
 J-478           	4764159.56      	3702861.00      
 J-479           	4763739.99      	3701694.00      
 J-48            	4764010.25      	3701335.00      
 J-480           	4762225.50      	3699461.00      
 J-481           	4763336.50      	3700802.00      
 J-482           	4768845.32      	3700939.00      
 J-483           	4761348.49      	3703852.00      
 J-484           	4761774.50      	3703599.00      
 J-485           	4762557.14      	3699750.00      
 J-486           	4764135.30      	3707095.00      
 J-487           	4763188.68      	3707534.00      
 J-488           	4763454.70      	3701121.00      
 J-489           	4761704.51      	3700867.00      
 J-49            	4764334.99      	3701618.00      
 J-490           	4763743.72      	3701682.00      
 J-491           	4764255.05      	3702159.00      
 J-492           	4764083.00      	3711550.00      
 J-493           	4764616.06      	3709646.00      
 J-494           	4773128.60      	3700290.00      
 J-495           	4773602.11      	3699878.00      
 J-496           	4763425.18      	3702041.00      
 J-497           	4764418.91      	3708315.00      
 J-498           	4764130.73      	3707082.00      
 J-499           	4763919.23      	3704807.00      
 J-5             	4764742.85      	3713240.00      
 J-50            	4763593.35      	3695961.00      
 J-500           	4763259.50      	3705222.00      
 J-501           	4765259.48      	3700428.00      
 J-502           	4763793.52      	3699326.00      
 J-503           	4764282.44      	3707495.00      
 J-504           	4764388.68      	3707868.00      
 J-505           	4764243.58      	3707511.00      
 J-506           	4763751.50      	3703159.00      
 J-507           	4764557.21      	3702429.00      
 J-508           	4766208.27      	3699513.00      
 J-509           	4763260.74      	3699165.00      
 J-51            	4763173.34      	3696149.00      
 J-510           	4761691.50      	3699044.00      
 J-511           	4761290.51      	3707560.00      
 J-512           	4761730.35      	3699036.00      
 J-513           	4761796.00      	3699634.00      
 J-514           	4769012.50      	3700945.00      
 J-515           	4763393.00      	3699152.00      
 J-516           	4763707.73      	3703180.00      
 J-517           	4763975.74      	3701905.00      
 J-518           	4763523.00      	3699170.00      
 J-519           	4768951.65      	3701224.00      
 J-52            	4755084.00      	3705036.00      
 J-520           	4759930.01      	3705932.00      
 J-521           	4761900.88      	3702081.00      
 J-522           	4761868.56      	3705549.00      
 J-523           	4763995.66      	3701880.00      
 J-524           	4762329.46      	3698031.00      
 J-525           	4767194.07      	3700128.00      
 J-526           	4762325.88      	3698000.00      
 J-527           	4762770.37      	3697232.00      
 J-528           	4763358.74      	3695457.00      
 J-529           	4765759.09      	3695531.00      
 J-53            	4763236.79      	3695901.00      
 J-530           	4765331.42      	3695338.00      
 J-531           	4765341.86      	3695402.00      
 J-532           	4765317.24      	3695533.00      
 J-533           	4765374.88      	3695394.00      
 J-534           	4765389.10      	3695524.00      
 J-535           	4765353.87      	3695527.00      
 J-537           	4765420.31      	3695866.00      
 J-539           	4772114.89      	3701494.00      
 J-54            	4759851.89      	3706627.00      
 J-55            	4762944.16      	3695893.00      
 J-56            	4762654.82      	3695920.00      
 J-57            	4760914.50      	3698345.00      
 J-58            	4761233.50      	3698904.00      
 J-59            	4752551.54      	3707917.00      
 J-6             	4764686.24      	3711517.00      
 J-60            	4754459.79      	3709624.00      
 J-61            	4766508.52      	3700691.00      
 J-62            	4766494.28      	3700609.00      
 J-63            	4765292.43      	3693750.00      
 J-64            	4764821.02      	3693399.00      
 J-65            	4756723.42      	3706177.00      
 J-66            	4756664.55      	3705782.00      
 J-68            	4764785.24      	3707257.00      
 J-69            	4764318.94      	3701605.00      
 J-7             	4774081.51      	3702201.00      
 J-70            	4764291.52      	3701309.00      
 J-71            	4764153.57      	3700291.00      
 J-72            	4764642.19      	3700218.00      
 J-73            	4765745.49      	3703015.00      
 J-74            	4766595.32      	3703086.00      
 J-75            	4766303.62      	3702465.00      
 J-76            	4766166.51      	3702265.00      
 J-77            	4758711.26      	3707823.00      
 J-78            	4766116.16      	3699238.00      
 J-79            	4766097.06      	3699178.00      
 J-8             	4777339.51      	3702675.00      
 J-80            	4765993.71      	3698895.00      
 J-81            	4760286.99      	3698421.00      
 J-82            	4752556.76      	3707528.00      
 J-83            	4756614.04      	3707452.00      
 J-84            	4756943.77      	3707264.00      
 J-85            	4751388.92      	3709371.00      
 J-86            	4751481.30      	3708146.00      
 J-87            	4767335.64      	3700148.00      
 J-88            	4767434.09      	3700173.00      
 J-89            	4767513.73      	3700201.00      
 J-9             	4767214.78      	3702585.00      
 J-90            	4763221.00      	3696160.00      
 J-91            	4763291.28      	3695898.00      
 J-92            	4761591.00      	3698092.00      
 J-93            	4762334.45      	3697604.00      
 J-94            	4760308.87      	3701416.00      
 J-95            	4762649.20      	3695870.00      
 J-96            	4762843.96      	3697945.00      
 J-97            	4763097.06      	3697916.00      
 J-98            	4763192.55      	3698856.00      
 J-99            	4763369.63      	3698842.00      
 I-Pump-1        	4737649.50      	3729940.00      
 O-Pump-2        	4736373.21      	3729249.00      
 I-RV-1          	4754360.58      	3709497.00      
 O-Pump-1        	4737649.50      	3729940.00      
 I-Pump-2        	4736373.21      	3729249.00      
 O-RV-1          	4754360.58      	3709497.00      
 R-1             	4737859.00      	3729969.00      
 R-2             	4736263.00      	3729266.00      
 T-1             	4763334.00      	3702946.00      
 T-2             	4767165.00      	3698743.00      
 T-3             	4760522.00      	3701056.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-10            	4738406.99      	3726761.93      
 P-10            	4738584.00      	3726783.01      
 P-10            	4738825.84      	3726804.49      
 P-10            	4739018.56      	3726802.76      
 P-10            	4739188.70      	3726778.46      
 P-10            	4739334.53      	3726726.37      
 P-10            	4739459.54      	3726644.78      
 P-10            	4739551.54      	3726556.22      
 P-10            	4739659.18      	3726406.93      
 P-10            	4739777.92      	3726137.10      
 P-10            	4739788.39      	3726115.57      
 P-10            	4739881.41      	3725924.28      
 P-10            	4740025.51      	3725684.70      
 P-10            	4740338.01      	3725191.65      
 P-10            	4740572.38      	3724825.33      
 P-10            	4740924.82      	3724268.04      
 P-10            	4741296.34      	3723592.69      
 P-10            	4741353.63      	3723493.74      
 P-10            	4741405.71      	3723432.97      
 P-10            	4741492.52      	3723367.00      
 P-10            	4741662.65      	3723274.99      
 P-100           	4761519.60      	3706488.68      
 P-100           	4761651.56      	3706738.68      
 P-102           	4762156.76      	3707705.68      
 P-102           	4761980.00      	3707777.01      
 P-102           	4761908.49      	3707799.44      
 P-108           	4761721.52      	3707507.00      
 P-108           	4761715.05      	3707498.26      
 P-109           	4760840.79      	3706644.93      
 P-11            	4748804.40      	3724395.23      
 P-11            	4748390.08      	3724264.57      
 P-11            	4748199.12      	3724210.75      
 P-11            	4747971.68      	3724165.62      
 P-11            	4747773.77      	3724134.36      
 P-11            	4747004.67      	3724151.66      
 P-11            	4746516.82      	3724174.28      
 P-11            	4746308.49      	3724186.43      
 P-11            	4745579.33      	3724264.57      
 P-11            	4745079.33      	3724339.23      
 P-11            	4744895.30      	3724361.80      
 P-11            	4744791.12      	3724360.05      
 P-11            	4744709.53      	3724337.48      
 P-11            	4744624.46      	3724290.61      
 P-11            	4744542.86      	3724189.92      
 P-11            	4744357.09      	3723768.04      
 P-11            	4744167.86      	3723320.13      
 P-11            	4744044.61      	3723047.56      
 P-11            	4743980.37      	3722955.54      
 P-11            	4743869.24      	3722853.11      
 P-11            	4743518.55      	3722641.30      
 P-11            	4743114.04      	3722422.55      
 P-114           	4763220.33      	3695897.71      
 P-115           	4762918.25      	3699389.03      
 P-115           	4762998.10      	3699378.61      
 P-117           	4762489.42      	3699257.08      
 P-117           	4762477.27      	3699130.36      
 P-117           	4762465.12      	3699034.87      
 P-118           	4762657.57      	3707996.96      
 P-118           	4762712.31      	3707990.42      
 P-118           	4762769.60      	3707962.63      
 P-118           	4762944.96      	3707868.89      
 P-118           	4762998.77      	3707854.99      
 P-118           	4763054.34      	3707867.14      
 P-118           	4763094.26      	3707922.69      
 P-118           	4763146.34      	3708011.25      
 P-118           	4763203.63      	3708111.94      
 P-118           	4763234.88      	3708191.79      
 P-118           	4763203.63      	3708259.50      
 P-118           	4762656.76      	3708556.39      
 P-118           	4762628.99      	3708503.76      
 P-118           	4762556.07      	3708353.26      
 P-12            	4768763.73      	3694710.22      
 P-12            	4769041.33      	3694655.99      
 P-12            	4769066.99      	3694423.50      
 P-12            	4769075.50      	3693998.00      
 P-12            	4769042.45      	3693324.76      
 P-12            	4768565.80      	3693323.06      
 P-12            	4768145.68      	3693326.54      
 P-122           	4774336.64      	3701220.63      
 P-122           	4774130.04      	3701189.38      
 P-123           	4764595.50      	3702785.76      
 P-123           	4764738.51      	3703033.24      
 P-124           	4760256.79      	3701862.99      
 P-125           	4765124.84      	3699993.20      
 P-130           	4761361.62      	3706311.59      
 P-131           	4763965.12      	3701290.07      
 P-131           	4763897.41      	3701248.42      
 P-133           	4763413.03      	3695930.70      
 P-133           	4763472.07      	3695930.70      
 P-133           	4763538.04      	3695925.50      
 P-135           	4764803.50      	3701969.76      
 P-137           	4763805.39      	3694711.95      
 P-137           	4763885.26      	3694632.09      
 P-137           	4763940.81      	3694581.74      
 P-137           	4764003.32      	3694547.02      
 P-137           	4764142.19      	3694507.09      
 P-137           	4764261.98      	3694475.83      
 P-137           	4764374.84      	3694446.33      
 P-137           	4764461.65      	3694430.70      
 P-137           	4764555.39      	3694423.76      
 P-137           	4764670.50      	3694410.76      
 P-137           	4764779.00      	3694397.50      
 P-139           	4765246.51      	3699760.50      
 P-14            	4759801.54      	3706632.62      
 P-14            	4759702.58      	3706648.25      
 P-14            	4759324.12      	3706729.84      
 P-14            	4758762.80      	3706852.60      
 P-143           	4764095.99      	3713250.83      
 P-143           	4763990.10      	3713280.33      
 P-143           	4763887.66      	3713323.74      
 P-144           	4754853.62      	3709252.41      
 P-144           	4755131.41      	3709021.51      
 P-144           	4755298.07      	3708896.52      
 P-144           	4755459.53      	3708820.13      
 P-144           	4755598.42      	3708771.51      
 P-144           	4755754.67      	3708738.52      
 P-144           	4756181.75      	3708649.98      
 P-144           	4756414.40      	3708603.12      
 P-144           	4756615.78      	3708524.98      
 P-144           	4756782.45      	3708401.72      
 P-144           	4757065.44      	3708151.72      
 P-144           	4757357.11      	3707896.52      
 P-144           	4757627.93      	3707662.14      
 P-144           	4757803.29      	3707478.11      
 P-144           	4757941.50      	3707294.25      
 P-144           	4758270.30      	3706863.53      
 P-148           	4758557.70      	3706554.94      
 P-151           	4763604.01      	3696053.97      
 P-152           	4759643.56      	3706688.17      
 P-156           	4759084.52      	3707592.70      
 P-157           	4760242.90      	3702238.00      
 P-157           	4760176.93      	3702232.78      
 P-157           	4759808.87      	3702071.32      
 P-157           	4759746.37      	3702026.19      
 P-158           	4765631.78      	3698310.91      
 P-16            	4764108.16      	3707143.19      
 P-16            	4763701.90      	3707323.74      
 P-160           	4763571.02      	3698633.83      
 P-165           	4759243.50      	3698793.26      
 P-165           	4759291.50      	3698684.76      
 P-165           	4759373.50      	3698543.99      
 P-166           	4760367.54      	3703876.74      
 P-166           	4760202.97      	3703951.53      
 P-166           	4760112.69      	3703968.90      
 P-166           	4760038.04      	3703981.05      
 P-166           	4759892.19      	3703970.63      
 P-166           	4759732.48      	3703949.80      
 P-166           	4759605.74      	3703923.76      
 P-166           	4759510.25      	3703908.13      
 P-166           	4759291.50      	3703880.36      
 P-166           	4759169.98      	3703876.88      
 P-166           	4759032.82      	3703902.93      
 P-166           	4758886.99      	3703982.78      
 P-166           	4758669.98      	3704173.76      
 P-166           	4758538.04      	3704291.82      
 P-166           	4758418.25      	3704399.44      
 P-166           	4758096.01      	3704674.01      
 P-166           	4757965.50      	3704774.22      
 P-167           	4763663.03      	3702517.50      
 P-167           	4763699.50      	3702527.92      
 P-167           	4763828.55      	3702641.16      
 P-169           	4772663.03      	3699861.26      
 P-169           	4772770.67      	3699830.01      
 P-169           	4772904.50      	3699800.00      
 P-169           	4773017.50      	3699774.00      
 P-169           	4773118.99      	3699748.00      
 P-169           	4773218.00      	3699719.76      
 P-169           	4773432.50      	3699660.75      
 P-17            	4764613.36      	3708957.43      
 P-17            	4764543.92      	3708601.52      
 P-17            	4764485.53      	3708318.88      
 P-171           	4762623.49      	3704811.50      
 P-171           	4762646.50      	3704777.01      
 P-171           	4763325.99      	3704394.00      
 P-172           	4764604.01      	3696623.41      
 P-172           	4764531.51      	3695908.01      
 P-173           	4751348.43      	3708078.80      
 P-173           	4751424.81      	3708132.62      
 P-174           	4764262.00      	3702217.15      
 P-18            	4764628.97      	3709887.97      
 P-181           	4763668.25      	3698246.67      
 P-181           	4763640.46      	3697994.93      
 P-183           	4763361.99      	3697673.50      
 P-183           	4763341.51      	3697505.49      
 P-183           	4763323.00      	3697367.49      
 P-183           	4763308.00      	3697244.23      
 P-184           	4757136.61      	3706873.93      
 P-184           	4757030.70      	3706698.59      
 P-184           	4756923.08      	3706514.56      
 P-184           	4756836.27      	3706353.12      
 P-185           	4757068.91      	3707186.44      
 P-185           	4757131.41      	3707136.10      
 P-185           	4757178.28      	3707085.75      
 P-190           	4761366.00      	3699109.75      
 P-192           	4762869.05      	3697942.92      
 P-193           	4766204.70      	3698862.99      
 P-193           	4766359.21      	3698838.69      
 P-193           	4766494.63      	3698816.12      
 P-193           	4766623.11      	3698797.02      
 P-193           	4766690.81      	3698788.34      
 P-193           	4766756.78      	3698786.60      
 P-193           	4766808.87      	3698781.40      
 P-195           	4738093.21      	3726783.66      
 P-195           	4737801.54      	3726754.15      
 P-195           	4737664.40      	3726788.87      
 P-195           	4737555.50      	3726871.76      
 P-198           	4759777.50      	3698465.75      
 P-198           	4760161.51      	3698435.00      
 P-20            	4762699.50      	3698816.12      
 P-201           	4760317.54      	3698595.62      
 P-201           	4760642.19      	3698566.12      
 P-201           	4760914.81      	3698540.12      
 P-202           	4763202.96      	3698649.44      
 P-202           	4763187.35      	3698517.50      
 P-204           	4762748.00      	3696850.00      
 P-204           	4762700.01      	3696316.25      
 P-207           	4764974.50      	3694358.49      
 P-207           	4765091.51      	3694301.99      
 P-207           	4765143.51      	3694241.26      
 P-207           	4765265.50      	3694098.01      
 P-207           	4765280.51      	3694049.75      
 P-207           	4765280.00      	3693982.50      
 P-21            	4756436.44      	3705628.49      
 P-21            	4756620.47      	3705630.22      
 P-21            	4756788.86      	3705612.87      
 P-21            	4756910.40      	3705586.82      
 P-21            	4757054.50      	3705533.00      
 P-21            	4757203.81      	3705447.92      
 P-21            	4757360.05      	3705347.23      
 P-21            	4757688.17      	3705046.90      
 P-210           	4764471.00      	3702698.75      
 P-215           	4766974.01      	3698764.51      
 P-216           	4762602.27      	3695840.42      
 P-216           	4762583.17      	3695781.40      
 P-216           	4762571.02      	3695732.78      
 P-217           	4762930.40      	3695628.61      
 P-217           	4762798.45      	3695639.03      
 P-219           	4763156.10      	3698180.70      
 P-219           	4763142.19      	3698074.81      
 P-219           	4763133.53      	3697986.25      
 P-22            	4761015.57      	3698897.50      
 P-22            	4761128.31      	3698887.29      
 P-220           	4752426.55      	3714491.99      
 P-221           	4763329.71      	3695757.09      
 P-222           	4762635.26      	3698154.66      
 P-225           	4765378.31      	3695779.65      
 P-226           	4760414.76      	3704451.53      
 P-227           	4757294.60      	3706457.27      
 P-227           	4757245.98      	3706368.73      
 P-232           	4752824.11      	3713446.85      
 P-232           	4752870.99      	3713285.39      
 P-232           	4752942.16      	3713075.33      
 P-232           	4753032.45      	3712873.95      
 P-232           	4753111.99      	3712734.01      
 P-233           	4760956.50      	3698474.50      
 P-234           	4763994.63      	3698814.39      
 P-235           	4765475.69      	3696196.28      
 P-235           	4765456.43      	3696102.58      
 P-235           	4765439.40      	3696014.23      
 P-235           	4765422.94      	3695881.74      
 P-236           	4738355.36      	3726801.02      
 P-236           	4737872.73      	3726742.00      
 P-236           	4737791.12      	3726736.79      
 P-236           	4737659.18      	3726766.31      
 P-236           	4737542.86      	3726849.63      
 P-236           	4737469.38      	3726915.84      
 P-237           	4762275.89      	3697494.93      
 P-237           	4762244.63      	3697290.07      
 P-237           	4762303.65      	3697265.77      
 P-237           	4762357.47      	3697215.42      
 P-237           	4762437.00      	3697093.24      
 P-237           	4762487.00      	3696987.00      
 P-237           	4762490.99      	3696901.25      
 P-237           	4762490.99      	3696852.75      
 P-238           	4762397.41      	3698277.92      
 P-239           	4760734.22      	3698823.06      
 P-239           	4760957.92      	3698802.13      
 P-239           	4760970.79      	3698800.33      
 P-24            	4751211.27      	3709469.42      
 P-24            	4751308.49      	3709424.29      
 P-24            	4751364.04      	3709380.88      
 P-240           	4750376.19      	3719478.10      
 P-240           	4749511.62      	3721377.41      
 P-240           	4749343.21      	3721745.47      
 P-240           	4748982.10      	3722549.29      
 P-240           	4748886.61      	3722802.76      
 P-240           	4748834.52      	3723021.51      
 P-240           	4748836.26      	3723328.81      
 P-240           	4748903.98      	3723906.93      
 P-240           	4748895.30      	3724130.88      
 P-242           	4763057.14      	3700500.15      
 P-243           	4764028.00      	3697244.74      
 P-244           	4763737.68      	3697038.34      
 P-244           	4763702.49      	3696888.99      
 P-244           	4763689.08      	3696698.07      
 P-244           	4763669.98      	3696475.83      
 P-244           	4763645.68      	3696217.17      
 P-245           	4763057.14      	3700774.45      
 P-245           	4763007.00      	3700728.49      
 P-248           	4762820.95      	3697782.89      
 P-248           	4762800.19      	3697538.34      
 P-248           	4762786.30      	3697395.98      
 P-25            	4762128.29      	3698241.21      
 P-250           	4763827.96      	3697614.73      
 P-250           	4763810.61      	3697422.01      
 P-252           	4763107.47      	3695748.40      
 P-254           	4764840.12      	3696708.48      
 P-257           	4763300.19      	3697456.75      
 P-258           	4763246.37      	3695472.37      
 P-258           	4763321.02      	3695451.53      
 P-26            	4764194.28      	3701508.84      
 P-261           	4761581.44      	3698147.71      
 P-265           	4753304.53      	3712433.95      
 P-265           	4753450.85      	3712229.84      
 P-265           	4753591.47      	3712026.73      
 P-265           	4753745.49      	3711770.25      
 P-265           	4753798.07      	3711570.13      
 P-265           	4753832.00      	3711188.99      
 P-265           	4753853.63      	3710858.31      
 P-265           	4753883.14      	3710686.44      
 P-265           	4753931.75      	3710500.67      
 P-265           	4754049.00      	3710260.01      
 P-265           	4754305.02      	3709906.94      
 P-265           	4754463.00      	3709693.39      
 P-265           	4754662.66      	3709478.11      
 P-265           	4754969.95      	3709221.16      
 P-265           	4755268.55      	3708976.37      
 P-265           	4755393.56      	3708891.30      
 P-265           	4755541.12      	3708823.60      
 P-265           	4755961.27      	3708735.06      
 P-265           	4756257.25      	3708678.63      
 P-266           	4764025.89      	3700533.14      
 P-267           	4764616.82      	3710259.50      
 P-267           	4764595.99      	3709813.32      
 P-267           	4764583.84      	3709650.12      
 P-270           	4765616.16      	3698027.92      
 P-271           	4761541.00      	3698263.25      
 P-271           	4761366.00      	3698283.75      
 P-272           	4765944.49      	3698778.01      
 P-272           	4765927.00      	3698721.25      
 P-275           	4762639.50      	3696168.49      
 P-275           	4762744.63      	3697005.35      
 P-276           	4765722.07      	3698611.26      
 P-278           	4764035.24      	3706443.53      
 P-278           	4764023.08      	3706254.30      
 P-278           	4764017.87      	3706131.04      
 P-278           	4764000.52      	3705804.65      
 P-278           	4763990.10      	3705585.89      
 P-279           	4767204.70      	3700783.14      
 P-279           	4767123.11      	3700652.93      
 P-279           	4767051.92      	3700531.40      
 P-279           	4767241.17      	3700475.83      
 P-279           	4767249.83      	3700369.94      
 P-279           	4767216.85      	3700184.18      
 P-28            	4755328.80      	3705140.64      
 P-28            	4755526.71      	3705286.48      
 P-28            	4755653.45      	3705376.75      
 P-28            	4755792.35      	3705451.41      
 P-28            	4755962.47      	3705515.64      
 P-28            	4756134.35      	3705559.05      
 P-282           	4764470.33      	3700517.50      
 P-283           	4762667.18      	3707703.95      
 P-283           	4762771.35      	3707648.39      
 P-283           	4762852.94      	3707603.26      
 P-286           	4762910.23      	3707285.55      
 P-286           	4762760.93      	3707367.14      
 P-288           	4760589.74      	3706405.19      
 P-288           	4760568.90      	3706328.80      
 P-288           	4760548.07      	3706205.54      
 P-288           	4760535.92      	3706118.73      
 P-288           	4760502.93      	3706009.36      
 P-288           	4760452.58      	3705868.73      
 P-290           	4763152.61      	3699366.46      
 P-292           	4765902.00      	3701943.76      
 P-293           	4763955.99      	3705291.99      
 P-294           	4761679.33      	3707122.36      
 P-294           	4761609.89      	3707063.32      
 P-294           	4761520.21      	3707051.10      
 P-294           	4761424.13      	3707101.52      
 P-294           	4761175.86      	3707259.50      
 P-294           	4761054.34      	3707325.49      
 P-294           	4760943.21      	3707113.67      
 P-294           	4760844.26      	3706917.49      
 P-295           	4737001.92      	3729812.91      
 P-296           	4763416.51      	3695977.58      
 P-296           	4763511.98      	3695972.37      
 P-297           	4761347.50      	3697975.75      
 P-299           	4763461.00      	3705295.01      
 P-299           	4763711.51      	3705162.49      
 P-3             	4764762.67      	3712943.53      
 P-3             	4764766.13      	3712717.85      
 P-3             	4764766.13      	3712646.13      
 P-3             	4764766.13      	3712544.23      
 P-3             	4764743.57      	3712084.15      
 P-3             	4764733.44      	3711974.59      
 P-3             	4764705.38      	3711670.96      
 P-303           	4760364.04      	3707575.33      
 P-303           	4760600.16      	3707689.92      
 P-303           	4760763.35      	3707790.61      
 P-303           	4761180.01      	3707946.85      
 P-303           	4761402.24      	3707991.99      
 P-303           	4761795.50      	3708759.74      
 P-303           	4762008.50      	3709055.00      
 P-303           	4761430.99      	3709332.75      
 P-303           	4761947.50      	3710226.76      
 P-303           	4762926.60      	3712340.95      
 P-304           	4763895.50      	3704581.27      
 P-305           	4767791.50      	3700316.12      
 P-305           	4768470.33      	3700675.50      
 P-305           	4768711.65      	3700791.82      
 P-306           	4763292.99      	3699852.00      
 P-311           	4763272.40      	3699274.45      
 P-312           	4761291.00      	3703939.50      
 P-312           	4761458.01      	3703841.51      
 P-312           	4761604.52      	3703749.50      
 P-312           	4761780.00      	3703645.75      
 P-312           	4761935.49      	3703548.02      
 P-312           	4762168.51      	3703409.76      
 P-312           	4762223.80      	3703375.14      
 P-313           	4762725.53      	3703062.64      
 P-313           	4762798.45      	3703211.95      
 P-314           	4760567.50      	3702304.25      
 P-315           	4766123.00      	3701856.76      
 P-315           	4766340.00      	3701705.00      
 P-315           	4766461.49      	3701622.50      
 P-315           	4766635.00      	3701505.25      
 P-315           	4766796.00      	3701405.50      
 P-315           	4766904.50      	3701335.99      
 P-315           	4767117.00      	3701231.75      
 P-317           	4760845.50      	3701254.00      
 P-317           	4760749.55      	3701395.00      
 P-318           	4765984.50      	3701609.51      
 P-318           	4766205.50      	3701492.25      
 P-318           	4766461.49      	3701349.00      
 P-318           	4766613.50      	3701257.99      
 P-318           	4766799.99      	3701149.25      
 P-319           	4762003.32      	3698484.52      
 P-319           	4762112.69      	3698470.63      
 P-321           	4759048.07      	3706014.56      
 P-321           	4758747.72      	3706316.65      
 P-321           	4758591.47      	3706511.09      
 P-321           	4758557.70      	3706554.94      
 P-321           	4758464.22      	3706676.28      
 P-321           	4757923.08      	3707396.52      
 P-321           	4757664.40      	3707693.39      
 P-321           	4757190.43      	3708108.32      
 P-321           	4756961.26      	3708304.50      
 P-321           	4756777.24      	3708459.01      
 P-321           	4756631.41      	3708561.45      
 P-321           	4756504.67      	3708617.00      
 P-321           	4756395.29      	3708646.52      
 P-323           	4762073.49      	3700611.50      
 P-325           	4763995.63      	3701880.60      
 P-326           	4763798.00      	3703441.25      
 P-326           	4763812.99      	3703634.51      
 P-326           	4763852.99      	3703925.76      
 P-326           	4763951.00      	3704706.26      
 P-326           	4763955.52      	3704750.50      
 P-327           	4765020.49      	3702212.75      
 P-327           	4765107.49      	3702186.75      
 P-329           	4761307.14      	3700073.06      
 P-337           	4761810.61      	3701621.68      
 P-337           	4761958.16      	3701621.68      
 P-337           	4762293.24      	3701585.22      
 P-338           	4764534.50      	3701275.28      
 P-338           	4764508.50      	3701097.50      
 P-339           	4763148.69      	3700437.49      
 P-34            	4765248.10      	3693718.90      
 P-34            	4765194.28      	3693672.01      
 P-34            	4765128.31      	3693616.46      
 P-34            	4765053.65      	3693543.56      
 P-34            	4764956.43      	3693423.76      
 P-340           	4760281.09      	3698366.46      
 P-340           	4759845.32      	3698409.86      
 P-340           	4759647.41      	3698428.96      
 P-340           	4759611.45      	3698432.17      
 P-340           	4759472.07      	3698451.53      
 P-344           	4763443.49      	3702600.75      
 P-344           	4763366.00      	3702644.24      
 P-344           	4763248.00      	3702698.75      
 P-344           	4763153.00      	3702759.26      
 P-344           	4763063.98      	3702808.24      
 P-344           	4762940.01      	3702891.76      
 P-344           	4762868.00      	3702934.76      
 P-344           	4762741.52      	3703009.75      
 P-345           	4762537.00      	3704664.75      
 P-347           	4762456.50      	3703398.25      
 P-347           	4762387.50      	3703548.02      
 P-347           	4762376.00      	3703605.50      
 P-347           	4762390.50      	3703666.01      
 P-347           	4762563.00      	3704005.51      
 P-347           	4762620.50      	3704135.00      
 P-347           	4762692.49      	3704282.00      
 P-347           	4762761.49      	3704417.25      
 P-35            	4756653.98      	3706106.58      
 P-35            	4756607.11      	3706037.13      
 P-35            	4756581.06      	3705981.57      
 P-351           	4766255.05      	3696139.03      
 P-351           	4765998.10      	3696201.53      
 P-352           	4763316.58      	3701129.29      
 P-352           	4763293.88      	3701201.20      
 P-352           	4763279.35      	3701270.99      
 P-352           	4763294.97      	3701331.74      
 P-352           	4763307.14      	3701380.36      
 P-352           	4763347.06      	3701430.70      
 P-353           	4761422.50      	3700685.25      
 P-353           	4761552.99      	3700672.26      
 P-354           	4760025.85      	3702561.11      
 P-354           	4759979.00      	3702569.59      
 P-354           	4759941.69      	3702645.14      
 P-355           	4764042.17      	3706125.82      
 P-355           	4764066.49      	3706417.49      
 P-355           	4764095.50      	3706628.50      
 P-355           	4764132.46      	3706849.79      
 P-355           	4764184.55      	3707092.84      
 P-355           	4764248.77      	3707379.29      
 P-357           	4766624.84      	3700156.39      
 P-357           	4766763.73      	3700132.09      
 P-357           	4766897.41      	3700123.41      
 P-357           	4766998.10      	3700125.14      
 P-358           	4762821.02      	3702383.83      
 P-358           	4762643.94      	3702408.13      
 P-358           	4762675.18      	3702708.48      
 P-358           	4762701.23      	3702986.25      
 P-359           	4760459.01      	3701514.25      
 P-36            	4764372.04      	3707804.65      
 P-36            	4764387.21      	3707863.22      
 P-360           	4763995.49      	3706355.74      
 P-360           	4764028.76      	3706621.25      
 P-361           	4761626.51      	3700008.26      
 P-361           	4761674.01      	3699843.24      
 P-361           	4761709.01      	3699691.50      
 P-361           	4761748.00      	3699609.00      
 P-361           	4761808.99      	3699543.76      
 P-361           	4761912.99      	3699491.73      
 P-361           	4762034.50      	3699474.50      
 P-363           	4763709.99      	3700780.76      
 P-365           	4761044.97      	3701527.92      
 P-367           	4762467.53      	3707717.85      
 P-37            	4764319.29      	3701543.55      
 P-370           	4765363.51      	3701883.00      
 P-371           	4760580.50      	3701718.25      
 P-371           	4760559.00      	3701878.99      
 P-373           	4766255.05      	3695687.65      
 P-373           	4766392.19      	3695441.11      
 P-373           	4766444.28      	3695359.53      
 P-373           	4766439.08      	3695279.65      
 P-373           	4766536.30      	3695211.95      
 P-373           	4766624.84      	3695126.88      
 P-373           	4766668.25      	3694994.94      
 P-373           	4766872.06      	3694948.49      
 P-373           	4766973.80      	3694876.88      
 P-373           	4767348.79      	3694793.56      
 P-374           	4762468.58      	3703297.02      
 P-379           	4763411.30      	3703682.45      
 P-379           	4763130.01      	3703809.75      
 P-38            	4764223.80      	3700267.50      
 P-382           	4763180.52      	3700763.25      
 P-382           	4763197.99      	3700698.26      
 P-382           	4763193.49      	3700594.00      
 P-383           	4760980.00      	3699235.74      
 P-383           	4761127.50      	3699205.24      
 P-384           	4762360.00      	3699444.00      
 P-384           	4762460.00      	3699430.99      
 P-385           	4760954.00      	3700468.25      
 P-385           	4760975.50      	3700737.49      
 P-385           	4761140.50      	3700724.50      
 P-387           	4767588.37      	3701081.74      
 P-387           	4767695.70      	3701058.63      
 P-387           	4767939.08      	3701024.45      
 P-387           	4768197.76      	3700998.42      
 P-387           	4768315.80      	3700984.52      
 P-387           	4768452.96      	3700972.37      
 P-387           	4768659.51      	3700955.00      
 P-387           	4768755.51      	3700945.00      
 P-388           	4762550.19      	3703411.61      
 P-388           	4762621.36      	3703472.37      
 P-388           	4762770.00      	3703766.75      
 P-388           	4762920.00      	3704066.00      
 P-388           	4763069.50      	3704353.75      
 P-39            	4765959.91      	3703375.14      
 P-39            	4765979.00      	3703399.44      
 P-39            	4766015.47      	3703408.13      
 P-39            	4766050.19      	3703392.51      
 P-390           	4761872.01      	3703542.26      
 P-391           	4760891.00      	3699855.25      
 P-392           	4762538.04      	3699670.28      
 P-392           	4762525.89      	3699564.39      
 P-393           	4764490.99      	3701761.50      
 P-393           	4764630.01      	3701848.25      
 P-394           	4763415.44      	3707429.64      
 P-395           	4764204.51      	3700728.49      
 P-396           	4763506.78      	3700901.19      
 P-396           	4763532.82      	3700809.17      
 P-396           	4763564.07      	3700678.96      
 P-396           	4763588.50      	3700598.49      
 P-396           	4763630.04      	3700560.90      
 P-4             	4774387.50      	3702210.25      
 P-4             	4774828.01      	3702239.51      
 P-4             	4775180.12      	3702258.46      
 P-4             	4775283.01      	3702264.00      
 P-4             	4775586.50      	3702288.49      
 P-4             	4775709.01      	3702308.92      
 P-4             	4775781.08      	3702320.94      
 P-4             	4775880.50      	3702337.50      
 P-4             	4776032.90      	3702383.49      
 P-4             	4776042.01      	3702386.24      
 P-4             	4776414.01      	3702523.24      
 P-4             	4776659.00      	3702636.00      
 P-4             	4776776.50      	3702689.75      
 P-4             	4776927.99      	3702723.99      
 P-4             	4777089.51      	3702709.25      
 P-403           	4757397.03      	3706648.25      
 P-404           	4773105.00      	3700149.01      
 P-404           	4773100.54      	3700095.62      
 P-404           	4773112.69      	3700052.22      
 P-404           	4773159.56      	3700000.15      
 P-404           	4773234.21      	3699963.68      
 P-404           	4773338.39      	3699937.65      
 P-404           	4773461.65      	3699906.39      
 P-406           	4763515.50      	3701996.49      
 P-406           	4763616.49      	3701927.25      
 P-406           	4763688.50      	3701841.00      
 P-407           	4764328.64      	3707870.62      
 P-407           	4764243.71      	3707512.09      
 P-41            	4758659.18      	3707653.45      
 P-41            	4758485.57      	3707089.21      
 P-41            	4758471.68      	3707019.78      
 P-41            	4758475.15      	3706988.52      
 P-41            	4758520.30      	3706950.34      
 P-41            	4758568.91      	3706920.82      
 P-41            	4758634.88      	3706891.30      
 P-41            	4758679.93      	3706873.50      
 P-411           	4765348.51      	3700418.98      
 P-411           	4765423.45      	3700409.86      
 P-411           	4765572.76      	3700383.83      
 P-411           	4765718.58      	3700359.53      
 P-411           	4765939.08      	3700319.59      
 P-411           	4766143.94      	3700276.19      
 P-411           	4766333.17      	3700229.32      
 P-412           	4764038.04      	3699293.55      
 P-413           	4762848.00      	3705421.50      
 P-413           	4762687.00      	3705519.50      
 P-415           	4764608.51      	3700468.01      
 P-415           	4764920.99      	3700463.75      
 P-415           	4765064.00      	3700455.00      
 P-415           	4765164.01      	3700437.75      
 P-416           	4763938.99      	3703144.75      
 P-416           	4764226.51      	3702960.76      
 P-418           	4765565.80      	3701578.27      
 P-418           	4765499.83      	3701402.93      
 P-418           	4765345.32      	3700862.99      
 P-419           	4764296.72      	3702201.53      
 P-420           	4765789.77      	3699604.31      
 P-422           	4760524.50      	3703732.26      
 P-422           	4760641.49      	3703458.74      
 P-422           	4760702.49      	3703241.75      
 P-422           	4760737.00      	3702985.74      
 P-422           	4760715.50      	3702785.99      
 P-427           	4765532.82      	3693368.19      
 P-427           	4765782.82      	3693321.32      
 P-427           	4766062.34      	3693236.25      
 P-427           	4766343.59      	3693149.45      
 P-427           	4766492.90      	3693137.29      
 P-427           	4766645.68      	3693156.40      
 P-427           	4766838.37      	3693208.48      
 P-428           	4763472.50      	3702264.24      
 P-429           	4762907.83      	3703236.25      
 P-429           	4762992.90      	3703243.20      
 P-430           	4761685.00      	3702664.26      
 P-430           	4761751.50      	3702655.75      
 P-430           	4761823.00      	3702646.99      
 P-430           	4761898.01      	3702635.51      
 P-430           	4761932.50      	3702992.52      
 P-431           	4764317.52      	3702984.74      
 P-431           	4764755.65      	3703717.15      
 P-433           	4763346.01      	3705392.75      
 P-436           	4761715.05      	3707498.26      
 P-436           	4761598.00      	3707565.02      
 P-436           	4761421.00      	3707670.00      
 P-436           	4761378.99      	3707686.24      
 P-436           	4761343.99      	3707670.00      
 P-437           	4761713.38      	3698800.49      
 P-437           	4761708.16      	3698677.23      
 P-438           	4763935.49      	3700862.99      
 P-438           	4763922.50      	3700750.26      
 P-44            	4760607.49      	3698375.49      
 P-44            	4760717.01      	3698360.24      
 P-44            	4760822.49      	3698347.01      
 P-440           	4767060.50      	3700494.01      
 P-440           	4767221.00      	3700450.50      
 P-440           	4767221.70      	3700369.87      
 P-440           	4767194.28      	3700218.90      
 P-441           	4760576.22      	3704264.03      
 P-441           	4760572.76      	3704208.48      
 P-441           	4760588.37      	3704126.88      
 P-441           	4760642.19      	3703972.36      
 P-441           	4760647.41      	3703916.81      
 P-441           	4760626.58      	3703876.88      
 P-441           	4760583.17      	3703833.47      
 P-442           	4762204.00      	3699305.25      
 P-442           	4762190.50      	3699170.51      
 P-443           	4761466.01      	3698736.50      
 P-443           	4761448.50      	3698463.00      
 P-443           	4761371.50      	3698461.25      
 P-443           	4761201.00      	3698480.51      
 P-443           	4761222.50      	3698735.74      
 P-444           	4761848.00      	3699583.00      
 P-444           	4761930.40      	3699538.34      
 P-444           	4762084.91      	3699519.24      
 P-444           	4762230.79      	3699507.28      
 P-445           	4758733.83      	3706268.04      
 P-445           	4758910.91      	3706089.21      
 P-446           	4760098.79      	3701326.54      
 P-446           	4759947.75      	3701267.50      
 P-446           	4759718.58      	3701180.70      
 P-446           	4759581.44      	3701132.09      
 P-446           	4759446.01      	3701092.16      
 P-446           	4759317.54      	3701048.75      
 P-446           	4759286.30      	3700996.67      
 P-446           	4759251.57      	3700883.83      
 P-446           	4759234.22      	3700833.47      
 P-446           	4759206.43      	3700776.19      
 P-446           	4759178.51      	3700715.99      
 P-446           	4759066.00      	3700225.50      
 P-446           	4759031.00      	3700025.75      
 P-446           	4759031.00      	3699817.51      
 P-446           	4759061.50      	3699631.01      
 P-449           	4764115.09      	3707033.82      
 P-45            	4752558.49      	3707755.89      
 P-45            	4752565.44      	3707669.09      
 P-453           	4761596.01      	3699062.01      
 P-454           	4763218.58      	3701958.48      
 P-455           	4763542.40      	3699354.03      
 P-457           	4763847.74      	3706773.40      
 P-457           	4763714.05      	3706848.06      
 P-457           	4763557.80      	3706933.11      
 P-458           	4759897.03      	3705865.27      
 P-458           	4759898.76      	3705830.53      
 P-458           	4759926.55      	3705792.34      
 P-458           	4760051.54      	3705681.24      
 P-458           	4760110.57      	3705641.30      
 P-458           	4760178.28      	3705625.68      
 P-458           	4760258.13      	3705629.15      
 P-459           	4761505.05      	3701781.40      
 P-459           	4761515.47      	3701955.01      
 P-459           	4761525.89      	3702074.81      
 P-459           	4761546.72      	3702107.79      
 P-459           	4761584.91      	3702116.46      
 P-46            	4756707.80      	3707405.19      
 P-46            	4756798.07      	3707353.12      
 P-46            	4756876.19      	3707307.96      
 P-461           	4763244.63      	3699031.40      
 P-461           	4763235.95      	3698948.06      
 P-462           	4762179.33      	3705745.62      
 P-462           	4762111.62      	3705681.38      
 P-462           	4762073.42      	3705625.82      
 P-462           	4762030.02      	3705532.07      
 P-462           	4762000.52      	3705466.10      
 P-462           	4761934.55      	3705332.42      
 P-462           	4761908.49      	3705311.59      
 P-462           	4761863.36      	3705318.54      
 P-462           	4761743.57      	3705386.24      
 P-462           	4761573.42      	3705473.05      
 P-462           	4761470.77      	3705523.73      
 P-462           	4761556.07      	3705698.75      
 P-462           	4761608.16      	3705683.11      
 P-462           	4761741.83      	3705615.41      
 P-463           	4762483.15      	3705450.48      
 P-463           	4762585.57      	3705393.19      
 P-463           	4762427.60      	3705120.62      
 P-463           	4762205.36      	3705245.62      
 P-463           	4762352.94      	3705512.98      
 P-464           	4764969.00      	3703406.27      
 P-465           	4766442.55      	3702199.80      
 P-466           	4762749.99      	3701567.75      
 P-466           	4762748.87      	3701550.87      
 P-468           	4763315.81      	3701474.10      
 P-468           	4763038.04      	3701508.84      
 P-47            	4751364.04      	3709228.11      
 P-47            	4751351.89      	3709146.52      
 P-47            	4751372.73      	3709073.60      
 P-47            	4751430.01      	3708997.21      
 P-47            	4751513.35      	3708922.55      
 P-47            	4751549.81      	3708825.33      
 P-47            	4751579.32      	3708686.44      
 P-47            	4751589.74      	3708599.63      
 P-47            	4751636.61      	3708594.43      
 P-47            	4751610.58      	3708490.26      
 P-47            	4751568.91      	3708365.27      
 P-473           	4761231.68      	3698876.82      
 P-474           	4752589.74      	3707919.09      
 P-474           	4752766.82      	3707943.39      
 P-474           	4752864.04      	3707990.26      
 P-474           	4753204.32      	3708255.89      
 P-474           	4753303.29      	3708328.80      
 P-474           	4753376.19      	3708380.88      
 P-474           	4753494.25      	3708455.54      
 P-474           	4753773.77      	3708603.12      
 P-474           	4753839.74      	3708665.60      
 P-474           	4753929.00      	3708806.51      
 P-474           	4754077.59      	3708959.01      
 P-474           	4754166.13      	3709118.73      
 P-474           	4754233.83      	3709273.24      
 P-474           	4754301.54      	3709413.87      
 P-475           	4762153.24      	3698466.73      
 P-475           	4762202.96      	3698461.95      
 P-475           	4762279.35      	3698458.48      
 P-476           	4762104.97      	3698049.60      
 P-476           	4762329.20      	3698031.54      
 P-479           	4754459.79      	3709624.44      
 P-480           	4765292.43      	3693750.08      
 P-480           	4765290.00      	3693635.25      
 P-482           	4764318.94      	3701605.76      
 P-483           	4764153.57      	3700291.10      
 P-483           	4764135.00      	3700151.25      
 P-483           	4764105.01      	3699808.51      
 P-484           	4765745.49      	3703015.75      
 P-484           	4765847.85      	3702835.83      
 P-484           	4765871.50      	3702794.25      
 P-484           	4765949.50      	3702698.75      
 P-485           	4766303.62      	3702465.43      
 P-485           	4766344.48      	3702438.50      
 P-485           	4766374.09      	3702471.31      
 P-486           	4751449.12      	3709347.90      
 P-486           	4751530.70      	3709325.33      
 P-486           	4751657.45      	3709295.81      
 P-486           	4751740.79      	3709273.24      
 P-486           	4751850.16      	3709248.94      
 P-486           	4751947.38      	3709224.64      
 P-486           	4752028.97      	3709200.34      
 P-486           	4752148.76      	3709162.14      
 P-486           	4752277.24      	3709115.27      
 P-486           	4752379.68      	3709059.71      
 P-486           	4752438.70      	3709011.09      
 P-486           	4752472.31      	3708957.90      
 P-486           	4752492.52      	3708903.45      
 P-486           	4752515.09      	3708814.91      
 P-486           	4752516.82      	3708738.52      
 P-486           	4752504.67      	3708623.93      
 P-486           	4752485.57      	3708485.06      
 P-486           	4752490.78      	3708403.45      
 P-486           	4752508.14      	3708290.61      
 P-486           	4752563.69      	3708156.94      
 P-486           	4752584.52      	3708096.16      
 P-487           	4751660.91      	3708141.30      
 P-487           	4751820.64      	3708104.85      
 P-487           	4752028.97      	3708049.30      
 P-487           	4752348.43      	3707946.85      
 P-487           	4752461.27      	3707915.60      
 P-489           	4765282.07      	3703267.54      
 P-489           	4765311.52      	3703254.49      
 P-489           	4765541.50      	3703150.25      
 P-489           	4765680.50      	3703089.50      
 P-49            	4767507.93      	3700199.51      
 P-491           	4765759.04      	3695531.14      
 P-491           	4765742.50      	3695556.25      
 P-491           	4765576.22      	3695862.99      
 P-492           	4773737.94      	3700494.88      
 P-493           	4737498.89      	3727214.55      
 P-493           	4737609.11      	3727990.22      
 P-493           	4737668.44      	3728503.09      
 P-493           	4737647.24      	3728795.54      
 P-493           	4737604.85      	3729092.24      
 P-493           	4737363.26      	3729316.89      
 P-493           	4737202.20      	3729465.23      
 P-493           	4736994.83      	3729649.93      
 P-494           	4762109.00      	3708191.60      
 P-496           	4763286.97      	3695914.80      
 P-497           	4762530.86      	3707775.69      
 P-498           	4773872.74      	3701148.15      
 P-499           	4767250.55      	3693731.02      
 P-5             	4767166.51      	3702599.11      
 P-5             	4767100.89      	3702549.76      
 P-5             	4767020.04      	3702488.96      
 P-5             	4766949.50      	3702435.91      
 P-5             	4766800.19      	3702366.46      
 P-500           	4758565.68      	3706489.83      
 P-502           	4763588.37      	3695918.55      
 P-502           	4763650.88      	3695901.20      
 P-502           	4763725.53      	3695875.14      
 P-502           	4763786.30      	3695840.42      
 P-502           	4763871.36      	3695784.87      
 P-502           	4763992.90      	3695701.53      
 P-502           	4764086.64      	3695639.03      
 P-502           	4764176.93      	3695585.21      
 P-502           	4764249.83      	3695545.29      
 P-502           	4764359.21      	3695498.40      
 P-502           	4764501.57      	3695463.68      
 P-502           	4764663.03      	3695434.18      
 P-502           	4764959.92      	3695382.09      
 P-502           	4765157.83      	3695343.89      
 P-503           	4765210.21      	3695332.25      
 P-503           	4765251.57      	3695323.06      
 P-504           	4765771.04      	3698257.45      
 P-504           	4765742.90      	3698175.50      
 P-504           	4765729.00      	3698123.41      
 P-504           	4765737.68      	3698064.39      
 P-506           	4767247.57      	3693435.85      
 P-507           	4763786.01      	3703735.01      
 P-507           	4763743.01      	3703404.00      
 P-509           	4752383.23      	3714628.47      
 P-509           	4752287.65      	3714929.50      
 P-509           	4752114.04      	3715476.37      
 P-509           	4751968.22      	3715856.58      
 P-509           	4751657.45      	3716557.98      
 P-509           	4751391.83      	3717165.60      
 P-510           	4763627.15      	3697854.41      
 P-510           	4763692.55      	3697845.62      
 P-511           	4757228.63      	3706983.32      
 P-511           	4757278.97      	3706873.93      
 P-512           	4765384.30      	3695871.83      
 P-513           	4767246.49      	3693328.90      
 P-513           	4767261.98      	3693333.47      
 P-513           	4767473.80      	3693380.36      
 P-513           	4767560.60      	3693373.41      
 P-513           	4767702.96      	3693352.58      
 P-513           	4767873.11      	3693326.54      
 P-515           	4763261.49      	3697413.99      
 P-516           	4766081.81      	3699137.17      
 P-517           	4767391.04      	3700162.86      
 P-518           	4763124.07      	3697914.19      
 P-518           	4763239.42      	3697902.93      
 P-519           	4762617.35      	3697972.72      
 P-519           	4762742.90      	3697958.48      
 P-521           	4765244.20      	3696662.87      
 P-522           	4757508.13      	3706554.50      
 P-522           	4757619.26      	3706478.11      
 P-522           	4757650.51      	3706471.16      
 P-522           	4757704.31      	3706446.85      
 P-522           	4757791.12      	3706426.02      
 P-522           	4757869.26      	3706408.67      
 P-522           	4757952.58      	3706401.72      
 P-522           	4758022.04      	3706398.25      
 P-522           	4758096.69      	3706399.99      
 P-522           	4758155.71      	3706403.45      
 P-522           	4758221.68      	3706412.14      
 P-522           	4758306.00      	3706416.25      
 P-522           	4758401.49      	3706420.75      
 P-523           	4763423.95      	3701461.25      
 P-525           	4736396.75      	3729244.52      
 P-525           	4736530.43      	3729329.60      
 P-525           	4736697.09      	3729440.70      
 P-525           	4736874.18      	3729555.28      
 P-525           	4736988.76      	3729612.58      
 P-525           	4737079.27      	3729524.57      
 P-525           	4737244.59      	3729359.27      
 P-525           	4737541.28      	3729079.53      
 P-525           	4737609.11      	3728536.98      
 P-525           	4737503.13      	3727668.08      
 P-525           	4737460.74      	3727320.53      
 P-525           	4737435.22      	3727005.12      
 P-526           	4763348.44      	3697890.94      
 P-527           	4763404.85      	3695465.61      
 P-527           	4763447.75      	3695286.60      
 P-528           	4753255.04      	3712422.41      
 P-528           	4753028.97      	3712797.56      
 P-528           	4752912.66      	3713047.56      
 P-528           	4752806.76      	3713354.85      
 P-528           	4752788.86      	3713408.53      
 P-53            	4762869.05      	3697942.92      
 P-530           	4765779.97      	3697982.07      
 P-530           	4765862.69      	3697791.80      
 P-530           	4765874.84      	3697670.28      
 P-530           	4765846.01      	3697522.76      
 P-530           	4765802.52      	3697401.25      
 P-530           	4765733.50      	3697149.50      
 P-530           	4765643.00      	3696815.00      
 P-532           	4762611.03      	3695921.51      
 P-533           	4765875.82      	3698554.65      
 P-533           	4765829.71      	3698423.76      
 P-534           	4763276.73      	3695952.90      
 P-535           	4763379.13      	3713455.62      
 P-535           	4762906.01      	3713752.77      
 P-536           	4761686.89      	3698526.50      
 P-537           	4767405.64      	3701134.05      
 P-538           	4759047.32      	3705959.95      
 P-538           	4759209.53      	3705806.23      
 P-538           	4759416.51      	3705607.79      
 P-538           	4759517.20      	3705486.25      
 P-538           	4759588.37      	3705397.71      
 P-538           	4759657.83      	3705307.44      
 P-538           	4759722.07      	3705218.90      
 P-538           	4759789.77      	3705112.99      
 P-538           	4759845.32      	3705033.14      
 P-538           	4759929.50      	3704961.75      
 P-538           	4760008.52      	3704854.31      
 P-538           	4760112.69      	3704715.43      
 P-539           	4761544.01      	3700190.50      
 P-539           	4761431.50      	3700412.00      
 P-539           	4761300.99      	3700620.26      
 P-540           	4763750.99      	3701660.30      
 P-540           	4763819.50      	3701448.75      
 P-542           	4762711.81      	3703028.18      
 P-542           	4762698.45      	3703036.46      
 P-544           	4763336.48      	3699847.58      
 P-546           	4764135.30      	3707095.17      
 P-547           	4763188.68      	3707534.69      
 P-547           	4763438.01      	3707967.85      
 P-547           	4763686.28      	3707854.99      
 P-547           	4763492.50      	3707479.24      
 P-547           	4763670.50      	3707392.49      
 P-548           	4763743.72      	3701682.71      
 P-55            	4761456.43      	3697791.80      
 P-550           	4773602.11      	3699878.28      
 P-552           	4764408.49      	3708190.06      
 P-552           	4764361.62      	3707953.95      
 P-552           	4764313.00      	3707731.73      
 P-553           	4763919.23      	3704807.07      
 P-555           	4764557.21      	3702429.59      
 P-555           	4764548.45      	3702444.60      
 P-556           	4766208.27      	3699513.42      
 P-557           	4761834.99      	3699014.26      
 P-557           	4762039.00      	3698975.24      
 P-560           	4736370.52      	3729254.55      
 P-564           	4760372.73      	3707005.89      
 P-564           	4760501.20      	3706908.67      
 P-564           	4760685.23      	3706735.06      
 P-57            	4773475.53      	3702159.86      
 P-570           	4763761.98      	3698988.00      
 P-570           	4763770.49      	3699127.00      
 P-571           	4763392.19      	3701826.54      
 P-574           	4761014.51      	3701028.25      
 P-574           	4761088.50      	3700919.75      
 P-574           	4761205.50      	3700780.76      
 P-577           	4763529.35      	3704258.83      
 P-577           	4763607.47      	3704215.43      
 P-58            	4753534.19      	3712014.56      
 P-58            	4753664.40      	3711821.86      
 P-58            	4753737.30      	3711636.10      
 P-58            	4753787.65      	3711290.61      
 P-58            	4753794.60      	3711033.66      
 P-58            	4753839.74      	3710649.98      
 P-58            	4753895.29      	3710481.57      
 P-58            	4753966.48      	3710330.55      
 P-58            	4754011.62      	3710257.63      
 P-58            	4754339.74      	3709776.73      
 P-58            	4754423.08      	3709670.82      
 P-581           	4763190.13      	3695926.00      
 P-581           	4763086.64      	3695895.98      
 P-582           	4763157.88      	3696146.68      
 P-582           	4762973.48      	3696107.76      
 P-582           	4762946.68      	3695912.14      
 P-589           	4738792.51      	3726841.26      
 P-589           	4739049.81      	3726830.54      
 P-589           	4739226.89      	3726801.02      
 P-589           	4739353.63      	3726752.42      
 P-589           	4739478.62      	3726677.77      
 P-589           	4739570.64      	3726589.23      
 P-589           	4739643.56      	3726500.67      
 P-589           	4739718.22      	3726370.46      
 P-589           	4739821.85      	3726144.27      
 P-589           	4739834.96      	3726115.58      
 P-589           	4739907.99      	3725955.74      
 P-589           	4740418.01      	3725155.50      
 P-589           	4740750.50      	3724643.75      
 P-589           	4741079.33      	3724082.28      
 P-589           	4741251.20      	3723748.94      
 P-589           	4741338.01      	3723587.48      
 P-589           	4741412.65      	3723474.64      
 P-589           	4741574.11      	3723358.31      
 P-589           	4741868.02      	3723205.75      
 P-59            	4762937.35      	3698883.83      
 P-591           	4763258.55      	3697176.72      
 P-591           	4763241.15      	3697104.31      
 P-591           	4763152.61      	3696654.66      
 P-591           	4763133.53      	3696456.75      
 P-591           	4763163.03      	3696192.85      
 P-594           	4763494.63      	3697156.40      
 P-595           	4761574.49      	3698050.49      
 P-595           	4761564.07      	3697942.85      
 P-595           	4761551.54      	3697818.75      
 P-598           	4761791.50      	3697652.93      
 P-598           	4761623.11      	3697670.28      
 P-598           	4761579.71      	3697687.65      
 P-598           	4761569.29      	3697734.52      
 P-598           	4761581.44      	3697812.64      
 P-598           	4761600.52      	3697955.02      
 P-599           	4741963.00      	3723120.46      
 P-599           	4742110.58      	3723049.29      
 P-599           	4742436.97      	3722875.68      
 P-599           	4742600.16      	3722788.87      
 P-599           	4742719.95      	3722700.34      
 P-599           	4742825.84      	3722580.54      
 P-599           	4742949.12      	3722443.38      
 P-600           	4760989.42      	3698925.50      
 P-600           	4760970.79      	3698800.33      
 P-601           	4743086.26      	3722092.69      
 P-601           	4743173.50      	3721875.24      
 P-601           	4743301.54      	3721575.33      
 P-601           	4743419.60      	3720731.59      
 P-601           	4743464.73      	3719884.37      
 P-601           	4743464.73      	3719386.10      
 P-601           	4743702.58      	3719146.52      
 P-601           	4743982.10      	3718877.41      
 P-601           	4744221.69      	3718681.23      
 P-601           	4744475.15      	3718511.09      
 P-601           	4744761.62      	3718344.43      
 P-601           	4744876.20      	3718262.82      
 P-601           	4744935.23      	3718182.97      
 P-601           	4744994.25      	3718080.55      
 P-601           	4745138.35      	3717813.18      
 P-601           	4745289.39      	3717540.61      
 P-601           	4745350.16      	3717478.10      
 P-601           	4745433.48      	3717448.59      
 P-601           	4745549.81      	3717446.85      
 P-601           	4745719.95      	3717467.69      
 P-601           	4745872.73      	3717436.44      
 P-601           	4746013.35      	3717351.38      
 P-601           	4746244.25      	3717174.28      
 P-601           	4746381.41      	3717045.81      
 P-601           	4746497.72      	3716910.40      
 P-601           	4746662.65      	3716741.99      
 P-601           	4746784.19      	3716582.28      
 P-601           	4746930.02      	3716445.12      
 P-601           	4747230.37      	3716248.94      
 P-601           	4747588.01      	3716026.73      
 P-601           	4747921.33      	3715804.49      
 P-601           	4748009.87      	3715721.17      
 P-601           	4748143.56      	3715564.91      
 P-601           	4748287.66      	3715453.80      
 P-601           	4748454.32      	3715344.43      
 P-601           	4748728.49      	3715191.01      
 P-601           	4749035.92      	3715004.16      
 P-601           	4749159.18      	3714898.25      
 P-601           	4749306.76      	3714698.59      
 P-601           	4749485.57      	3714441.65      
 P-601           	4749558.49      	3714342.70      
 P-601           	4749636.61      	3714301.03      
 P-601           	4749846.68      	3714330.55      
 P-601           	4749980.37      	3714297.56      
 P-601           	4750134.88      	3714222.91      
 P-601           	4750254.67      	3714184.70      
 P-601           	4750541.12      	3714174.29      
 P-601           	4751022.04      	3714054.49      
 P-601           	4751768.55      	3713842.70      
 P-601           	4752035.92      	3713776.73      
 P-601           	4752405.71      	3713674.29      
 P-601           	4752563.69      	3713580.55      
 P-601           	4752651.95      	3713470.19      
 P-601           	4752711.27      	3713445.12      
 P-602           	4741854.80      	3723133.24      
 P-602           	4742166.13      	3722985.05      
 P-602           	4742417.87      	3722856.58      
 P-602           	4742588.01      	3722769.77      
 P-602           	4742695.63      	3722695.12      
 P-602           	4742768.50      	3722622.25      
 P-602           	4742924.82      	3722434.70      
 P-602           	4742947.38      	3722353.11      
 P-605           	4753865.78      	3713130.88      
 P-605           	4753315.44      	3712483.32      
 P-61            	4759611.45      	3698432.17      
 P-61            	4759613.24      	3698447.29      
 P-611           	4764613.89      	3709605.58      
 P-611           	4764604.67      	3709433.11      
 P-611           	4764571.69      	3709085.89      
 P-613           	4764466.08      	3708239.40      
 P-613           	4764417.18      	3707993.88      
 P-613           	4764391.16      	3707875.63      
 P-615           	4764738.37      	3707690.06      
 P-615           	4765290.00      	3707464.50      
 P-615           	4765876.00      	3707364.50      
 P-615           	4766510.01      	3707217.01      
 P-615           	4766970.00      	3707130.25      
 P-615           	4767377.50      	3707030.25      
 P-615           	4767937.50      	3706952.00      
 P-615           	4768625.51      	3706732.99      
 P-615           	4769181.01      	3706420.51      
 P-615           	4769467.50      	3706125.25      
 P-615           	4769736.49      	3705769.50      
 P-615           	4769785.75      	3705679.92      
 P-615           	4769833.88      	3705592.40      
 P-615           	4769851.26      	3705560.79      
 P-615           	4770023.00      	3705248.50      
 P-615           	4770248.50      	3704823.25      
 P-615           	4770561.01      	3704293.75      
 P-615           	4770943.00      	3703616.76      
 P-615           	4771264.00      	3703060.99      
 P-615           	4771484.23      	3702581.52      
 P-615           	4771558.99      	3702418.76      
 P-615           	4771638.52      	3702259.58      
 P-615           	4771732.50      	3702071.50      
 P-615           	4771819.50      	3701863.25      
 P-615           	4771923.50      	3701906.50      
 P-615           	4772054.00      	3701993.50      
 P-615           	4772149.49      	3702062.74      
 P-615           	4772271.00      	3702132.25      
 P-615           	4772488.00      	3702210.49      
 P-615           	4772730.99      	3702245.00      
 P-615           	4772741.05      	3702158.11      
 P-615           	4772747.99      	3702080.01      
 P-615           	4772463.50      	3701999.75      
 P-615           	4772277.00      	3701896.99      
 P-615           	4772211.03      	3701875.44      
 P-615           	4772120.50      	3701804.01      
 P-615           	4771959.00      	3701676.76      
 P-616           	4764655.03      	3707334.15      
 P-616           	4764582.11      	3707440.06      
 P-616           	4764474.46      	3707418.12      
 P-617           	4764253.98      	3707492.15      
 P-617           	4764215.78      	3707334.15      
 P-619           	4764163.71      	3707174.44      
 P-62            	4762519.01      	3697283.49      
 P-62            	4762372.72      	3697466.15      
 P-626           	4767203.38      	3700128.99      
 P-628           	4761862.69      	3698047.02      
 P-628           	4761689.08      	3698062.64      
 P-63            	4768935.60      	3700838.69      
 P-63            	4769053.65      	3700843.89      
 P-63            	4770008.50      	3700735.25      
 P-63            	4770279.49      	3700712.25      
 P-63            	4770568.48      	3700756.51      
 P-63            	4770793.50      	3700815.25      
 P-63            	4771019.00      	3700913.01      
 P-63            	4771180.50      	3701025.50      
 P-63            	4771332.00      	3701167.49      
 P-632           	4762508.56      	3697261.32      
 P-639           	4765556.62      	3695315.58      
 P-64            	4762358.93      	3697997.07      
 P-64            	4762357.60      	3697984.52      
 P-64            	4762340.12      	3697717.17      
 P-64            	4762333.30      	3697623.41      
 P-64            	4762334.45      	3697604.19      
 P-640           	4765355.74      	3695368.19      
 P-642           	4765227.27      	3695439.38      
 P-642           	4765224.50      	3695421.99      
 P-649           	4768581.00      	3694841.00      
 P-649           	4769040.99      	3694997.25      
 P-649           	4769518.50      	3695214.24      
 P-649           	4770100.50      	3695691.50      
 P-649           	4770534.50      	3696264.49      
 P-649           	4770708.01      	3696629.00      
 P-649           	4771029.00      	3697566.51      
 P-649           	4771115.80      	3697856.68      
 P-649           	4771152.49      	3697979.25      
 P-649           	4771177.00      	3698061.26      
 P-649           	4771419.99      	3698729.75      
 P-649           	4771698.01      	3699562.74      
 P-649           	4771984.00      	3700222.51      
 P-649           	4772132.00      	3700179.24      
 P-649           	4772204.90      	3700297.45      
 P-649           	4772227.49      	3700491.75      
 P-649           	4772175.00      	3700891.00      
 P-649           	4772149.00      	3701151.49      
 P-649           	4772175.00      	3701403.00      
 P-65            	4767154.36      	3699953.26      
 P-65            	4767107.47      	3699758.82      
 P-65            	4766991.50      	3699358.49      
 P-65            	4766954.70      	3699211.95      
 P-650           	4772299.96      	3701531.94      
 P-650           	4772327.90      	3701769.53      
 P-650           	4772332.21      	3701821.05      
 P-650           	4772490.68      	3701930.45      
 P-650           	4772765.11      	3701999.31      
 P-650           	4772839.67      	3702043.06      
 P-66            	4766466.85      	3700736.25      
 P-67            	4762440.81      	3698760.57      
 P-67            	4762425.18      	3698595.62      
 P-7             	4768218.58      	3694691.11      
 P-70            	4773404.50      	3699207.99      
 P-70            	4773270.00      	3699238.75      
 P-70            	4773092.99      	3699290.51      
 P-70            	4772904.50      	3699337.75      
 P-70            	4772770.00      	3699370.75      
 P-72            	4763046.72      	3699508.82      
 P-74            	4763257.50      	3696930.99      
 P-74            	4763221.00      	3696763.25      
 P-74            	4763182.01      	3696576.51      
 P-74            	4763182.01      	3696381.25      
 P-75            	4761546.72      	3697678.96      
 P-75            	4761584.91      	3697651.20      
 P-75            	4762206.43      	3697586.96      
 P-75            	4762292.64      	3697581.34      
 P-76            	4763786.30      	3695909.86      
 P-76            	4763931.97      	3695838.97      
 P-76            	4764060.61      	3695762.30      
 P-76            	4764213.38      	3695663.35      
 P-76            	4764388.50      	3695565.27      
 P-76            	4764602.27      	3695529.65      
 P-76            	4765034.55      	3695448.07      
 P-76            	4765224.50      	3695421.99      
 P-76            	4765300.19      	3695411.60      
 P-76            	4765336.98      	3695403.94      
 P-77            	4762765.47      	3699290.07      
 P-78            	4763562.34      	3698866.46      
 P-79            	4765165.01      	3694471.49      
 P-8             	4764632.46      	3709115.41      
 P-8             	4764646.34      	3709313.32      
 P-8             	4764671.07      	3709588.17      
 P-8             	4764675.86      	3709641.46      
 P-81            	4763025.89      	3699284.87      
 P-82            	4760581.06      	3706875.68      
 P-86            	4763681.46      	3700562.74      
 P-86            	4763675.00      	3700516.00      
 P-87            	4762402.61      	3697993.20      
 P-88            	4763985.95      	3701142.51      
 P-9             	4768246.57      	3703897.37      
 P-9             	4768241.17      	3703890.78      
 P-9             	4767925.49      	3703569.50      
 P-9             	4767913.81      	3703556.86      
 P-9             	4767704.99      	3703331.00      
 P-9             	4767581.44      	3703168.54      
 P-9             	4767496.37      	3703033.14      
 P-9             	4767329.71      	3702757.08      
 P-94            	4765620.31      	3708917.49      
 P-94            	4765533.50      	3708790.75      
 P-94            	4765493.57      	3708768.18      
 P-94            	4765457.11      	3708761.25      
 P-94            	4765406.76      	3708775.13      
 P-94            	4765188.01      	3708854.99      
 P-94            	4764910.23      	3708945.28      
 P-94            	4764705.38      	3709014.72      
 P-95            	4764571.69      	3708983.46      
 P-96            	4762802.50      	3699574.00      
 P-98            	4763822.49      	3699556.74      
 P-99            	4759838.01      	3707388.50      
 P-99            	4759695.65      	3707571.86      
 P-99            	4759443.00      	3707991.75      
 P-99            	4759278.01      	3708269.50      
 P-99            	4759196.00      	3708464.75      
 P-99            	4759135.00      	3708690.50      
 P-99            	4759052.50      	3708989.99      
 P-99            	4758961.49      	3709259.25      
 P-99            	4758918.02      	3709354.50      
 P-99            	4758867.51      	3709338.25      
 P-99            	4757909.98      	3708902.75      
 P-99            	4757726.01      	3708818.75      
 P-99            	4757619.26      	3708809.71      
 P-99            	4757558.49      	3708813.18      
 P-99            	4757476.90      	3708837.48      
 P-99            	4757364.04      	3708880.88      
 P-99            	4757242.52      	3708919.09      
 P-99            	4756846.69      	3708962.49      
 P-99            	4756739.05      	3708967.69      
 P-99            	4756660.91      	3708934.70      
 P-99            	4756527.24      	3708849.63      
 P-99            	4756367.51      	3708712.49      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	4734324.90      	3691493.20      	4779387.82      	3731770.80      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
