[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	455.9993    	2.8         	1               	;
 J-10            	595.1784    	0           	                	;
 J-100           	524.5092    	5.39        	1               	;
 J-101           	596.9546    	2.12        	1               	;
 J-102           	590.1794    	1.22        	1               	;
 J-103           	587.8557    	0.61        	1               	;
 J-104           	509.5502    	1.57        	1               	;
 J-105           	501.7983    	0.85        	1               	;
 J-106           	518.8116    	1.38        	1               	;
 J-107           	492.4018    	1.42        	1               	;
 J-109           	486.3669    	1.61        	1               	;
 J-11            	508.9102    	8.11        	1               	;
 J-110           	482.9622    	3.26        	1               	;
 J-111           	464.0534    	2.91        	1               	;
 J-112           	480.0848    	3.19        	1               	;
 J-113           	484.5578    	3.49        	1               	;
 J-114           	522.0294    	1.81        	1               	;
 J-115           	500.6847    	0.76        	1               	;
 J-116           	526.5716    	2.09        	1               	;
 J-117           	582.5688    	2.01        	1               	;
 J-118           	532.9451    	2.42        	1               	;
 J-119           	448.1282    	1.36        	1               	;
 J-12            	485.0004    	10.13       	1               	;
 J-120           	507.4623    	1.62        	1               	;
 J-121           	540.0488    	8.19        	1               	;
 J-122           	516.4416    	3.12        	1               	;
 J-123           	508.3246    	0.5         	1               	;
 J-124           	518.9949    	2.27        	1               	;
 J-125           	598.2817    	0           	                	;
 J-126           	457.644     	1.33        	1               	;
 J-127           	498.5753    	0.86        	1               	;
 J-128           	491.4736    	2.63        	1               	;
 J-129           	444.638     	1.57        	1               	;
 J-13            	495.8325    	1.7         	1               	;
 J-130           	442         	0.73        	1               	;
 J-131           	526.585     	2.29        	1               	;
 J-132           	479.0093    	2.82        	1               	;
 J-133           	469.3847    	0.5         	1               	;
 J-134           	451.9946    	0.39        	1               	;
 J-135           	491.2834    	1.83        	1               	;
 J-136           	513.3248    	6.08        	1               	;
 J-137           	560.774     	4.91        	1               	;
 J-138           	496.6935    	0           	                	;
 J-139           	518.2602    	0.86        	1               	;
 J-14            	500.893     	1.86        	1               	;
 J-140           	481.1981    	2.48        	1               	;
 J-141           	484.4633    	1.8         	1               	;
 J-142           	502.3007    	1.85        	1               	;
 J-143           	509.9977    	0.61        	1               	;
 J-145           	471.8571    	0.44        	1               	;
 J-146           	481.9362    	1.85        	1               	;
 J-149           	459.9394    	10.7        	1               	;
 J-15            	525.4294    	8.23        	1               	;
 J-150           	470.337     	4.54        	1               	;
 J-151           	511.761     	9.42        	1               	;
 J-152           	576.5399    	4.45        	1               	;
 J-153           	514.6708    	0.72        	1               	;
 J-154           	577.6719    	6.69        	1               	;
 J-155           	581.6533    	0.51        	1               	;
 J-159           	522.4083    	1.91        	1               	;
 J-16            	525.9792    	2.99        	1               	;
 J-160           	528.1484    	0.94        	1               	;
 J-163           	532.8851    	0.93        	1               	;
 J-164           	539.1323    	3.25        	1               	;
 J-165           	466.0002    	2.65        	1               	;
 J-166           	461.4258    	4.02        	1               	;
 J-167           	501.1688    	2.33        	1               	;
 J-168           	513.3461    	3.05        	1               	;
 J-169           	502.0866    	1.49        	1               	;
 J-17            	508.5245    	3.48        	1               	;
 J-170           	468.8607    	0.97        	1               	;
 J-171           	472.7928    	1.07        	1               	;
 J-172           	504.8509    	0.8         	1               	;
 J-173           	502.808     	0.41        	1               	;
 J-174           	500.4205    	2.07        	1               	;
 J-175           	502.6548    	1.15        	1               	;
 J-176           	514.5234    	14.5        	1               	;
 J-177           	501.0704    	14.8        	1               	;
 J-178           	508.4932    	0.87        	1               	;
 J-179           	480         	1.34        	1               	;
 J-18            	495.4805    	2.22        	1               	;
 J-180           	479.987     	1.77        	1               	;
 J-181           	516.3846    	1.45        	1               	;
 J-182           	510.2406    	1.27        	1               	;
 J-183           	510.0078    	0.8         	1               	;
 J-184           	505.1692    	3.34        	1               	;
 J-185           	507.4666    	1.49        	1               	;
 J-186           	498.4245    	1.99        	1               	;
 J-187           	497.0519    	1.23        	1               	;
 J-188           	537.1629    	0.24        	1               	;
 J-189           	539.3553    	1.19        	1               	;
 J-19            	451.4271    	2.48        	1               	;
 J-190           	528.1495    	2.14        	1               	;
 J-191           	469.3718    	2.18        	1               	;
 J-192           	484.5555    	1.2         	1               	;
 J-193           	559.3116    	1.35        	1               	;
 J-194           	570.1228    	0.28        	1               	;
 J-195           	490.7295    	0.85        	1               	;
 J-196           	494.2793    	3.03        	1               	;
 J-197           	501.5159    	0.51        	1               	;
 J-198           	512.6523    	1.83        	1               	;
 J-199           	466.0287    	0.86        	1               	;
 J-2             	478.9985    	5.8         	1               	;
 J-20            	469.1313    	2.22        	1               	;
 J-200           	462.1439    	1.59        	1               	;
 J-201           	509.6591    	0.9         	1               	;
 J-202           	496.2192    	0.84        	1               	;
 J-203           	502.6068    	2.41        	1               	;
 J-204           	510.6372    	2.12        	1               	;
 J-205           	488.3963    	2.44        	1               	;
 J-206           	481.4232    	1.24        	1               	;
 J-207           	518.3533    	12.12       	1               	;
 J-208           	528.9981    	0.99        	1               	;
 J-209           	484         	0.97        	1               	;
 J-21            	527.0889    	2.47        	1               	;
 J-210           	491.4746    	0.55        	1               	;
 J-213           	575.1281    	1.82        	1               	;
 J-214           	581.0258    	0.28        	1               	;
 J-215           	516.9788    	1           	1               	;
 J-216           	484.554     	1.81        	1               	;
 J-217           	481.1604    	1.98        	1               	;
 J-218           	479.0001    	1.26        	1               	;
 J-219           	482.7389    	1.56        	1               	;
 J-22            	492.0377    	2.28        	1               	;
 J-220           	538.1606    	2.79        	1               	;
 J-221           	569.4635    	6.81        	1               	;
 J-222           	502.0962    	1.1         	1               	;
 J-223           	480.5506    	0.92        	1               	;
 J-224           	472.7624    	1.88        	1               	;
 J-225           	471.6321    	2.37        	1               	;
 J-226           	475.1904    	1.33        	1               	;
 J-227           	490         	0.77        	1               	;
 J-228           	489.4911    	1.29        	1               	;
 J-229           	498.0078    	1.85        	1               	;
 J-23            	490.1721    	0.76        	1               	;
 J-230           	521.9763    	0.78        	1               	;
 J-231           	521.9881    	0.33        	1               	;
 J-232           	502.0344    	13.12       	1               	;
 J-233           	504.5677    	1.57        	1               	;
 J-234           	510.4407    	1.2         	1               	;
 J-235           	506.1234    	0.4         	1               	;
 J-236           	500.3952    	2.62        	1               	;
 J-237           	510.8809    	1.47        	1               	;
 J-238           	477.675     	1.82        	1               	;
 J-239           	501.4544    	0.54        	1               	;
 J-24            	481.6824    	3.07        	1               	;
 J-240           	491.8328    	4.56        	1               	;
 J-241           	481         	0.73        	1               	;
 J-242           	481.225     	0.42        	1               	;
 J-243           	481         	0.93        	1               	;
 J-244           	482.9984    	2.2         	1               	;
 J-245           	482.9207    	4.15        	1               	;
 J-246           	495.1471    	2.3         	1               	;
 J-247           	524.8229    	2.57        	1               	;
 J-248           	520.8935    	3.29        	1               	;
 J-249           	509.3695    	1.01        	1               	;
 J-25            	568.0386    	3.46        	1               	;
 J-250           	481.6129    	1.08        	1               	;
 J-251           	483.9978    	1.12        	1               	;
 J-252           	493         	3.46        	1               	;
 J-253           	491.4134    	4.89        	1               	;
 J-254           	449.0851    	2.48        	1               	;
 J-255           	492.5444    	0           	                	;
 J-256           	489.3675    	0           	                	;
 J-257           	492.1461    	1.69        	1               	;
 J-258           	574.8646    	0.61        	1               	;
 J-259           	579.3059    	1.02        	1               	;
 J-26            	560.9025    	1.88        	1               	;
 J-260           	513.7104    	3.34        	1               	;
 J-261           	496.2522    	3.29        	1               	;
 J-262           	485.4243    	1.67        	1               	;
 J-263           	477.4413    	2.28        	1               	;
 J-264           	474.2711    	1.8         	1               	;
 J-265           	496.0786    	3.7         	1               	;
 J-266           	485.8466    	1.98        	1               	;
 J-267           	485.8361    	1.42        	1               	;
 J-268           	498.4509    	2.99        	1               	;
 J-269           	497.4185    	1.53        	1               	;
 J-27            	494.9632    	3.13        	1               	;
 J-270           	497.7462    	6.26        	1               	;
 J-271           	507.7723    	4.49        	1               	;
 J-272           	499.3048    	3.64        	1               	;
 J-273           	495.6205    	1.16        	1               	;
 J-274           	488.7503    	1.26        	1               	;
 J-275           	504.1435    	2.22        	1               	;
 J-276           	507.6058    	0.86        	1               	;
 J-277           	518.8781    	2.75        	1               	;
 J-278           	524.0801    	4.03        	1               	;
 J-279           	512.6635    	0.43        	1               	;
 J-28            	458.5122    	3.05        	1               	;
 J-281           	521.4147    	1.87        	1               	;
 J-282           	519.5876    	3.22        	1               	;
 J-283           	499.8236    	0.68        	1               	;
 J-284           	496.0324    	1.33        	1               	;
 J-285           	494.5862    	1.64        	1               	;
 J-286           	493.2452    	1.15        	1               	;
 J-287           	485.4213    	2.96        	1               	;
 J-288           	488.0925    	1.41        	1               	;
 J-289           	478         	1.13        	1               	;
 J-29            	506.9205    	2.97        	1               	;
 J-290           	508.765     	0.78        	1               	;
 J-291           	513.9404    	1.31        	1               	;
 J-292           	519.4761    	2.39        	1               	;
 J-293           	521.6347    	0.39        	1               	;
 J-294           	480.276     	1.55        	1               	;
 J-295           	461.5843    	7.9         	1               	;
 J-296           	491.015     	2.81        	1               	;
 J-297           	501.4336    	1.62        	1               	;
 J-298           	558.7437    	0.41        	1               	;
 J-299           	498.1978    	1.75        	1               	;
 J-3             	464.8073    	6.68        	1               	;
 J-30            	609.4363    	0.19        	1               	;
 J-300           	511.3123    	1.59        	1               	;
 J-301           	474.8772    	0           	                	;
 J-304           	471.7538    	2.9         	1               	;
 J-305           	466.7338    	3.07        	1               	;
 J-306           	548.8678    	2.06        	1               	;
 J-307           	554.0214    	0.54        	1               	;
 J-308           	502.2219    	0           	                	;
 J-309           	488.7215    	1.49        	1               	;
 J-31            	444.0782    	3.9         	1               	;
 J-310           	490.7023    	3.89        	1               	;
 J-311           	529.0698    	3.59        	1               	;
 J-312           	487.6328    	0.88        	1               	;
 J-313           	503.101     	2.76        	1               	;
 J-314           	503.8253    	2.32        	1               	;
 J-315           	508.989     	1.93        	1               	;
 J-316           	472.0821    	1.62        	1               	;
 J-317           	467.0691    	2.73        	1               	;
 J-318           	472.9484    	1.97        	1               	;
 J-319           	515.3685    	2.51        	1               	;
 J-32            	498.9131    	8.78        	1               	;
 J-320           	522.8976    	3.26        	1               	;
 J-321           	462.4562    	0.62        	1               	;
 J-322           	480.5464    	2.13        	1               	;
 J-323           	518.7606    	11.35       	1               	;
 J-324           	490.0733    	0.75        	1               	;
 J-325           	492.6802    	0.83        	1               	;
 J-326           	490         	0.83        	1               	;
 J-327           	486.5356    	1.8         	1               	;
 J-328           	495.8007    	1.38        	1               	;
 J-329           	438.3787    	1.14        	1               	;
 J-33            	475.1818    	2.69        	1               	;
 J-330           	507.1313    	2.73        	1               	;
 J-331           	501.497     	3.72        	1               	;
 J-332           	508.4567    	1.51        	1               	;
 J-333           	483.9486    	1.95        	1               	;
 J-334           	526.2042    	1.48        	1               	;
 J-335           	532.6345    	1.41        	1               	;
 J-336           	466.3337    	1.84        	1               	;
 J-337           	498.3394    	0.62        	1               	;
 J-338           	551.8472    	1.39        	1               	;
 J-339           	574.1849    	1.08        	1               	;
 J-34            	518.5588    	1.16        	1               	;
 J-340           	528.9781    	4.87        	1               	;
 J-341           	481.6297    	0.72        	1               	;
 J-342           	534.0692    	2.47        	1               	;
 J-343           	489.8181    	2.15        	1               	;
 J-344           	488.2337    	1           	1               	;
 J-345           	470.0639    	2.25        	1               	;
 J-346           	469.9374    	3.54        	1               	;
 J-347           	475.3846    	2.84        	1               	;
 J-348           	547.2335    	1.17        	1               	;
 J-349           	508.129     	3.38        	1               	;
 J-35            	509.302     	2.38        	1               	;
 J-350           	509.3872    	0.89        	1               	;
 J-351           	471.0427    	2.34        	1               	;
 J-352           	495.0651    	1.85        	1               	;
 J-353           	478.2367    	0.88        	1               	;
 J-355           	530.8107    	1.96        	1               	;
 J-356           	482.4141    	1.52        	1               	;
 J-357           	480.9397    	0           	                	;
 J-358           	480.9402    	3.25        	1               	;
 J-359           	502.0011    	2.07        	1               	;
 J-36            	448.4345    	4.55        	1               	;
 J-360           	500.7264    	1.8         	1               	;
 J-361           	506.4985    	1.59        	1               	;
 J-362           	502.0006    	1.31        	1               	;
 J-363           	499.1425    	2.33        	1               	;
 J-364           	503.2437    	0.67        	1               	;
 J-365           	513.3711    	0.43        	1               	;
 J-366           	463         	0.84        	1               	;
 J-367           	490.8905    	2.41        	1               	;
 J-368           	490.93      	0.77        	1               	;
 J-369           	493.9485    	2.3         	1               	;
 J-37            	547.561     	4.36        	1               	;
 J-370           	481.8642    	0.73        	1               	;
 J-371           	483.0338    	1.29        	1               	;
 J-372           	478.0858    	3.53        	1               	;
 J-373           	506.9422    	8.21        	1               	;
 J-374           	490.83      	1.78        	1               	;
 J-375           	507.9999    	2.12        	1               	;
 J-376           	515.4537    	0.94        	1               	;
 J-377           	487.1313    	0.69        	1               	;
 J-378           	480.3527    	3.62        	1               	;
 J-379           	490.1904    	1.45        	1               	;
 J-38            	607.4169    	6.48        	1               	;
 J-380           	538.087     	5.82        	1               	;
 J-381           	542.3325    	5.59        	1               	;
 J-382           	481.2118    	0.39        	1               	;
 J-383           	502.3597    	1.72        	1               	;
 J-384           	541.9366    	1.59        	1               	;
 J-385           	548.9761    	5.35        	1               	;
 J-386           	524.0029    	0.56        	1               	;
 J-389           	476.6302    	2.31        	1               	;
 J-39            	525.2971    	2.6         	1               	;
 J-390           	487.0836    	2.23        	1               	;
 J-391           	467.1523    	0.86        	1               	;
 J-392           	476.5407    	1.72        	1               	;
 J-393           	497.392     	5.17        	1               	;
 J-394           	488.0978    	2.18        	1               	;
 J-395           	497.7795    	2.01        	1               	;
 J-396           	490.5647    	2.01        	1               	;
 J-399           	483.3183    	0           	                	;
 J-4             	458.7631    	0.91        	1               	;
 J-40            	589.3142    	2.45        	1               	;
 J-400           	481.3831    	0           	                	;
 J-401           	518.4275    	0           	                	;
 J-402           	518.58      	0           	                	;
 J-403           	509.3106    	1.18        	1               	;
 J-404           	477.9795    	1.16        	1               	;
 J-405           	500.3975    	2.76        	1               	;
 J-407           	486.074     	0.96        	1               	;
 J-408           	479.3506    	1.43        	1               	;
 J-409           	472.4832    	1.52        	1               	;
 J-41            	473.098     	1.98        	1               	;
 J-410           	594.5468    	0.56        	1               	;
 J-411           	490.1539    	1.84        	1               	;
 J-412           	504.9463    	0.68        	1               	;
 J-413           	588.7702    	1.52        	1               	;
 J-414           	552.341     	0.89        	1               	;
 J-415           	473.5639    	0.67        	1               	;
 J-416           	486.827     	0.9         	1               	;
 J-417           	525.3533    	0.65        	1               	;
 J-418           	460.2465    	0.46        	1               	;
 J-42            	475.9804    	3.08        	1               	;
 J-421           	477.2951    	1.16        	1               	;
 J-422           	486.0984    	1.62        	1               	;
 J-423           	450.5235    	0.76        	1               	;
 J-424           	474.9283    	0.98        	1               	;
 J-425           	512.1717    	2.07        	1               	;
 J-426           	482.1189    	0.71        	1               	;
 J-427           	483.981     	0.82        	1               	;
 J-428           	479.8727    	0.49        	1               	;
 J-429           	515.4822    	1.21        	1               	;
 J-43            	596.8589    	3.49        	1               	;
 J-430           	529.1633    	0           	                	;
 J-431           	484.9331    	2.79        	1               	;
 J-432           	544.171     	0.96        	1               	;
 J-433           	470.4881    	1.07        	1               	;
 J-434           	481.0371    	4.94        	1               	;
 J-435           	483.9914    	1.09        	1               	;
 J-436           	508.8152    	0.46        	1               	;
 J-437           	499.4956    	2.92        	1               	;
 J-438           	486.9981    	1.35        	1               	;
 J-439           	486.8324    	1.49        	1               	;
 J-44            	512.27      	2.44        	1               	;
 J-440           	540.5227    	0.45        	1               	;
 J-441           	524.4695    	1.47        	1               	;
 J-442           	567.1469    	1.04        	1               	;
 J-443           	558.5177    	3.71        	1               	;
 J-444           	596.4774    	3.59        	1               	;
 J-445           	479.2007    	2.16        	1               	;
 J-446           	480.1219    	2.81        	1               	;
 J-447           	496.9023    	0.61        	1               	;
 J-448           	491.8542    	3.1         	1               	;
 J-449           	547.8398    	0.49        	1               	;
 J-45            	534.9763    	1.73        	1               	;
 J-450           	474.2244    	1.88        	1               	;
 J-451           	481.451     	0.88        	1               	;
 J-452           	548.8386    	2.3         	1               	;
 J-453           	462.8346    	1.43        	1               	;
 J-454           	524.0289    	2.93        	1               	;
 J-455           	579.3934    	3.8         	1               	;
 J-456           	570.6416    	2.44        	1               	;
 J-457           	490.7882    	0           	                	;
 J-458           	494.9143    	4.31        	1               	;
 J-459           	549.727     	0.39        	1               	;
 J-46            	520.6902    	2.55        	1               	;
 J-460           	496.4661    	1.02        	1               	;
 J-461           	478.0045    	0.61        	1               	;
 J-462           	518.8717    	0.93        	1               	;
 J-463           	511.8604    	1.63        	1               	;
 J-464           	500.9794    	3.39        	1               	;
 J-465           	489.8635    	2.52        	1               	;
 J-466           	481.8074    	2.81        	1               	;
 J-467           	497.4941    	1.59        	1               	;
 J-468           	479.8872    	1.34        	1               	;
 J-469           	475.0601    	3.41        	1               	;
 J-47            	487.5859    	0           	                	;
 J-470           	502.7264    	1.8         	1               	;
 J-471           	497.0363    	1.82        	1               	;
 J-472           	564.6595    	2.12        	1               	;
 J-473           	480.9905    	0.6         	1               	;
 J-474           	463.0974    	0.96        	1               	;
 J-475           	478.1137    	1.49        	1               	;
 J-476           	546.3054    	0.68        	1               	;
 J-477           	471.8116    	2.78        	1               	;
 J-48            	484.6961    	1.02        	1               	;
 J-480           	546.97      	1.77        	1               	;
 J-481           	546.7557    	0.44        	1               	;
 J-482           	546.3155    	1.34        	1               	;
 J-483           	476.8362    	0.73        	1               	;
 J-484           	481.6585    	0.86        	1               	;
 J-485           	422.2466    	2.03        	1               	;
 J-486           	505.9986    	1.83        	1               	;
 J-487           	468.2568    	2.78        	1               	;
 J-489           	488.0002    	1.8         	1               	;
 J-49            	555.9262    	2.74        	1               	;
 J-490           	544.4709    	1.09        	1               	;
 J-491           	527.7111    	0.62        	1               	;
 J-492           	440.9033    	1.54        	1               	;
 J-493           	499.1115    	2.04        	1               	;
 J-494           	511.8824    	1.34        	1               	;
 J-495           	488.6389    	2.11        	1               	;
 J-496           	486.0899    	1.04        	1               	;
 J-497           	500.6081    	2.29        	1               	;
 J-498           	536.9547    	1.18        	1               	;
 J-499           	532.8607    	1.7         	1               	;
 J-5             	462.6719    	1.78        	1               	;
 J-50            	497.7022    	2.18        	1               	;
 J-500           	569.5358    	1.3         	1               	;
 J-501           	518.7972    	0.78        	1               	;
 J-502           	502.8119    	1.17        	1               	;
 J-503           	526.1456    	0.33        	1               	;
 J-504           	526.7564    	2.15        	1               	;
 J-507           	574.7755    	2.92        	1               	;
 J-51            	511.7838    	2.87        	1               	;
 J-52            	518.7493    	3.08        	1               	;
 J-53            	514.88      	0.52        	1               	;
 J-54            	499.978     	2.92        	1               	;
 J-55            	517.971     	4.14        	1               	;
 J-56            	501.0215    	0.88        	1               	;
 J-57            	609.3941    	1.53        	1               	;
 J-58            	563.9152    	1.59        	1               	;
 J-59            	482.9267    	0           	                	;
 J-6             	505.4406    	0.6         	1               	;
 J-60            	488.8423    	3.34        	1               	;
 J-61            	494.0808    	0.67        	1               	;
 J-62            	548.4188    	3.92        	1               	;
 J-63            	532.6959    	3.05        	1               	;
 J-64            	582.2819    	1.32        	1               	;
 J-65            	593.1793    	1.21        	1               	;
 J-66            	541.706     	2.01        	1               	;
 J-67            	592.4525    	1.65        	1               	;
 J-68            	560.7532    	4.74        	1               	;
 J-69            	532.494     	3.13        	1               	;
 J-70            	578.8301    	3.62        	1               	;
 J-71            	560.0139    	2.61        	1               	;
 J-72            	594.7625    	2.1         	1               	;
 J-73            	538.481     	2.21        	1               	;
 J-74            	490.0489    	2.81        	1               	;
 J-75            	489.0844    	3.42        	1               	;
 J-76            	474.6046    	2.36        	1               	;
 J-77            	471.3981    	3.77        	1               	;
 J-78            	582.8333    	1.03        	1               	;
 J-79            	495.1102    	1.25        	1               	;
 J-8             	593.702     	0.21        	1               	;
 J-80            	491.5203    	2.81        	1               	;
 J-81            	518.2358    	1.43        	1               	;
 J-82            	520.1119    	1.54        	1               	;
 J-83            	545.0627    	1.39        	1               	;
 J-84            	489.7787    	2.54        	1               	;
 J-85            	513.5375    	0.76        	1               	;
 J-86            	565.179     	1.89        	1               	;
 J-87            	519.58      	2.94        	1               	;
 J-88            	499.2278    	0.38        	1               	;
 J-89            	499.6834    	1.03        	1               	;
 J-9             	517.8172    	1.97        	1               	;
 J-90            	501.7362    	0.34        	1               	;
 J-91            	499.168     	4.47        	1               	;
 J-92            	510.9476    	6.6         	1               	;
 J-93            	421.1141    	4.14        	1               	;
 J-94            	505.6865    	20.33       	1               	;
 J-95            	427.0432    	16.62       	1               	;
 J-96            	491.0535    	2.47        	1               	;
 J-97            	569.1588    	1.18        	1               	;
 J-98            	568.0916    	0.91        	1               	;
 J-99            	507.0185    	2.46        	1               	;
 O-Pump-1        	379.7485    	0           	                	;
 I-Pump-1        	379.7485    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	352         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	532         	133         	118         	158         	65          	0           	                	;
 T-2             	566.1183    	123.8817    	109.8817    	126.8817    	78          	0           	                	;
 T-3             	622.8533    	97.14667    	92.14667    	117.1467    	58          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-2             	1765.51     	8           	150         	0           	Open  	;
 P-10            	J-15            	J-16            	559.77      	4           	150         	0           	Open  	;
 P-100           	J-69            	J-17            	455.019     	8           	150         	0           	Open  	;
 P-101           	J-45            	J-107           	643.549     	12          	150         	0           	Open  	;
 P-102           	J-140           	J-59            	738.4       	6           	150         	0           	Open  	;
 P-103           	J-141           	J-77            	485.73      	2           	150         	0           	Open  	;
 P-104           	J-142           	J-120           	351.07      	6           	150         	0           	Open  	;
 P-105           	J-104           	J-44            	325.309     	6           	150         	0           	Open  	;
 P-106           	J-107           	J-143           	406.459     	6           	150         	0           	Open  	;
 P-107           	J-40            	T-2             	635.979     	16          	150         	0           	Open  	;
 P-108           	J-145           	J-146           	335.07      	8           	150         	0           	Open  	;
 P-109           	O-Pump-1        	J-401           	55784.769   	16          	150         	0           	Open  	;
 P-11            	J-17            	J-6             	814.09      	8           	150         	0           	Open  	;
 P-110           	J-149           	J-150           	755.75      	4           	150         	0           	Open  	;
 P-111           	J-151           	J-149           	5471.009    	4           	150         	0           	Open  	;
 P-113           	J-150           	J-152           	1861.8      	4           	150         	0           	Open  	;
 P-114           	J-14            	J-9             	377.38      	10          	150         	0           	Open  	;
 P-115           	J-14            	J-153           	665.88      	8           	140         	0           	Open  	;
 P-116           	J-154           	J-155           	350.22      	8           	150         	0           	Open  	;
 P-119           	J-159           	J-160           	763.58      	6           	150         	0           	Open  	;
 P-12            	J-19            	J-20            	464.549     	6           	150         	0           	Open  	;
 P-120           	R-1             	I-Pump-1        	618.39      	16          	150         	0           	Open  	;
 P-121           	J-163           	J-164           	418.17      	6           	150         	0           	Open  	;
 P-122           	J-165           	J-166           	447.309     	6           	150         	0           	Open  	;
 P-123           	J-167           	J-168           	573.64      	4           	150         	0           	Open  	;
 P-124           	J-50            	J-142           	898.07      	8           	150         	0           	Open  	;
 P-125           	J-169           	J-79            	416.42      	6           	150         	0           	Open  	;
 P-126           	J-170           	J-171           	172.25      	4           	150         	0           	Open  	;
 P-127           	J-172           	J-173           	82.4        	6           	150         	0           	Open  	;
 P-128           	J-174           	J-175           	80.75       	4           	150         	0           	Open  	;
 P-129           	J-176           	J-177           	899.95      	4           	150         	0           	Open  	;
 P-13            	J-21            	J-22            	2455        	10          	150         	0           	Open  	;
 P-130           	J-167           	J-178           	262.26      	8           	150         	0           	Open  	;
 P-131           	J-179           	J-180           	416.76      	6           	150         	0           	Open  	;
 P-132           	J-175           	J-181           	504.019     	4           	150         	0           	Open  	;
 P-133           	J-182           	J-183           	91.209      	8           	150         	0           	Open  	;
 P-134           	J-184           	J-185           	732.299     	6           	150         	0           	Open  	;
 P-135           	J-186           	J-187           	78.389      	4           	150         	0           	Open  	;
 P-136           	J-188           	J-189           	73.75       	6           	150         	0           	Open  	;
 P-137           	J-190           	J-189           	553.109     	6           	150         	0           	Open  	;
 P-138           	J-191           	J-171           	187.22      	10          	150         	0           	Open  	;
 P-139           	J-192           	J-179           	319.91      	16          	150         	0           	Open  	;
 P-14            	J-23            	J-24            	179.99      	2           	150         	0           	Open  	;
 P-140           	J-193           	J-194           	114.62      	6           	150         	0           	Open  	;
 P-141           	J-195           	J-196           	181.38      	6           	150         	0           	Open  	;
 P-142           	J-197           	J-198           	209.979     	4           	150         	0           	Open  	;
 P-143           	J-199           	J-200           	251.44      	8           	150         	0           	Open  	;
 P-144           	J-201           	J-499           	340.95      	6           	150         	0           	Open  	;
 P-145           	J-190           	J-193           	662.32      	6           	150         	0           	Open  	;
 P-146           	J-202           	J-203           	326.089     	4           	150         	0           	Open  	;
 P-147           	J-178           	J-204           	162.729     	8           	150         	0           	Open  	;
 P-148           	J-205           	J-206           	264.73      	4           	150         	0           	Open  	;
 P-149           	J-73            	J-71            	453.64      	6           	150         	0           	Open  	;
 P-15            	J-25            	J-26            	1516.569    	8           	150         	0           	Open  	;
 P-150           	J-207           	J-208           	740.539     	6           	150         	0           	Open  	;
 P-151           	J-192           	J-209           	328.5       	8           	150         	0           	Open  	;
 P-152           	J-55            	J-87            	377.269     	4           	150         	0           	Open  	;
 P-153           	J-99            	J-136           	1142.39     	6           	150         	0           	Open  	;
 P-154           	J-210           	J-202           	72.76       	4           	150         	0           	Open  	;
 P-157           	J-67            	T-2             	859.65      	12          	150         	0           	Open  	;
 P-158           	J-213           	J-214           	117.919     	6           	150         	0           	Open  	;
 P-159           	J-207           	J-215           	249.8       	2           	150         	0           	Open  	;
 P-16            	J-6             	J-18            	530.08      	8           	150         	0           	Open  	;
 P-160           	J-216           	J-217           	249.259     	4           	150         	0           	Open  	;
 P-161           	J-57            	J-66            	1180.569    	12          	150         	0           	Open  	;
 P-162           	J-218           	J-219           	394.35      	4           	150         	0           	Open  	;
 P-163           	J-220           	J-221           	1035.819    	10          	150         	0           	Open  	;
 P-164           	J-173           	J-222           	58.15       	4           	150         	0           	Open  	;
 P-165           	J-223           	J-224           	368.7       	4           	150         	0           	Open  	;
 P-166           	J-225           	J-226           	1260.28     	10          	150         	0           	Open  	;
 P-167           	J-227           	J-228           	279.649     	8           	150         	0           	Open  	;
 P-168           	J-87            	J-229           	501.57      	2           	150         	0           	Open  	;
 P-169           	J-142           	J-172           	637.89      	8           	150         	0           	Open  	;
 P-17            	J-8             	J-125           	61.59       	12          	150         	0           	Open  	;
 P-170           	J-230           	J-231           	36.09       	8           	150         	0           	Open  	;
 P-171           	J-232           	J-29            	81.25       	10          	150         	0           	Open  	;
 P-172           	J-233           	J-234           	563.789     	8           	150         	0           	Open  	;
 P-173           	J-178           	J-235           	390.679     	16          	150         	0           	Open  	;
 P-174           	J-60            	J-236           	737.739     	4           	150         	0           	Open  	;
 P-175           	J-237           	J-74            	408.47      	6           	150         	0           	Open  	;
 P-176           	J-238           	J-171           	203.47      	4           	150         	0           	Open  	;
 P-177           	J-196           	J-239           	282.47      	6           	150         	0           	Open  	;
 P-178           	J-56            	J-240           	764.38      	10          	150         	0           	Open  	;
 P-179           	J-241           	J-223           	161.979     	8           	150         	0           	Open  	;
 P-18            	J-31            	J-32            	879.679     	10          	150         	0           	Open  	;
 P-180           	J-165           	J-224           	410.709     	6           	150         	0           	Open  	;
 P-181           	J-176           	J-177           	7074.25     	4           	150         	0           	Open  	;
 P-182           	J-191           	J-170           	81.849      	4           	150         	0           	Open  	;
 P-183           	J-189           	J-193           	281.769     	6           	150         	0           	Open  	;
 P-184           	J-191           	J-165           	1518.25     	10          	150         	0           	Open  	;
 P-185           	J-242           	J-192           	351.42      	16          	150         	0           	Open  	;
 P-186           	J-243           	J-244           	345.19      	4           	150         	0           	Open  	;
 P-187           	J-245           	J-246           	402.109     	2           	150         	0           	Open  	;
 P-188           	J-247           	J-248           	327.709     	4           	150         	0           	Open  	;
 P-189           	J-81            	J-249           	331.73      	6           	150         	0           	Open  	;
 P-19            	J-24            	J-33            	355.88      	2           	150         	0           	Open  	;
 P-190           	J-250           	J-251           	307.45      	8           	150         	0           	Open  	;
 P-191           	J-252           	J-253           	270.97      	2           	150         	0           	Open  	;
 P-192           	J-254           	J-36            	1425.239    	6           	150         	0           	Open  	;
 P-193           	J-255           	J-256           	138.85      	16          	150         	0           	Open  	;
 P-194           	J-75            	J-257           	330.64      	6           	150         	0           	Open  	;
 P-195           	J-137           	J-258           	259.07      	6           	150         	0           	Open  	;
 P-196           	J-26            	J-259           	258.35      	6           	150         	0           	Open  	;
 P-197           	J-248           	J-260           	397.89      	4           	150         	0           	Open  	;
 P-198           	J-12            	J-261           	784.94      	8           	150         	0           	Open  	;
 P-199           	J-262           	J-245           	281.079     	4           	150         	0           	Open  	;
 P-2             	J-3             	J-4             	896.049     	8           	150         	0           	Open  	;
 P-20            	J-34            	J-35            	507.799     	4           	150         	0           	Open  	;
 P-200           	J-263           	J-264           	81.819      	6           	150         	0           	Open  	;
 P-201           	J-265           	J-50            	391.869     	8           	150         	0           	Open  	;
 P-202           	J-266           	J-267           	98.29       	10          	150         	0           	Open  	;
 P-203           	J-268           	J-269           	404.98      	2           	150         	0           	Open  	;
 P-204           	J-221           	J-270           	2317.909    	10          	150         	0           	Open  	;
 P-205           	J-271           	J-182           	82.059      	8           	150         	0           	Open  	;
 P-206           	J-272           	J-75            	461.07      	2           	150         	0           	Open  	;
 P-207           	J-273           	J-274           	264.39      	6           	150         	0           	Open  	;
 P-208           	J-169           	J-275           	343.649     	6           	150         	0           	Open  	;
 P-209           	J-185           	J-276           	125.66      	8           	150         	0           	Open  	;
 P-21            	J-36            	J-19            	1593.8      	6           	150         	0           	Open  	;
 P-210           	J-146           	J-109           	501.619     	8           	150         	0           	Open  	;
 P-211           	J-277           	J-278           	879.669     	6           	150         	0           	Open  	;
 P-212           	J-279           	J-233           	240.149     	8           	150         	0           	Open  	;
 P-213           	T-3             	J-8             	512.09      	12          	150         	0           	Open  	;
 P-214           	J-281           	J-282           	876.369     	6           	150         	0           	Open  	;
 P-215           	J-257           	J-283           	310.369     	4           	150         	0           	Open  	;
 P-216           	J-284           	J-246           	169.449     	4           	150         	0           	Open  	;
 P-217           	J-285           	J-74            	342.239     	4           	150         	0           	Open  	;
 P-218           	J-286           	J-135           	147.52      	4           	150         	0           	Open  	;
 P-219           	J-287           	J-288           	267.79      	2           	150         	0           	Open  	;
 P-22            	J-37            	J-10            	1109.469    	6           	150         	0           	Open  	;
 P-220           	J-179           	J-289           	243.08      	16          	150         	0           	Open  	;
 P-221           	J-290           	J-291           	553.5       	6           	150         	0           	Open  	;
 P-222           	J-292           	J-293           	111.989     	8           	150         	0           	Open  	;
 P-223           	J-231           	J-34            	80.16       	4           	150         	0           	Open  	;
 P-224           	J-294           	J-76            	373.26      	6           	150         	0           	Open  	;
 P-225           	J-232           	J-295           	3427.659    	3           	150         	0           	Open  	;
 P-226           	J-277           	J-278           	1047.229    	6           	150         	0           	Open  	;
 P-227           	J-32            	J-232           	1290.01     	10          	150         	0           	Open  	;
 P-228           	J-180           	J-296           	598.83      	4           	150         	0           	Open  	;
 P-229           	J-1             	J-200           	635.969     	8           	150         	0           	Open  	;
 P-23            	J-39            	J-40            	1538.78     	16          	150         	0           	Open  	;
 P-230           	J-285           	J-75            	406.459     	6           	150         	0           	Open  	;
 P-231           	J-203           	J-297           	567.359     	6           	150         	0           	Open  	;
 P-232           	J-137           	J-68            	2291.649    	8           	150         	0           	Open  	;
 P-233           	J-213           	J-298           	228.5       	6           	150         	0           	Open  	;
 P-234           	J-299           	J-300           	806.34      	6           	150         	0           	Open  	;
 P-235           	J-266           	J-301           	1662.199    	10          	150         	0           	Open  	;
 P-237           	J-304           	J-305           	1091.77     	4           	150         	0           	Open  	;
 P-238           	J-306           	J-307           	340.739     	6           	150         	0           	Open  	;
 P-239           	J-308           	J-237           	233.619     	6           	150         	0           	Open  	;
 P-24            	J-41            	J-42            	538.159     	2           	150         	0           	Open  	;
 P-240           	J-309           	J-310           	438.5       	4           	150         	0           	Open  	;
 P-241           	J-311           	J-86            	1145.069    	6           	150         	0           	Open  	;
 P-242           	J-312           	J-228           	241.44      	4           	150         	0           	Open  	;
 P-243           	J-265           	J-313           	601.2       	6           	150         	0           	Open  	;
 P-244           	J-314           	J-315           	305.04      	6           	150         	0           	Open  	;
 P-245           	J-111           	J-316           	534.109     	4           	150         	0           	Open  	;
 P-246           	J-264           	J-317           	790.96      	8           	150         	0           	Open  	;
 P-247           	J-318           	J-166           	339.109     	4           	150         	0           	Open  	;
 P-248           	J-277           	J-319           	368.95      	6           	150         	0           	Open  	;
 P-249           	J-246           	J-113           	287.38      	4           	150         	0           	Open  	;
 P-25            	J-25            	J-43            	2391.26     	8           	150         	0           	Open  	;
 P-250           	J-221           	J-94            	1644.729    	3           	150         	0           	Open  	;
 P-251           	J-238           	J-294           	507.6       	6           	150         	0           	Open  	;
 P-252           	J-278           	J-320           	1501.81     	6           	150         	0           	Open  	;
 P-253           	J-275           	J-268           	293.399     	2           	150         	0           	Open  	;
 P-254           	J-199           	J-321           	417.45      	6           	150         	0           	Open  	;
 P-255           	J-110           	J-322           	456         	6           	150         	0           	Open  	;
 P-256           	J-207           	J-323           	9114.169    	6           	150         	0           	Open  	;
 P-257           	J-324           	J-325           	189.179     	6           	150         	0           	Open  	;
 P-258           	J-326           	J-227           	164.889     	8           	150         	0           	Open  	;
 P-259           	J-327           	J-328           	328.22      	4           	150         	0           	Open  	;
 P-26            	J-44            	J-45            	1076.719    	6           	150         	0           	Open  	;
 P-260           	J-236           	J-222           	79.72       	4           	150         	0           	Open  	;
 P-261           	J-250           	J-244           	281.859     	4           	150         	0           	Open  	;
 P-262           	J-261           	J-260           	1067.06     	6           	150         	0           	Open  	;
 P-263           	J-313           	J-136           	1508.729    	6           	150         	0           	Open  	;
 P-264           	J-36            	J-329           	288.07      	2           	150         	0           	Open  	;
 P-265           	J-313           	J-330           	247.619     	8           	150         	0           	Open  	;
 P-266           	J-310           	J-252           	281.309     	2           	150         	0           	Open  	;
 P-267           	J-15            	J-331           	1147.109    	4           	150         	0           	Open  	;
 P-268           	J-249           	J-332           	77.809      	6           	150         	0           	Open  	;
 P-269           	J-284           	J-331           	447.44      	4           	150         	0           	Open  	;
 P-27            	J-39            	J-46            	838.94      	4           	150         	0           	Open  	;
 P-270           	J-310           	J-333           	417.14      	4           	150         	0           	Open  	;
 P-271           	J-68            	J-213           	1133.969    	6           	150         	0           	Open  	;
 P-272           	J-276           	J-230           	704.979     	8           	150         	0           	Open  	;
 P-273           	J-301           	J-165           	749.14      	10          	150         	0           	Open  	;
 P-274           	J-334           	J-335           	196.11      	8           	150         	0           	Open  	;
 P-275           	J-336           	J-199           	29.319      	8           	150         	0           	Open  	;
 P-276           	J-132           	J-146           	353.109     	6           	150         	0           	Open  	;
 P-277           	J-337           	J-268           	138.02      	2           	150         	0           	Open  	;
 P-278           	J-338           	J-339           	319.019     	6           	150         	0           	Open  	;
 P-279           	J-312           	J-274           	251.19      	6           	150         	0           	Open  	;
 P-28            	J-47            	J-48            	510.82      	4           	150         	0           	Open  	;
 P-280           	J-340           	J-63            	477.929     	8           	150         	0           	Open  	;
 P-281           	J-132           	J-341           	332.04      	4           	150         	0           	Open  	;
 P-282           	J-259           	J-258           	153.559     	6           	150         	0           	Open  	;
 P-283           	J-340           	J-342           	683.21      	2           	150         	0           	Open  	;
 P-284           	J-184           	J-343           	433.54      	4           	150         	0           	Open  	;
 P-285           	J-26            	J-137           	187.61      	8           	150         	0           	Open  	;
 P-287           	J-266           	J-344           	166.97      	8           	150         	0           	Open  	;
 P-288           	J-177           	J-324           	368.79      	6           	150         	0           	Open  	;
 P-289           	J-257           	J-186           	751.809     	8           	150         	0           	Open  	;
 P-29            	J-49            	J-16            	1907.589    	8           	150         	0           	Open  	;
 P-290           	J-345           	J-346           	320.39      	2           	150         	0           	Open  	;
 P-291           	J-245           	J-347           	293.25      	4           	150         	0           	Open  	;
 P-292           	J-348           	J-220           	895.059     	6           	150         	0           	Open  	;
 P-293           	J-182           	J-159           	829.03      	6           	150         	0           	Open  	;
 P-294           	J-113           	J-184           	450         	4           	150         	0           	Open  	;
 P-295           	J-349           	J-291           	524.659     	8           	150         	0           	Open  	;
 P-296           	J-347           	J-113           	403.119     	4           	150         	0           	Open  	;
 P-297           	J-173           	J-239           	56.9        	6           	150         	0           	Open  	;
 P-298           	J-350           	J-233           	647.75      	6           	150         	0           	Open  	;
 P-299           	J-317           	J-351           	245.949     	8           	150         	0           	Open  	;
 P-3             	J-3             	J-5             	1432.439    	6           	150         	0           	Open  	;
 P-30            	J-50            	J-51            	554.489     	4           	150         	0           	Open  	;
 P-300           	J-146           	J-238           	343.54      	4           	150         	0           	Open  	;
 P-301           	J-352           	J-353           	319.709     	3           	150         	0           	Open  	;
 P-303           	J-18            	J-265           	1092.479    	8           	150         	0           	Open  	;
 P-304           	J-17            	J-355           	1594.349    	6           	150         	0           	Open  	;
 P-305           	J-203           	J-198           	311.829     	2           	150         	0           	Open  	;
 P-306           	J-209           	J-326           	626.64      	8           	150         	0           	Open  	;
 P-307           	J-356           	J-110           	330.88      	8           	150         	0           	Open  	;
 P-308           	J-357           	J-308           	1147.54     	16          	150         	0           	Open  	;
 P-309           	J-358           	J-205           	1084.969    	4           	150         	0           	Open  	;
 P-31            	J-52            	J-53            	186.61      	4           	150         	0           	Open  	;
 P-310           	J-234           	J-183           	664.15      	8           	150         	0           	Open  	;
 P-311           	J-359           	J-360           	82.319      	6           	150         	0           	Open  	;
 P-312           	J-270           	J-152           	1696.41     	3           	150         	0           	Open  	;
 P-313           	J-361           	J-362           	85.199      	4           	150         	0           	Open  	;
 P-314           	J-318           	J-255           	349.45      	4           	150         	0           	Open  	;
 P-315           	J-325           	J-284           	112.87      	6           	150         	0           	Open  	;
 P-316           	J-363           	J-364           	236.729     	8           	150         	0           	Open  	;
 P-317           	J-271           	J-330           	2169.959    	8           	150         	0           	Open  	;
 P-318           	J-168           	J-365           	82.629      	2           	150         	0           	Open  	;
 P-319           	J-33            	J-262           	496.66      	8           	150         	0           	Open  	;
 P-32            	J-54            	J-55            	357.059     	2           	150         	0           	Open  	;
 P-320           	J-200           	J-366           	200.49      	2           	150         	0           	Open  	;
 P-321           	J-206           	J-318           	377.64      	4           	150         	0           	Open  	;
 P-322           	J-191           	J-76            	431.88      	4           	150         	0           	Open  	;
 P-323           	J-33            	J-346           	284.019     	3           	150         	0           	Open  	;
 P-324           	J-167           	J-287           	410.799     	6           	150         	0           	Open  	;
 P-325           	J-84            	J-367           	387.579     	2           	150         	0           	Open  	;
 P-326           	J-368           	J-262           	170.149     	4           	150         	0           	Open  	;
 P-327           	J-55            	J-369           	633.32      	2           	150         	0           	Open  	;
 P-328           	J-249           	J-185           	464.22      	8           	150         	0           	Open  	;
 P-329           	J-370           	J-371           	102.47      	6           	150         	0           	Open  	;
 P-33            	J-56            	J-13            	294.13      	10          	150         	0           	Open  	;
 P-330           	J-112           	J-372           	407.66      	6           	150         	0           	Open  	;
 P-331           	J-84            	J-195           	438.41      	6           	150         	0           	Open  	;
 P-332           	J-308           	J-255           	369.82      	16          	150         	0           	Open  	;
 P-333           	J-267           	J-344           	97.16       	4           	150         	0           	Open  	;
 P-334           	J-347           	J-372           	404.41      	4           	150         	0           	Open  	;
 P-335           	J-12            	J-373           	1196.589    	6           	150         	0           	Open  	;
 P-336           	J-317           	J-316           	279.519     	4           	150         	0           	Open  	;
 P-337           	J-374           	J-272           	954.15      	4           	150         	0           	Open  	;
 P-338           	J-375           	J-376           	360.589     	6           	150         	0           	Open  	;
 P-339           	J-377           	J-312           	31.45       	6           	150         	0           	Open  	;
 P-34            	J-57            	J-10            	200.679     	10          	150         	0           	Open  	;
 P-340           	J-248           	J-378           	1693.93     	6           	150         	0           	Open  	;
 P-341           	J-379           	J-272           	183.789     	4           	150         	0           	Open  	;
 P-342           	J-380           	J-381           	782.419     	8           	150         	0           	Open  	;
 P-343           	J-382           	J-242           	281.39      	16          	150         	0           	Open  	;
 P-344           	J-356           	J-383           	470.959     	4           	150         	0           	Open  	;
 P-345           	J-164           	J-384           	423.6       	2           	150         	0           	Open  	;
 P-346           	J-15            	J-385           	2638.04     	4           	150         	0           	Open  	;
 P-347           	J-322           	J-383           	428.059     	6           	150         	0           	Open  	;
 P-348           	J-386           	J-323           	358.029     	6           	150         	0           	Open  	;
 P-349           	J-225           	J-132           	1206.89     	6           	150         	0           	Open  	;
 P-35            	J-59            	J-47            	1566.64     	16          	150         	0           	Open  	;
 P-351           	J-336           	J-170           	447.989     	8           	150         	0           	Open  	;
 P-352           	J-361           	J-360           	301.489     	8           	150         	0           	Open  	;
 P-353           	J-360           	J-266           	581.7       	8           	150         	0           	Open  	;
 P-354           	J-389           	J-390           	232.82      	6           	150         	0           	Open  	;
 P-355           	J-391           	J-392           	231.979     	4           	150         	0           	Open  	;
 P-356           	J-187           	J-393           	262.869     	4           	150         	0           	Open  	;
 P-357           	J-394           	J-395           	1508.689    	10          	150         	0           	Open  	;
 P-358           	J-260           	J-314           	776.489     	4           	150         	0           	Open  	;
 P-359           	J-396           	J-174           	233.169     	4           	150         	0           	Open  	;
 P-36            	J-60            	J-61            	304.829     	4           	150         	0           	Open  	;
 P-361           	J-399           	J-400           	854.95      	16          	150         	0           	Open  	;
 P-362           	J-305           	J-166           	632.63      	4           	150         	0           	Open  	;
 P-363           	J-314           	J-373           	303.489     	4           	150         	0           	Open  	;
 P-364           	J-328           	J-273           	172.75      	6           	150         	0           	Open  	;
 P-365           	J-401           	J-402           	325.579     	16          	150         	0           	Open  	;
 P-366           	J-322           	J-389           	244.009     	6           	150         	0           	Open  	;
 P-367           	J-390           	J-27            	871.89      	6           	150         	0           	Open  	;
 P-368           	J-331           	J-184           	509.97      	4           	150         	0           	Open  	;
 P-369           	J-293           	J-39            	164.72      	8           	150         	0           	Open  	;
 P-37            	J-62            	J-63            	1826.67     	8           	150         	0           	Open  	;
 P-370           	J-403           	J-237           	345.92      	4           	150         	0           	Open  	;
 P-371           	J-287           	J-404           	418.739     	6           	150         	0           	Open  	;
 P-372           	J-37            	J-49            	763.179     	8           	150         	0           	Open  	;
 P-373           	J-405           	J-389           	504.859     	6           	150         	0           	Open  	;
 P-375           	J-42            	J-304           	184.22      	4           	150         	0           	Open  	;
 P-376           	J-407           	J-394           	776.45      	10          	150         	0           	Open  	;
 P-377           	J-408           	J-409           	318.309     	4           	150         	0           	Open  	;
 P-378           	J-259           	J-410           	699.989     	6           	150         	0           	Open  	;
 P-379           	J-409           	J-347           	485.579     	4           	150         	0           	Open  	;
 P-38            	J-22            	J-13            	675.95      	10          	140         	0           	Open  	;
 P-380           	J-238           	J-226           	143.1       	6           	150         	0           	Open  	;
 P-381           	J-358           	J-47            	395.559     	4           	150         	0           	Open  	;
 P-382           	J-411           	J-360           	474.73      	4           	150         	0           	Open  	;
 P-383           	J-244           	J-216           	307.07      	4           	150         	0           	Open  	;
 P-384           	J-315           	J-375           	328.35      	6           	150         	0           	Open  	;
 P-385           	J-379           	J-285           	263.049     	4           	150         	0           	Open  	;
 P-386           	J-262           	J-325           	396.38      	8           	150         	0           	Open  	;
 P-387           	J-330           	J-412           	622.7       	8           	150         	0           	Open  	;
 P-388           	J-240           	J-271           	2859.55     	8           	150         	0           	Open  	;
 P-389           	J-323           	J-401           	441.809     	6           	150         	0           	Open  	;
 P-39            	J-64            	J-65            	708.599     	10          	150         	0           	Open  	;
 P-390           	J-38            	J-413           	619.26      	2           	150         	0           	Open  	;
 P-391           	J-335           	J-414           	652.28      	6           	150         	0           	Open  	;
 P-392           	J-316           	J-415           	94.589      	8           	150         	0           	Open  	;
 P-393           	J-416           	J-210           	154.85      	4           	150         	0           	Open  	;
 P-394           	J-376           	J-417           	344.1       	6           	150         	0           	Open  	;
 P-395           	J-418           	J-391           	182.389     	4           	150         	0           	Open  	;
 P-397           	J-421           	J-254           	634.02      	6           	150         	0           	Open  	;
 P-398           	J-422           	J-217           	289.119     	6           	150         	0           	Open  	;
 P-399           	J-423           	J-424           	360.769     	4           	150         	0           	Open  	;
 P-4             	J-10            	J-58            	844.989     	10          	150         	0           	Open  	;
 P-40            	J-66            	J-67            	1805.29     	12          	150         	0           	Open  	;
 P-400           	J-425           	J-168           	201.35      	2           	150         	0           	Open  	;
 P-401           	J-216           	J-179           	551.08      	8           	150         	0           	Open  	;
 P-402           	J-426           	J-427           	247.949     	8           	150         	0           	Open  	;
 P-403           	J-352           	J-403           	258.89      	4           	150         	0           	Open  	;
 P-404           	J-251           	J-216           	277.67      	8           	150         	0           	Open  	;
 P-405           	J-428           	J-241           	215.38      	8           	150         	0           	Open  	;
 P-406           	J-315           	J-429           	312.82      	2           	150         	0           	Open  	;
 P-407           	J-430           	J-399           	2730.709    	16          	150         	0           	Open  	;
 P-408           	J-431           	J-389           	618.919     	4           	150         	0           	Open  	;
 P-409           	J-381           	J-432           	256.6       	8           	150         	0           	Open  	;
 P-41            	J-68            	J-69            	1611.969    	8           	150         	0           	Open  	;
 P-410           	J-334           	J-380           	520.07      	8           	150         	0           	Open  	;
 P-411           	J-422           	J-309           	345.359     	4           	150         	0           	Open  	;
 P-412           	J-433           	J-434           	812.84      	6           	150         	0           	Open  	;
 P-413           	J-435           	J-192           	284.839     	4           	150         	0           	Open  	;
 P-414           	J-110           	J-263           	654.539     	4           	150         	0           	Open  	;
 P-415           	J-436           	J-39            	564.299     	16          	150         	0           	Open  	;
 P-416           	J-428           	J-243           	165.11      	16          	150         	0           	Open  	;
 P-417           	J-359           	J-437           	309.44      	6           	150         	0           	Open  	;
 P-418           	J-252           	J-438           	418.179     	4           	150         	0           	Open  	;
 P-419           	J-256           	J-363           	289.239     	8           	150         	0           	Open  	;
 P-42            	J-70            	J-71            	1303.01     	6           	150         	0           	Open  	;
 P-420           	J-371           	J-427           	105.55      	6           	150         	0           	Open  	;
 P-421           	J-217           	J-439           	350.41      	4           	150         	0           	Open  	;
 P-422           	J-83            	J-440           	173.699     	4           	150         	0           	Open  	;
 P-423           	J-81            	J-441           	177.119     	8           	150         	0           	Open  	;
 P-424           	J-343           	J-112           	456.119     	6           	150         	0           	Open  	;
 P-425           	J-291           	J-279           	85.91       	8           	150         	0           	Open  	;
 P-426           	J-344           	J-377           	353.89      	8           	150         	0           	Open  	;
 P-427           	J-441           	J-37            	629.65      	8           	150         	0           	Open  	;
 P-428           	J-372           	J-371           	792.479     	6           	150         	0           	Open  	;
 P-429           	J-417           	J-247           	92.97       	6           	150         	0           	Open  	;
 P-43            	J-38            	J-72            	859.07      	3           	150         	0           	Open  	;
 P-430           	J-442           	J-443           	260.019     	2           	150         	0           	Open  	;
 P-431           	J-390           	J-176           	716.27      	6           	150         	0           	Open  	;
 P-432           	J-140           	J-42            	466.519     	4           	150         	0           	Open  	;
 P-433           	J-393           	J-437           	592.96      	2           	150         	0           	Open  	;
 P-435           	J-152           	J-444           	1465.77     	3           	150         	0           	Open  	;
 P-436           	J-286           	J-177           	444.309     	4           	150         	0           	Open  	;
 P-437           	J-405           	J-247           	1034.92     	4           	150         	0           	Open  	;
 P-438           	J-379           	J-352           	476.22      	6           	150         	0           	Open  	;
 P-439           	J-445           	J-446           	359.94      	2           	150         	0           	Open  	;
 P-44            	J-70            	J-73            	1368.51     	6           	150         	0           	Open  	;
 P-440           	J-373           	J-154           	7304.799    	8           	150         	0           	Open  	;
 P-441           	J-396           	J-447           	286.97      	8           	150         	0           	Open  	;
 P-442           	J-448           	J-174           	408.17      	2           	150         	0           	Open  	;
 P-443           	J-378           	J-356           	342.7       	8           	150         	0           	Open  	;
 P-444           	J-432           	J-449           	224.279     	8           	150         	0           	Open  	;
 P-445           	J-363           	J-450           	510.25      	2           	150         	0           	Open  	;
 P-446           	J-451           	J-370           	251.05      	8           	150         	0           	Open  	;
 P-447           	J-335           	J-116           	416.869     	8           	150         	0           	Open  	;
 P-448           	J-311           	J-452           	634.229     	2           	150         	0           	Open  	;
 P-449           	J-383           	J-405           	172.21      	4           	150         	0           	Open  	;
 P-45            	J-74            	J-75            	778.02      	6           	150         	0           	Open  	;
 P-450           	J-336           	J-453           	379.269     	2           	150         	0           	Open  	;
 P-451           	J-402           	J-430           	297.82      	16          	150         	0           	Open  	;
 P-452           	J-454           	J-240           	2149.75     	10          	150         	0           	Open  	;
 P-453           	J-439           	J-252           	433.57      	4           	150         	0           	Open  	;
 P-454           	J-328           	J-169           	280.769     	4           	150         	0           	Open  	;
 P-455           	J-455           	J-456           	674.849     	2           	150         	0           	Open  	;
 P-456           	J-457           	J-458           	3687.389    	6           	150         	0           	Open  	;
 P-457           	J-65            	J-455           	846.15      	10          	150         	0           	Open  	;
 P-458           	J-47            	J-357           	272.57      	16          	150         	0           	Open  	;
 P-459           	J-235           	J-436           	184.059     	16          	150         	0           	Open  	;
 P-46            	J-76            	J-77            	617.299     	4           	150         	0           	Open  	;
 P-460           	J-187           	J-362           	297.059     	4           	150         	0           	Open  	;
 P-461           	J-448           	J-204           	458.04      	2           	150         	0           	Open  	;
 P-462           	J-459           	J-338           	281.14      	8           	150         	0           	Open  	;
 P-463           	J-427           	J-422           	291.989     	6           	150         	0           	Open  	;
 P-464           	J-447           	J-460           	257.38      	8           	150         	0           	Open  	;
 P-465           	J-461           	J-289           	84.19       	4           	150         	0           	Open  	;
 P-466           	J-344           	J-227           	146.729     	4           	150         	0           	Open  	;
 P-467           	J-181           	J-462           	154.919     	6           	150         	0           	Open  	;
 P-468           	J-15            	J-334           	842.979     	8           	150         	0           	Open  	;
 P-469           	J-297           	J-463           	349.959     	8           	150         	0           	Open  	;
 P-47            	J-43            	J-78            	1030.06     	8           	150         	0           	Open  	;
 P-470           	J-304           	J-358           	344.72      	4           	150         	0           	Open  	;
 P-471           	J-91            	J-464           	2862.669    	6           	150         	0           	Open  	;
 P-473           	J-465           	J-167           	301.029     	4           	150         	0           	Open  	;
 P-474           	J-370           	J-408           	290.75      	8           	150         	0           	Open  	;
 P-475           	J-466           	J-399           	61.279      	6           	150         	0           	Open  	;
 P-476           	J-467           	J-468           	263.75      	6           	150         	0           	Open  	;
 P-477           	J-469           	J-140           	623.469     	6           	150         	0           	Open  	;
 P-478           	J-470           	J-471           	494.339     	4           	150         	0           	Open  	;
 P-479           	J-472           	J-220           	355.019     	10          	150         	0           	Open  	;
 P-48            	J-79            	J-80            	105.129     	6           	150         	0           	Open  	;
 P-480           	J-253           	J-465           	417.359     	2           	150         	0           	Open  	;
 P-481           	J-241           	J-473           	299         	8           	150         	0           	Open  	;
 P-482           	J-217           	J-445           	274.609     	4           	150         	0           	Open  	;
 P-483           	J-364           	J-467           	226.009     	6           	150         	0           	Open  	;
 P-484           	J-204           	J-181           	314.63      	8           	150         	0           	Open  	;
 P-485           	J-253           	J-287           	284.48      	2           	150         	0           	Open  	;
 P-487           	J-415           	J-451           	509.45      	8           	150         	0           	Open  	;
 P-488           	J-112           	J-333           	391.25      	4           	150         	0           	Open  	;
 P-489           	J-168           	J-292           	568.39      	4           	150         	0           	Open  	;
 P-49            	J-35            	J-81            	445.07      	4           	150         	0           	Open  	;
 P-490           	J-288           	J-178           	422         	16          	150         	0           	Open  	;
 P-491           	J-351           	J-345           	304.769     	4           	150         	0           	Open  	;
 P-492           	J-351           	J-33            	326.529     	8           	150         	0           	Open  	;
 P-493           	J-20            	J-466           	1371.27     	6           	150         	0           	Open  	;
 P-494           	J-455           	J-472           	331.92      	10          	150         	0           	Open  	;
 P-495           	J-457           	J-138           	941.71      	16          	150         	0           	Open  	;
 P-496           	J-474           	J-469           	469.899     	4           	150         	0           	Open  	;
 P-497           	J-198           	J-425           	77.33       	2           	150         	0           	Open  	;
 P-498           	J-219           	J-288           	400.679     	16          	150         	0           	Open  	;
 P-499           	J-466           	J-475           	926.349     	6           	150         	0           	Open  	;
 P-5             	J-2             	J-3             	4901.1      	8           	150         	0           	Open  	;
 P-50            	J-82            	J-62            	1231.069    	6           	150         	0           	Open  	;
 P-500           	J-443           	J-306           	333.839     	2           	150         	0           	Open  	;
 P-501           	J-270           	J-119           	1142.03     	10          	150         	0           	Open  	;
 P-502           	J-320           	J-282           	958.09      	6           	150         	0           	Open  	;
 P-503           	J-476           	J-83            	37.49       	8           	150         	0           	Open  	;
 P-504           	J-264           	J-477           	265.91      	6           	150         	0           	Open  	;
 P-505           	J-251           	J-422           	250.27      	8           	150         	0           	Open  	;
 P-506           	J-332           	J-343           	663.2       	6           	150         	0           	Open  	;
 P-507           	J-226           	J-171           	237.229     	10          	150         	0           	Open  	;
 P-508           	J-32            	J-92            	1085.819    	3           	150         	0           	Open  	;
 P-509           	J-319           	J-402           	1824.189    	8           	150         	0           	Open  	;
 P-51            	J-83            	J-62            	982.929     	8           	150         	0           	Open  	;
 P-510           	J-380           	J-381           	1347.209    	2           	150         	0           	Open  	;
 P-511           	J-372           	J-310           	394.04      	2           	150         	0           	Open  	;
 P-513           	J-346           	J-245           	486.35      	2           	150         	0           	Open  	;
 P-514           	J-109           	J-294           	352.329     	6           	150         	0           	Open  	;
 P-515           	J-425           	J-463           	573.95      	4           	150         	0           	Open  	;
 P-516           	J-480           	J-163           	277.26      	6           	150         	0           	Open  	;
 P-517           	J-481           	J-83            	40.939      	4           	150         	0           	Open  	;
 P-518           	J-281           	J-320           	294.72      	6           	150         	0           	Open  	;
 P-519           	J-395           	J-454           	1223.589    	10          	150         	0           	Open  	;
 P-52            	J-80            	J-84            	56.919      	6           	150         	0           	Open  	;
 P-520           	J-164           	J-482           	349.899     	2           	150         	0           	Open  	;
 P-521           	J-319           	J-281           	347.63      	6           	150         	0           	Open  	;
 P-522           	J-462           	J-190           	537.78      	6           	150         	0           	Open  	;
 P-523           	J-469           	J-483           	213.449     	4           	150         	0           	Open  	;
 P-524           	J-451           	J-484           	98.83       	8           	150         	0           	Open  	;
 P-525           	J-426           	J-251           	296.059     	8           	150         	0           	Open  	;
 P-526           	J-274           	J-84            	466.95      	6           	150         	0           	Open  	;
 P-527           	J-385           	J-481           	124.339     	4           	150         	0           	Open  	;
 P-528           	J-267           	J-407           	105.12      	10          	150         	0           	Open  	;
 P-53            	J-35            	J-85            	180.94      	2           	150         	0           	Open  	;
 P-530           	J-470           	J-364           	47.9        	6           	150         	0           	Open  	;
 P-531           	J-333           	J-416           	250.27      	4           	150         	0           	Open  	;
 P-532           	J-407           	J-377           	178.41      	6           	150         	0           	Open  	;
 P-533           	J-244           	J-435           	269.839     	4           	150         	0           	Open  	;
 P-534           	J-385           	J-449           	33.509      	6           	150         	0           	Open  	;
 P-535           	J-416           	J-438           	32.139      	4           	150         	0           	Open  	;
 P-536           	J-445           	J-461           	188.82      	4           	150         	0           	Open  	;
 P-537           	J-477           	J-317           	718.46      	4           	150         	0           	Open  	;
 P-539           	J-74            	J-470           	438.01      	4           	150         	0           	Open  	;
 P-54            	J-86            	J-70            	398.79      	6           	150         	0           	Open  	;
 P-540           	J-434           	J-485           	2219.34     	8           	150         	0           	Open  	;
 P-541           	J-484           	J-426           	101.44      	8           	150         	0           	Open  	;
 P-542           	J-467           	J-486           	519.69      	4           	150         	0           	Open  	;
 P-543           	J-393           	J-52            	1510.959    	4           	150         	0           	Open  	;
 P-544           	J-438           	J-465           	255.779     	4           	150         	0           	Open  	;
 P-545           	J-263           	J-111           	542.83      	4           	150         	0           	Open  	;
 P-546           	J-446           	J-253           	424.94      	2           	150         	0           	Open  	;
 P-547           	J-468           	J-411           	520.15      	4           	150         	0           	Open  	;
 P-548           	J-332           	J-297           	615.919     	8           	150         	0           	Open  	;
 P-549           	J-135           	J-368           	194.029     	4           	150         	0           	Open  	;
 P-55            	J-51            	J-87            	267.529     	4           	150         	0           	Open  	;
 P-550           	J-124           	J-349           	1047.689    	4           	150         	0           	Open  	;
 P-551           	J-256           	J-301           	657.169     	16          	150         	0           	Open  	;
 P-552           	J-455           	J-339           	504.049     	6           	150         	0           	Open  	;
 P-553           	J-487           	J-400           	2320.58     	6           	150         	0           	Open  	;
 P-554           	J-301           	J-428           	176.35      	16          	150         	0           	Open  	;
 P-556           	J-71            	J-385           	420.23      	6           	150         	0           	Open  	;
 P-557           	J-475           	J-421           	257.589     	6           	150         	0           	Open  	;
 P-558           	J-431           	J-351           	697.059     	4           	150         	0           	Open  	;
 P-559           	J-489           	J-60            	329.269     	4           	150         	0           	Open  	;
 P-56            	J-88            	J-54            	66.879      	2           	150         	0           	Open  	;
 P-560           	J-484           	J-392           	314.779     	4           	150         	0           	Open  	;
 P-561           	J-218           	J-289           	271.179     	6           	150         	0           	Open  	;
 P-562           	J-490           	J-63            	827.679     	6           	150         	0           	Open  	;
 P-563           	J-394           	J-327           	71.54       	6           	150         	0           	Open  	;
 P-564           	J-486           	J-361           	466.14      	4           	150         	0           	Open  	;
 P-565           	J-296           	J-396           	451.739     	4           	150         	0           	Open  	;
 P-566           	J-243           	J-382           	272.75      	16          	150         	0           	Open  	;
 P-567           	J-483           	J-424           	125.93      	4           	150         	0           	Open  	;
 P-568           	J-491           	J-454           	416.44      	6           	150         	0           	Open  	;
 P-569           	J-463           	J-292           	241.039     	8           	150         	0           	Open  	;
 P-57            	J-89            	J-90            	218.479     	8           	150         	0           	Open  	;
 P-570           	J-186           	J-361           	292.26      	8           	150         	0           	Open  	;
 P-571           	J-282           	J-430           	875.309     	6           	150         	0           	Open  	;
 P-572           	J-359           	J-267           	575.039     	4           	150         	0           	Open  	;
 P-573           	J-273           	J-79            	455.23      	6           	150         	0           	Open  	;
 P-574           	J-322           	J-477           	624.21      	6           	150         	0           	Open  	;
 P-575           	J-492           	J-469           	410.549     	2           	150         	0           	Open  	;
 P-576           	J-110           	J-264           	676.979     	8           	150         	0           	Open  	;
 P-577           	J-400           	J-457           	305.779     	16          	150         	0           	Open  	;
 P-578           	J-292           	J-46            	579.469     	4           	150         	0           	Open  	;
 P-579           	J-275           	J-299           	616.2       	6           	150         	0           	Open  	;
 P-58            	J-91            	J-89            	99.069      	8           	150         	0           	Open  	;
 P-580           	J-473           	J-250           	230.63      	8           	150         	0           	Open  	;
 P-581           	J-477           	J-431           	241.49      	4           	150         	0           	Open  	;
 P-582           	J-449           	J-476           	108.44      	8           	150         	0           	Open  	;
 P-583           	J-327           	J-349           	590.619     	4           	150         	0           	Open  	;
 P-584           	J-471           	J-186           	486.859     	4           	150         	0           	Open  	;
 P-585           	J-196           	J-493           	1113.239    	4           	150         	0           	Open  	;
 P-586           	J-340           	J-434           	2359.29     	8           	150         	0           	Open  	;
 P-587           	J-494           	J-375           	348.17      	2           	150         	0           	Open  	;
 P-588           	J-180           	J-218           	111.16      	6           	150         	0           	Open  	;
 P-589           	J-296           	J-60            	515.53      	4           	150         	0           	Open  	;
 P-59            	J-92            	J-93            	1767.39     	3           	150         	0           	Open  	;
 P-590           	J-404           	J-289           	364.94      	6           	150         	0           	Open  	;
 P-591           	J-495           	J-367           	278.369     	4           	150         	0           	Open  	;
 P-592           	J-496           	J-495           	260.45      	2           	150         	0           	Open  	;
 P-593           	J-300           	J-497           	472.91      	6           	150         	0           	Open  	;
 P-594           	J-498           	J-472           	757.38      	6           	150         	0           	Open  	;
 P-595           	J-408           	J-345           	288.079     	4           	150         	0           	Open  	;
 P-596           	J-437           	J-394           	355.42      	6           	150         	0           	Open  	;
 P-597           	J-497           	J-265           	1416.219    	6           	150         	0           	Open  	;
 P-598           	J-228           	J-489           	289.359     	4           	150         	0           	Open  	;
 P-599           	J-236           	J-499           	637.369     	4           	150         	0           	Open  	;
 P-6             	T-1             	J-9             	1148.78     	10          	140         	0           	Open  	;
 P-60            	J-51            	J-54            	394.679     	2           	150         	0           	Open  	;
 P-600           	J-362           	J-359           	298.709     	4           	150         	0           	Open  	;
 P-601           	J-443           	J-500           	337.91      	2           	150         	0           	Open  	;
 P-602           	J-441           	J-501           	561.21      	6           	150         	0           	Open  	;
 P-603           	J-404           	J-219           	274.47      	16          	150         	0           	Open  	;
 P-604           	J-472           	J-338           	567.169     	6           	150         	0           	Open  	;
 P-605           	J-219           	J-396           	533.419     	8           	150         	0           	Open  	;
 P-606           	J-489           	J-495           	352.39      	4           	150         	0           	Open  	;
 P-607           	J-367           	J-196           	278.98      	4           	150         	0           	Open  	;
 P-61            	J-94            	J-95            	7288.6      	3           	150         	0           	Open  	;
 P-610           	J-222           	J-118           	637.349     	6           	150         	0           	Open  	;
 P-611           	J-460           	J-502           	383.14      	4           	150         	0           	Open  	;
 P-612           	J-261           	J-378           	1493.819    	8           	150         	0           	Open  	;
 P-613           	J-432           	J-443           	351.649     	6           	150         	0           	Open  	;
 P-614           	J-476           	J-306           	351         	6           	150         	0           	Open  	;
 P-615           	J-116           	J-480           	1154.13     	6           	150         	0           	Open  	;
 P-616           	J-224           	J-392           	566.289     	6           	150         	0           	Open  	;
 P-617           	J-502           	J-201           	213.559     	4           	150         	0           	Open  	;
 P-618           	J-503           	J-498           	207.039     	8           	150         	0           	Open  	;
 P-619           	J-499           	J-118           	79.739      	6           	150         	0           	Open  	;
 P-62            	J-31            	J-96            	1366.349    	4           	150         	0           	Open  	;
 P-620           	J-504           	J-27            	1768.209    	6           	150         	0           	Open  	;
 P-621           	J-29            	J-507           	3558.419    	8           	150         	0           	Open  	;
 P-623           	J-28            	J-126           	690.14      	4           	150         	0           	Open  	;
 P-624           	J-30            	J-57            	27.059      	12          	150         	0           	Open  	;
 P-625           	J-125           	J-30            	87.959      	12          	150         	0           	Open  	;
 P-63            	J-58            	J-64            	616.739     	10          	150         	0           	Open  	;
 P-64            	J-97            	J-98            	224.199     	2           	150         	0           	Open  	;
 P-65            	J-99            	J-100           	897.51      	6           	150         	0           	Open  	;
 P-66            	J-101           	J-102           	919.809     	6           	150         	0           	Open  	;
 P-67            	J-101           	J-103           	402.69      	6           	150         	0           	Open  	;
 P-68            	J-104           	J-105           	308.079     	3           	150         	0           	Open  	;
 P-69            	J-49            	J-58            	379.57      	8           	150         	0           	Open  	;
 P-7             	J-38            	J-10            	1566.9      	6           	150         	0           	Open  	;
 P-70            	J-106           	J-69            	1089.699    	6           	150         	0           	Open  	;
 P-71            	J-107           	J-6             	785.21      	12          	150         	0           	Open  	;
 P-72            	J-109           	J-110           	742.7       	8           	150         	0           	Open  	;
 P-73            	J-77            	J-111           	550.549     	4           	150         	0           	Open  	;
 P-74            	J-112           	J-113           	415.119     	2           	150         	0           	Open  	;
 P-75            	J-114           	J-21            	958.869     	10          	150         	0           	Open  	;
 P-76            	J-89            	J-115           	713.7       	8           	150         	0           	Open  	;
 P-77            	J-16            	J-116           	161.47      	4           	150         	0           	Open  	;
 P-78            	J-117           	J-100           	1641.829    	6           	150         	0           	Open  	;
 P-79            	J-40            	J-118           	1724.319    	8           	150         	0           	Open  	;
 P-8             	J-11            	J-12            	9310.61     	8           	150         	0           	Open  	;
 P-80            	J-119           	J-31            	633.159     	10          	150         	0           	Open  	;
 P-81            	J-120           	J-104           	322.76      	6           	150         	0           	Open  	;
 P-82            	J-64            	J-97            	231.399     	6           	150         	0           	Open  	;
 P-83            	J-121           	J-122           	2627.56     	6           	150         	0           	Open  	;
 P-84            	J-123           	J-124           	202.71      	4           	150         	0           	Open  	;
 P-85            	J-91            	J-114           	1182.55     	8           	150         	0           	Open  	;
 P-86            	J-28            	J-166           	1012.789    	4           	150         	0           	Open  	;
 P-87            	J-43            	J-101           	390.44      	6           	150         	0           	Open  	;
 P-88            	J-120           	J-127           	309.97      	3           	150         	0           	Open  	;
 P-89            	J-128           	J-80            	1463.089    	4           	150         	0           	Open  	;
 P-9             	J-13            	J-14            	1306.41     	10          	150         	0           	Open  	;
 P-90            	J-129           	J-130           	511.89      	6           	150         	0           	Open  	;
 P-91            	J-121           	J-131           	628.409     	2           	150         	0           	Open  	;
 P-92            	J-132           	J-133           	301.709     	6           	150         	0           	Open  	;
 P-93            	J-129           	J-134           	205.72      	6           	150         	0           	Open  	;
 P-94            	J-24            	J-135           	488.7       	3           	150         	0           	Open  	;
 P-95            	J-136           	J-121           	2595.939    	6           	150         	0           	Open  	;
 P-96            	J-100           	J-137           	2093.34     	6           	150         	0           	Open  	;
 P-97            	J-1             	J-129           	541.179     	6           	150         	0           	Open  	;
 P-98            	J-59            	J-138           	1307.78     	16          	150         	0           	Open  	;
 P-99            	J-44            	J-139           	311.179     	3           	150         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 100	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;     (ID specified in pipe2000 water quality data window + MAXPatternID)
 2               	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-1  OPEN  IF NODE T-3           BELOW  97.146 
LINK ~@Pump-1  CLOSED  IF NODE T-3         ABOVE  115.146 


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:30 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	100
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	Trace R-1
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	4299642.16      	3566592.00      
 J-10            	4301005.25      	3574618.00      
 J-100           	4294926.11      	3577174.00      
 J-101           	4296473.21      	3580861.00      
 J-102           	4296340.54      	3579952.00      
 J-103           	4296071.89      	3580828.00      
 J-104           	4296628.04      	3573338.00      
 J-105           	4296361.26      	3573492.00      
 J-106           	4295806.97      	3575791.00      
 J-107           	4296849.11      	3574818.00      
 J-109           	4300787.20      	3568227.00      
 J-11            	4310571.91      	3561389.00      
 J-110           	4301349.49      	3568712.00      
 J-111           	4300459.49      	3569508.00      
 J-112           	4300239.24      	3571498.00      
 J-113           	4300606.30      	3571304.00      
 J-114           	4287585.02      	3570572.00      
 J-115           	4286240.89      	3569852.00      
 J-116           	4302404.41      	3572937.00      
 J-117           	4293555.97      	3577946.00      
 J-118           	4297151.82      	3572787.00      
 J-119           	4303938.85      	3582664.00      
 J-12            	4303984.30      	3567610.00      
 J-120           	4296458.08      	3573064.00      
 J-121           	4292192.90      	3574494.00      
 J-122           	4289621.82      	3574351.00      
 J-123           	4294849.82      	3570389.00      
 J-124           	4294828.29      	3570545.00      
 J-125           	4300793.08      	3574742.00      
 J-126           	4299187.49      	3567245.00      
 J-127           	4296204.85      	3573243.00      
 J-128           	4295566.92      	3572698.00      
 J-129           	4299525.35      	3566064.00      
 J-13            	4291174.54      	3570070.00      
 J-130           	4299019.68      	3566144.00      
 J-131           	4292437.94      	3574056.00      
 J-132           	4301004.26      	3567665.00      
 J-133           	4300926.16      	3567374.00      
 J-134           	4299480.94      	3565863.00      
 J-135           	4301231.99      	3570506.00      
 J-136           	4294701.42      	3575156.00      
 J-137           	4295118.38      	3579226.00      
 J-138           	4296496.42      	3564877.00      
 J-139           	4296513.94      	3573768.00      
 J-14            	4290812.63      	3571249.00      
 J-140           	4297589.34      	3566605.00      
 J-141           	4300650.90      	3568788.00      
 J-142           	4296258.08      	3572775.00      
 J-143           	4297027.86      	3575183.00      
 J-145           	4300574.98      	3567418.00      
 J-146           	4300659.61      	3567742.00      
 J-149           	4302542.31      	3583173.00      
 J-15            	4301982.76      	3572352.00      
 J-150           	4302688.16      	3582457.00      
 J-151           	4302837.76      	3588307.00      
 J-152           	4302430.09      	3580672.00      
 J-153           	4290330.88      	3570812.00      
 J-154           	4311198.87      	3565616.00      
 J-155           	4311545.02      	3565669.00      
 J-159           	4293868.37      	3571158.00      
 J-16            	4302308.98      	3572806.00      
 J-160           	4293904.26      	3571049.00      
 J-163           	4303219.44      	3574110.00      
 J-164           	4302878.52      	3574342.00      
 J-165           	4298931.27      	3569088.00      
 J-166           	4298718.53      	3568694.00      
 J-167           	4299162.24      	3572091.00      
 J-168           	4299455.64      	3572584.00      
 J-169           	4296266.48      	3571089.00      
 J-17            	4296579.39      	3575512.00      
 J-170           	4299962.51      	3567919.00      
 J-171           	4300128.97      	3567875.00      
 J-172           	4296761.97      	3572384.00      
 J-173           	4296716.24      	3572316.00      
 J-174           	4298226.88      	3571994.00      
 J-175           	4298269.69      	3572062.00      
 J-176           	4301930.47      	3570224.00      
 J-177           	4301602.29      	3570805.00      
 J-178           	4298939.17      	3572229.00      
 J-179           	4298477.30      	3570828.00      
 J-18            	4295820.55      	3574403.00      
 J-180           	4298277.60      	3571082.00      
 J-181           	4298538.51      	3572489.00      
 J-182           	4294042.50      	3571850.00      
 J-183           	4294117.38      	3571798.00      
 J-184           	4300836.17      	3571691.00      
 J-185           	4301214.69      	3572318.00      
 J-186           	4296748.56      	3569822.00      
 J-187           	4296677.47      	3569855.00      
 J-188           	4299022.45      	3573477.00      
 J-189           	4298958.22      	3573513.00      
 J-19            	4296657.58      	3562608.00      
 J-190           	4298683.53      	3573033.00      
 J-191           	4299987.21      	3567997.00      
 J-192           	4298317.17      	3570551.00      
 J-193           	4298710.58      	3573648.00      
 J-194           	4298611.29      	3573705.00      
 J-195           	4296413.97      	3571892.00      
 J-196           	4296518.11      	3572040.00      
 J-197           	4299589.90      	3572263.00      
 J-198           	4299696.26      	3572444.00      
 J-199           	4299851.80      	3567455.00      
 J-2             	4300939.98      	3565428.00      
 J-20            	4296274.94      	3562872.00      
 J-200           	4299793.20      	3567210.00      
 J-201           	4297471.66      	3572513.00      
 J-202           	4299804.79      	3572007.00      
 J-203           	4299967.25      	3572290.00      
 J-204           	4298801.32      	3572316.00      
 J-205           	4298116.67      	3568290.00      
 J-206           	4298243.69      	3568522.00      
 J-207           	4300238.70      	3556341.00      
 J-208           	4300203.59      	3555602.00      
 J-209           	4298031.00      	3570712.00      
 J-21            	4288525.64      	3570396.00      
 J-210           	4299768.55      	3571944.00      
 J-213           	4297082.31      	3578120.00      
 J-214           	4296968.84      	3578146.00      
 J-215           	4300484.15      	3556295.00      
 J-216           	4298955.05      	3570553.00      
 J-217           	4299070.78      	3570774.00      
 J-218           	4298351.22      	3571164.00      
 J-219           	4298538.25      	3571511.00      
 J-22            	4290816.60      	3569745.00      
 J-220           	4302615.35      	3577330.00      
 J-221           	4303103.90      	3579306.00      
 J-222           	4296763.21      	3572281.00      
 J-223           	4298787.72      	3569609.00      
 J-224           	4299120.64      	3569452.00      
 J-225           	4301122.60      	3566755.00      
 J-226           	4300279.56      	3567691.00      
 J-227           	4297341.82      	3571101.00      
 J-228           	4297095.34      	3571233.00      
 J-229           	4296266.13      	3574341.00      
 J-23            	4301140.72      	3569982.00      
 J-230           	4301851.99      	3572315.00      
 J-231           	4301874.86      	3572343.00      
 J-232           	4305465.94      	3586761.00      
 J-233           	4295073.25      	3571463.00      
 J-234           	4294607.42      	3571780.00      
 J-235           	4299129.69      	3572570.00      
 J-236           	4296826.66      	3572233.00      
 J-237           	4297738.51      	3568822.00      
 J-238           	4300326.66      	3567827.00      
 J-239           	4296680.68      	3572271.00      
 J-24            	4300990.19      	3570081.00      
 J-240           	4291927.79      	3569963.00      
 J-241           	4298748.03      	3569725.00      
 J-242           	4298146.52      	3570244.00      
 J-243           	4298635.96      	3569984.00      
 J-244           	4298804.27      	3570285.00      
 J-245           	4300665.48      	3570814.00      
 J-246           	4300858.86      	3571167.00      
 J-247           	4303069.39      	3569048.00      
 J-248           	4303081.96      	3568722.00      
 J-249           	4300812.32      	3572549.00      
 J-25            	4294271.61      	3580649.00      
 J-250           	4299050.73      	3570149.00      
 J-251           	4299198.01      	3570418.00      
 J-252           	4299452.98      	3571458.00      
 J-253           	4299217.04      	3571591.00      
 J-254           	4296437.85      	3562214.00      
 J-255           	4298114.34      	3569025.00      
 J-256           	4298102.94      	3569163.00      
 J-257           	4296604.92      	3569188.00      
 J-258           	4295347.23      	3579348.00      
 J-259           	4295259.53      	3579474.00      
 J-26            	4295017.18      	3579384.00      
 J-260           	4303479.33      	3568702.00      
 J-261           	4303218.79      	3567703.00      
 J-262           	4300915.43      	3570686.00      
 J-263           	4300836.74      	3569118.00      
 J-264           	4300892.84      	3569177.00      
 J-265           	4295218.53      	3573492.00      
 J-266           	4297306.16      	3570857.00      
 J-267           	4297215.27      	3570894.00      
 J-268           	4296148.55      	3571519.00      
 J-269           	4295808.36      	3571738.00      
 J-27            	4302650.02      	3569513.00      
 J-270           	4303663.06      	3581555.00      
 J-271           	4293975.24      	3571897.00      
 J-272           	4296909.46      	3568653.00      
 J-273           	4296561.03      	3571117.00      
 J-274           	4296807.70      	3571212.00      
 J-275           	4295979.63      	3571279.00      
 J-276           	4301323.86      	3572255.00      
 J-277           	4295670.15      	3559676.00      
 J-278           	4296405.18      	3559685.00      
 J-279           	4295271.25      	3571327.00      
 J-28            	4299278.56      	3567926.00      
 J-281           	4295386.85      	3560186.00      
 J-282           	4294642.51      	3560552.00      
 J-283           	4296452.49      	3568917.00      
 J-284           	4301009.30      	3571089.00      
 J-285           	4297210.37      	3568767.00      
 J-286           	4301360.48      	3570433.00      
 J-287           	4298968.23      	3571729.00      
 J-288           	4298734.62      	3571860.00      
 J-289           	4298593.03      	3571041.00      
 J-29            	4305394.87      	3586800.00      
 J-290           	4294988.02      	3570870.00      
 J-291           	4295342.33      	3571279.00      
 J-292           	4299730.31      	3573082.00      
 J-293           	4299633.39      	3573138.00      
 J-294           	4300447.76      	3568319.00      
 J-295           	4308551.11      	3587728.00      
 J-296           	4297807.80      	3571453.00      
 J-297           	4300241.94      	3572786.00      
 J-298           	4297302.17      	3578062.00      
 J-299           	4295469.37      	3571624.00      
 J-3             	4300231.33      	3560589.00      
 J-30            	4300802.24      	3574655.00      
 J-300           	4294801.73      	3572076.00      
 J-301           	4298475.81      	3569683.00      
 J-304           	4297905.62      	3567174.00      
 J-305           	4298423.85      	3568135.00      
 J-306           	4304315.23      	3573673.00      
 J-307           	4304137.59      	3573963.00      
 J-308           	4297937.78      	3568700.00      
 J-309           	4299482.04      	3570942.00      
 J-31            	4304095.56      	3583277.00      
 J-310           	4299699.46      	3571323.00      
 J-311           	4304180.90      	3570065.00      
 J-312           	4296974.32      	3571024.00      
 J-313           	4294737.49      	3573851.00      
 J-314           	4304255.00      	3568666.00      
 J-315           	4304191.58      	3568964.00      
 J-316           	4300168.07      	3569915.00      
 J-317           	4300396.48      	3569753.00      
 J-318           	4298420.24      	3568856.00      
 J-319           	4295340.89      	3559841.00      
 J-32            	4304449.78      	3584714.00      
 J-320           	4295429.28      	3560478.00      
 J-321           	4299444.73      	3567547.00      
 J-322           	4301573.91      	3569108.00      
 J-323           	4293896.34      	3560113.00      
 J-324           	4301274.19      	3570944.00      
 J-325           	4301107.16      	3571032.00      
 J-326           	4297484.32      	3571018.00      
 J-327           	4296298.12      	3570707.00      
 J-328           	4296511.46      	3570952.00      
 J-329           	4297107.95      	3561092.00      
 J-33            	4300677.00      	3570250.00      
 J-330           	4294621.38      	3573632.00      
 J-331           	4301282.14      	3571443.00      
 J-332           	4300775.50      	3572480.00      
 J-333           	4299898.16      	3571689.00      
 J-334           	4302806.73      	3572509.00      
 J-335           	4302743.30      	3572694.00      
 J-336           	4299858.31      	3567483.00      
 J-337           	4296262.77      	3571441.00      
 J-338           	4301961.45      	3577019.00      
 J-339           	4301946.15      	3576700.00      
 J-34            	4301805.04      	3572382.00      
 J-340           	4307556.26      	3574640.00      
 J-341           	4301091.51      	3567985.00      
 J-342           	4307656.37      	3573965.00      
 J-343           	4300455.99      	3571899.00      
 J-344           	4297275.89      	3570970.00      
 J-345           	4300268.06      	3570112.00      
 J-346           	4300429.36      	3570389.00      
 J-347           	4300407.32      	3570953.00      
 J-348           	4301721.61      	3577378.00      
 J-349           	4295776.43      	3570984.00      
 J-35            	4301358.24      	3572623.00      
 J-350           	4294699.85      	3570934.00      
 J-351           	4300530.89      	3569958.00      
 J-352           	4297457.78      	3568286.00      
 J-353           	4297309.17      	3568003.00      
 J-355           	4295028.13      	3575144.00      
 J-356           	4301621.65      	3568524.00      
 J-357           	4297389.06      	3567692.00      
 J-358           	4297600.98      	3567335.00      
 J-359           	4296958.18      	3570381.00      
 J-36            	4296842.12      	3561198.00      
 J-360           	4297031.80      	3570344.00      
 J-361           	4296893.35      	3570076.00      
 J-362           	4296818.47      	3570117.00      
 J-363           	4297868.14      	3569332.00      
 J-364           	4297667.56      	3569458.00      
 J-365           	4299386.73      	3572630.00      
 J-366           	4299596.81      	3567250.00      
 J-367           	4296735.16      	3571865.00      
 J-368           	4301062.63      	3570600.00      
 J-369           	4296638.10      	3574323.00      
 J-37            	4301335.89      	3573560.00      
 J-370           	4299761.11      	3570391.00      
 J-371           	4299671.17      	3570441.00      
 J-372           	4300047.54      	3571138.00      
 J-373           	4304558.41      	3568659.00      
 J-374           	4296582.93      	3567757.00      
 J-375           	4303864.07      	3568979.00      
 J-376           	4303504.79      	3569010.00      
 J-377           	4296995.26      	3571001.00      
 J-378           	4301905.01      	3568331.00      
 J-379           	4297061.76      	3568550.00      
 J-38            	4301373.42      	3576133.00      
 J-380           	4303270.18      	3572745.00      
 J-381           	4303965.99      	3573103.00      
 J-382           	4298392.98      	3570108.00      
 J-383           	4301933.69      	3568877.00      
 J-384           	4302681.29      	3574655.00      
 J-385           	4304409.09      	3573289.00      
 J-386           	4294202.26      	3559951.00      
 J-389           	4301684.96      	3569325.00      
 J-39            	4299493.20      	3573225.00      
 J-390           	4301778.48      	3569538.00      
 J-391           	4299599.74      	3569844.00      
 J-392           	4299392.98      	3569949.00      
 J-393           	4296442.63      	3569973.00      
 J-394           	4296361.59      	3570674.00      
 J-395           	4294901.75      	3570294.00      
 J-396           	4298092.26      	3571804.00      
 J-399           	4295175.69      	3563248.00      
 J-4             	4300112.51      	3559701.00      
 J-40            	4298187.57      	3574035.00      
 J-400           	4295656.22      	3563955.00      
 J-401           	4293538.39      	3560323.00      
 J-402           	4293687.56      	3560612.00      
 J-403           	4297574.65      	3568517.00      
 J-404           	4298768.36      	3571361.00      
 J-405           	4302047.03      	3569006.00      
 J-407           	4297113.62      	3570867.00      
 J-408           	4300015.78      	3570251.00      
 J-409           	4300166.55      	3570532.00      
 J-41            	4298267.31      	3566757.00      
 J-410           	4295842.80      	3579817.00      
 J-411           	4297451.95      	3570123.00      
 J-412           	4294310.71      	3573093.00      
 J-413           	4300895.09      	3575740.00      
 J-414           	4303147.16      	3573204.00      
 J-415           	4300074.09      	3569925.00      
 J-416           	4299682.08      	3571816.00      
 J-417           	4303162.05      	3569041.00      
 J-418           	4299760.93      	3569758.00      
 J-42            	4297814.18      	3567014.00      
 J-421           	4295888.27      	3562530.00      
 J-422           	4299324.24      	3570635.00      
 J-423           	4298542.71      	3566463.00      
 J-424           	4298231.73      	3566646.00      
 J-425           	4299627.35      	3572479.00      
 J-426           	4299456.17      	3570274.00      
 J-427           	4299577.73      	3570490.00      
 J-428           	4298563.48      	3569836.00      
 J-429           	4304139.64      	3569273.00      
 J-43            	4296485.53      	3581251.00      
 J-430           	4293828.76      	3560874.00      
 J-431           	4301140.63      	3569620.00      
 J-432           	4304195.78      	3573217.00      
 J-433           	4309764.47      	3576478.00      
 J-434           	4309674.11      	3575671.00      
 J-435           	4298568.31      	3570416.00      
 J-436           	4299218.51      	3572732.00      
 J-437           	4296680.19      	3570517.00      
 J-438           	4299651.70      	3571826.00      
 J-439           	4299241.43      	3571080.00      
 J-44            	4296788.40      	3573621.00      
 J-440           	4304626.24      	3573528.00      
 J-441           	4301050.08      	3572999.00      
 J-442           	4303785.78      	3573404.00      
 J-443           	4304018.13      	3573520.00      
 J-444           	4301810.27      	3579344.00      
 J-445           	4298831.32      	3570908.00      
 J-446           	4299008.97      	3571221.00      
 J-447           	4297852.36      	3571961.00      
 J-448           	4298571.07      	3571920.00      
 J-449           	4304395.13      	3573320.00      
 J-45            	4297404.30      	3574493.00      
 J-450           	4298114.55      	3569779.00      
 J-451           	4299631.37      	3570177.00      
 J-452           	4304583.70      	3569575.00      
 J-453           	4300199.06      	3567317.00      
 J-454           	4294003.06      	3570404.00      
 J-455           	4302448.85      	3576663.00      
 J-456           	4303121.67      	3576611.00      
 J-457           	4295857.91      	3564184.00      
 J-458           	4292846.50      	3565111.00      
 J-459           	4301680.89      	3577037.00      
 J-46            	4300011.55      	3573589.00      
 J-460           	4297637.85      	3572103.00      
 J-461           	4298666.62      	3571000.00      
 J-462           	4298407.69      	3572572.00      
 J-463           	4299937.07      	3572958.00      
 J-464           	4284998.56      	3570524.00      
 J-465           	4299428.59      	3571951.00      
 J-466           	4295227.06      	3563215.00      
 J-467           	4297783.17      	3569652.00      
 J-468           	4297912.71      	3569882.00      
 J-469           	4298142.79      	3566318.00      
 J-47            	4297232.85      	3567468.00      
 J-470           	4297642.18      	3569417.00      
 J-471           	4297191.55      	3569620.00      
 J-472           	4302527.65      	3576986.00      
 J-473           	4298939.71      	3569947.00      
 J-474           	4298023.31      	3565864.00      
 J-475           	4295663.55      	3562656.00      
 J-476           	4304491.62      	3573369.00      
 J-477           	4301026.10      	3569407.00      
 J-48            	4296726.32      	3567533.00      
 J-480           	4303087.83      	3573866.00      
 J-481           	4304519.55      	3573346.00      
 J-482           	4302599.89      	3574517.00      
 J-483           	4298199.97      	3566524.00      
 J-484           	4299544.93      	3570224.00      
 J-485           	4311781.99      	3576246.00      
 J-486           	4297312.23      	3569872.00      
 J-487           	4297525.76      	3562580.00      
 J-489           	4297237.79      	3571485.00      
 J-49            	4301683.91      	3574239.00      
 J-490           	4307302.08      	3573612.00      
 J-491           	4293794.85      	3570698.00      
 J-492           	4298545.20      	3566237.00      
 J-493           	4296107.00      	3572789.00      
 J-494           	4303879.41      	3569327.00      
 J-495           	4296953.47      	3571692.00      
 J-496           	4296802.34      	3571480.00      
 J-497           	4294404.45      	3572333.00      
 J-498           	4303279.18      	3576908.00      
 J-499           	4297215.29      	3572738.00      
 J-5             	4298825.80      	3560865.00      
 J-50            	4295523.15      	3573245.00      
 J-500           	4303841.75      	3573808.00      
 J-501           	4300580.44      	3573298.00      
 J-502           	4297340.86      	3572345.00      
 J-503           	4303461.96      	3576813.00      
 J-504           	4303547.86      	3570260.00      
 J-507           	4304987.95      	3589986.00      
 J-51            	4295832.60      	3573705.00      
 J-52            	4294977.95      	3570052.00      
 J-53            	4294888.94      	3570154.00      
 J-54            	4296144.86      	3573464.00      
 J-55            	4296325.64      	3573772.00      
 J-56            	4291188.94      	3569776.00      
 J-57            	4300804.80      	3574628.00      
 J-58            	4301849.36      	3574580.00      
 J-59            	4297218.46      	3565967.00      
 J-6             	4296116.25      	3574843.00      
 J-60            	4297401.63      	3571771.00      
 J-61            	4297579.20      	3572019.00      
 J-62            	4305433.16      	3573758.00      
 J-63            	4307138.53      	3574408.00      
 J-64            	4302066.29      	3575156.00      
 J-65            	4302250.57      	3575841.00      
 J-66            	4299977.40      	3574099.00      
 J-67            	4298194.42      	3574382.00      
 J-68            	4296324.73      	3577278.00      
 J-69            	4296834.50      	3575889.00      
 J-70            	4304446.69      	3571580.00      
 J-71            	4304481.34      	3572883.00      
 J-72            	4302189.40      	3575864.00      
 J-73            	4304075.03      	3572681.00      
 J-74            	4297400.88      	3569052.00      
 J-75            	4296877.82      	3569001.00      
 J-76            	4300087.50      	3568417.00      
 J-77            	4300239.76      	3569015.00      
 J-78            	4297455.36      	3581524.00      
 J-79            	4296360.54      	3571475.00      
 J-8             	4300753.11      	3574789.00      
 J-80            	4296449.52      	3571531.00      
 J-81            	4300969.82      	3572841.00      
 J-82            	4305462.61      	3574874.00      
 J-83            	4304524.64      	3573387.00      
 J-84            	4296497.70      	3571562.00      
 J-85            	4301440.86      	3572784.00      
 J-86            	4304435.16      	3571182.00      
 J-87            	4295981.91      	3573927.00      
 J-88            	4296110.99      	3573406.00      
 J-89            	4286307.04      	3570556.00      
 J-9             	4290501.31      	3571462.00      
 J-90            	4286089.59      	3570535.00      
 J-91            	4286405.64      	3570566.00      
 J-92            	4305426.45      	3584239.00      
 J-93            	4306984.10      	3584909.00      
 J-94            	4304585.06      	3579977.00      
 J-95            	4311403.19      	3582363.00      
 J-96            	4303393.68      	3584271.00      
 J-97            	4302289.95      	3575097.00      
 J-98            	4302509.66      	3575064.00      
 J-99            	4294772.45      	3576290.00      
 O-Pump-1        	4248205.67      	3541635.00      
 I-Pump-1        	4248205.67      	3541635.00      
 R-1             	4248378.00      	3541041.00      
 T-1             	4289578.00      	3572147.00      
 T-2             	4297624.00      	3573739.00      
 T-3             	4300380.00      	3575141.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-1             	4299800.28      	3566462.04      
 P-1             	4300318.22      	3566068.71      
 P-1             	4300602.21      	3565850.67      
 P-1             	4300693.20      	3565779.65      
 P-1             	4300736.06      	3565744.03      
 P-1             	4300775.88      	3565705.92      
 P-1             	4300812.52      	3565665.32      
 P-1             	4300845.42      	3565621.64      
 P-1             	4300875.33      	3565575.63      
 P-1             	4300900.74      	3565528.11      
 P-1             	4300922.14      	3565478.59      
 P-10            	4302286.30      	3572776.04      
 P-100           	4296686.75      	3575670.36      
 P-101           	4297359.61      	3574518.42      
 P-101           	4297281.74      	3574565.37      
 P-101           	4296980.46      	3574746.65      
 P-102           	4297448.36      	3566356.79      
 P-103           	4300609.38      	3568823.69      
 P-103           	4300480.37      	3568919.82      
 P-103           	4300353.13      	3569008.91      
 P-103           	4300275.90      	3569004.80      
 P-104           	4296397.41      	3572970.26      
 P-105           	4296707.67      	3573473.95      
 P-106           	4296968.28      	3575052.89      
 P-108           	4300601.01      	3567496.56      
 P-108           	4300606.21      	3567519.97      
 P-108           	4300614.02      	3567543.37      
 P-109           	4248336.55      	3541725.12      
 P-109           	4248360.85      	3543413.56      
 P-109           	4249045.72      	3544444.46      
 P-109           	4249058.32      	3544489.56      
 P-109           	4249072.19      	3544545.83      
 P-109           	4249126.38      	3544620.36      
 P-109           	4249182.81      	3544669.49      
 P-109           	4249242.58      	3544711.37      
 P-109           	4249336.41      	3544771.09      
 P-109           	4249397.86      	3544796.50      
 P-109           	4249447.00      	3544817.14      
 P-109           	4249482.76      	3544848.69      
 P-109           	4249492.53      	3544858.77      
 P-109           	4249526.04      	3544893.35      
 P-109           	4249545.89      	3544917.07      
 P-109           	4249558.46      	3544970.96      
 P-109           	4249563.54      	3545069.54      
 P-109           	4249560.46      	3545139.62      
 P-109           	4249581.43      	3545200.78      
 P-109           	4249626.13      	3545251.59      
 P-109           	4249636.11      	3545255.74      
 P-109           	4249688.41      	3545277.53      
 P-109           	4249723.25      	3545297.04      
 P-109           	4249751.72      	3545312.97      
 P-109           	4249776.67      	3545326.92      
 P-109           	4249847.05      	3545383.60      
 P-109           	4249867.83      	3545405.69      
 P-109           	4250017.44      	3545564.77      
 P-109           	4250037.29      	3545583.10      
 P-109           	4250139.21      	3545665.22      
 P-109           	4250177.31      	3545705.82      
 P-109           	4250219.20      	3545783.26      
 P-109           	4250257.36      	3545953.35      
 P-109           	4250257.39      	3546052.38      
 P-109           	4250243.45      	3546170.45      
 P-109           	4250215.55      	3546252.97      
 P-109           	4250193.99      	3546279.65      
 P-109           	4250160.90      	3546302.20      
 P-109           	4250107.66      	3546338.08      
 P-109           	4250007.36      	3546371.13      
 P-109           	4249956.62      	3546410.47      
 P-109           	4249869.04      	3546498.10      
 P-109           	4249828.44      	3546565.40      
 P-109           	4249825.92      	3546635.24      
 P-109           	4249848.78      	3546721.54      
 P-109           	4249878.02      	3546824.37      
 P-109           	4249881.86      	3546880.24      
 P-109           	4249877.39      	3546926.13      
 P-109           	4249875.54      	3546977.99      
 P-109           	4249855.24      	3547041.47      
 P-109           	4249826.06      	3547094.80      
 P-109           	4249770.21      	3547155.76      
 P-109           	4249744.84      	3547202.32      
 P-109           	4249737.24      	3547252.25      
 P-109           	4249741.06      	3547323.35      
 P-109           	4249746.17      	3547388.10      
 P-109           	4249796.98      	3547490.91      
 P-109           	4249830.00      	3547531.53      
 P-109           	4249892.22      	3547594.98      
 P-109           	4249965.88      	3547685.11      
 P-109           	4249996.38      	3547747.30      
 P-109           	4250009.09      	3547810.76      
 P-109           	4250005.34      	3547955.50      
 P-109           	4250014.24      	3548031.67      
 P-109           	4250171.69      	3548140.81      
 P-109           	4250517.11      	3548519.02      
 P-109           	4250627.60      	3548638.33      
 P-109           	4250660.62      	3548687.84      
 P-109           	4250692.36      	3548755.11      
 P-109           	4250730.51      	3548884.60      
 P-109           	4250763.57      	3549044.53      
 P-109           	4250781.13      	3549191.59      
 P-109           	4250811.91      	3549363.18      
 P-109           	4250828.46      	3549500.29      
 P-109           	4250838.68      	3549731.35      
 P-109           	4250851.37      	3549771.97      
 P-109           	4250883.13      	3549806.23      
 P-109           	4250925.03      	3549827.80      
 P-109           	4251036.77      	3549858.23      
 P-109           	4251148.49      	3549892.47      
 P-109           	4251281.81      	3549954.65      
 P-109           	4251374.50      	3549999.05      
 P-109           	4251512.91      	3550084.07      
 P-109           	4251562.44      	3550125.95      
 P-109           	4251638.63      	3550218.60      
 P-109           	4251699.61      	3550362.05      
 P-109           	4251732.63      	3550428.05      
 P-109           	4251760.59      	3550476.29      
 P-109           	4251806.31      	3550519.44      
 P-109           	4251874.87      	3550557.51      
 P-109           	4251957.40      	3550599.37      
 P-109           	4252005.66      	3550633.63      
 P-109           	4252037.40      	3550675.51      
 P-109           	4252051.37      	3550699.64      
 P-109           	4252078.07      	3550793.57      
 P-109           	4252086.98      	3550900.21      
 P-109           	4252087.24      	3551024.29      
 P-109           	4252093.62      	3551085.24      
 P-109           	4252105.05      	3551129.68      
 P-109           	4252219.41      	3551427.98      
 P-109           	4252375.62      	3551605.44      
 P-109           	4252621.95      	3551728.74      
 P-109           	4252797.15      	3551778.20      
 P-109           	4252867.78      	3551799.49      
 P-109           	4252931.74      	3551818.78      
 P-109           	4253034.58      	3551847.95      
 P-109           	4253169.73      	3551892.79      
 P-109           	4253251.22      	3551912.67      
 P-109           	4254244.19      	3552186.02      
 P-109           	4254501.93      	3552260.85      
 P-109           	4254834.57      	3552358.49      
 P-109           	4255112.63      	3552440.94      
 P-109           	4255691.96      	3552607.04      
 P-109           	4256044.93      	3552712.30      
 P-109           	4256349.66      	3552812.50      
 P-109           	4256562.94      	3552873.37      
 P-109           	4256766.09      	3552939.33      
 P-109           	4256899.42      	3552990.06      
 P-109           	4257050.51      	3553061.11      
 P-109           	4257202.90      	3553141.06      
 P-109           	4257680.32      	3553440.52      
 P-109           	4258137.44      	3553732.38      
 P-109           	4258513.29      	3553972.21      
 P-109           	4258748.20      	3554116.88      
 P-109           	4258862.47      	3554180.31      
 P-109           	4259044.03      	3554257.70      
 P-109           	4259184.97      	3554305.90      
 P-109           	4259511.27      	3554384.51      
 P-109           	4259730.92      	3554431.43      
 P-109           	4260007.69      	3554493.55      
 P-109           	4260128.30      	3554511.28      
 P-109           	4260217.17      	3554515.07      
 P-109           	4260332.69      	3554513.77      
 P-109           	4260488.85      	3554485.79      
 P-109           	4260667.83      	3554429.87      
 P-109           	4261376.15      	3554147.83      
 P-109           	4261892.80      	3553944.54      
 P-109           	4262382.16      	3553747.63      
 P-109           	4262707.79      	3553640.88      
 P-109           	4263367.86      	3553469.30      
 P-109           	4263859.13      	3553334.59      
 P-109           	4264007.65      	3553301.54      
 P-109           	4264245.04      	3553269.72      
 P-109           	4264469.95      	3553248.80      
 P-109           	4265004.22      	3553198.41      
 P-109           	4265331.74      	3553171.66      
 P-109           	4265498.05      	3553170.33      
 P-109           	4265557.44      	3553176.90      
 P-109           	4265614.85      	3553177.93      
 P-109           	4265783.70      	3553200.72      
 P-109           	4265939.87      	3553237.49      
 P-109           	4266299.18      	3553352.92      
 P-109           	4266639.45      	3553467.08      
 P-109           	4267209.34      	3553660.98      
 P-109           	4268140.01      	3553972.99      
 P-109           	4269046.55      	3554276.17      
 P-109           	4269610.26      	3554465.15      
 P-109           	4269791.84      	3554529.84      
 P-109           	4269951.83      	3554598.37      
 P-109           	4270111.80      	3554677.02      
 P-109           	4270259.10      	3554763.32      
 P-109           	4270660.34      	3555023.45      
 P-109           	4271059.09      	3555288.67      
 P-109           	4271503.48      	3555575.45      
 P-109           	4271679.98      	3555666.81      
 P-109           	4271841.23      	3555735.32      
 P-109           	4271925.78      	3555765.43      
 P-109           	4271979.49      	3555784.55      
 P-109           	4272206.77      	3555858.12      
 P-109           	4272387.05      	3555905.03      
 P-109           	4272564.79      	3555932.92      
 P-109           	4272686.67      	3555937.96      
 P-109           	4273035.80      	3555936.58      
 P-109           	4273475.05      	3555930.22      
 P-109           	4273868.67      	3555935.93      
 P-109           	4274207.40      	3555942.81      
 P-109           	4275298.13      	3555982.92      
 P-109           	4275450.47      	3555991.74      
 P-109           	4275728.50      	3556003.09      
 P-109           	4275926.55      	3556004.30      
 P-109           	4276080.17      	3556000.45      
 P-109           	4276191.89      	3555990.26      
 P-109           	4276401.35      	3555969.88      
 P-109           	4276518.13      	3555957.17      
 P-109           	4276782.21      	3555952.00      
 P-109           	4276912.96      	3555953.23      
 P-109           	4277237.97      	3555963.29      
 P-109           	4277377.63      	3555955.64      
 P-109           	4277522.34      	3555937.82      
 P-109           	4278231.98      	3555829.71      
 P-109           	4278667.62      	3555761.14      
 P-109           	4278774.02      	3555751.62      
 P-109           	4279041.91      	3555748.22      
 P-109           	4279563.69      	3555744.27      
 P-109           	4279850.61      	3555745.46      
 P-109           	4279925.52      	3555753.06      
 P-109           	4280102.00      	3555808.85      
 P-109           	4280251.82      	3555872.29      
 P-109           	4280326.73      	3555904.01      
 P-109           	4280396.57      	3555943.33      
 P-109           	4280532.44      	3556032.17      
 P-109           	4280740.68      	3556184.46      
 P-109           	4280825.75      	3556241.55      
 P-109           	4280895.59      	3556279.63      
 P-109           	4281006.05      	3556331.67      
 P-109           	4281261.25      	3556419.17      
 P-109           	4281628.19      	3556543.48      
 P-109           	4281838.95      	3556619.59      
 P-109           	4282016.70      	3556672.87      
 P-109           	4282134.37      	3556696.43      
 P-109           	4282463.33      	3556775.08      
 P-109           	4282628.64      	3556812.71      
 P-109           	4282859.32      	3556864.32      
 P-109           	4283385.16      	3556978.39      
 P-109           	4283714.17      	3557051.97      
 P-109           	4283907.17      	3557101.42      
 P-109           	4284200.45      	3557181.32      
 P-109           	4284461.97      	3557247.26      
 P-109           	4284620.70      	3557270.06      
 P-109           	4284743.83      	3557277.65      
 P-109           	4284882.22      	3557291.57      
 P-109           	4284981.24      	3557309.34      
 P-109           	4285059.96      	3557332.14      
 P-109           	4285164.08      	3557370.20      
 P-109           	4285355.80      	3557446.33      
 P-109           	4285901.76      	3557654.36      
 P-109           	4286287.74      	3557791.36      
 P-109           	4286799.42      	3557975.30      
 P-109           	4287441.85      	3558176.98      
 P-109           	4287620.89      	3558234.06      
 P-109           	4287914.17      	3558321.56      
 P-109           	4288408.06      	3558459.81      
 P-109           	4288461.32      	3558476.88      
 P-109           	4288517.24      	3558491.52      
 P-109           	4288834.65      	3558575.22      
 P-109           	4289220.61      	3558665.25      
 P-109           	4290203.30      	3558878.26      
 P-109           	4290379.78      	3558909.93      
 P-109           	4290471.17      	3558917.53      
 P-109           	4290580.36      	3558920.03      
 P-109           	4290685.72      	3558909.86      
 P-109           	4290937.09      	3558893.28      
 P-109           	4291042.45      	3558886.90      
 P-109           	4291166.86      	3558879.24      
 P-109           	4291281.12      	3558879.20      
 P-109           	4291376.35      	3558889.34      
 P-109           	4291494.42      	3558919.79      
 P-109           	4291663.29      	3558981.94      
 P-109           	4292009.90      	3559104.99      
 P-109           	4292118.66      	3559127.15      
 P-109           	4292138.13      	3559149.39      
 P-109           	4292531.73      	3559292.73      
 P-109           	4292645.61      	3559339.74      
 P-109           	4292742.13      	3559389.23      
 P-109           	4292851.33      	3559472.99      
 P-109           	4292938.96      	3559560.57      
 P-109           	4293154.83      	3559801.71      
 P-109           	4293291.99      	3559956.55      
 P-109           	4293407.64      	3560097.98      
 P-109           	4293473.61      	3560197.71      
 P-11            	4296430.75      	3575315.01      
 P-11            	4296234.92      	3575012.09      
 P-110           	4302599.23      	3583008.07      
 P-110           	4302700.15      	3582740.07      
 P-110           	4302723.64      	3582656.19      
 P-110           	4302730.33      	3582608.23      
 P-110           	4302727.97      	3582558.45      
 P-110           	4302715.77      	3582509.56      
 P-110           	4302693.77      	3582464.96      
 P-111           	4302783.03      	3588182.80      
 P-111           	4302627.04      	3587839.67      
 P-111           	4302581.83      	3587728.65      
 P-111           	4302542.06      	3587614.82      
 P-111           	4302504.94      	3587542.30      
 P-111           	4302477.72      	3587476.64      
 P-111           	4302471.66      	3587393.99      
 P-111           	4302473.93      	3587333.51      
 P-111           	4302477.19      	3587296.60      
 P-111           	4302491.57      	3587216.42      
 P-111           	4302524.33      	3587107.37      
 P-111           	4302529.66      	3587052.63      
 P-111           	4302538.21      	3586929.97      
 P-111           	4302537.39      	3586797.72      
 P-111           	4302527.97      	3586718.04      
 P-111           	4302507.99      	3586631.31      
 P-111           	4302457.03      	3586445.68      
 P-111           	4302415.17      	3586217.81      
 P-111           	4302380.60      	3586085.83      
 P-111           	4302323.15      	3585896.16      
 P-111           	4302243.66      	3585653.89      
 P-111           	4302214.42      	3585551.12      
 P-111           	4302077.71      	3585116.89      
 P-111           	4302044.00      	3584999.16      
 P-111           	4301995.25      	3584755.49      
 P-111           	4301937.07      	3584519.07      
 P-111           	4301925.91      	3584434.88      
 P-111           	4301924.64      	3584397.51      
 P-111           	4301926.83      	3584357.16      
 P-111           	4301933.30      	3584315.38      
 P-111           	4301942.77      	3584274.50      
 P-111           	4302022.83      	3584047.52      
 P-111           	4302038.32      	3584010.66      
 P-111           	4302118.52      	3583829.85      
 P-111           	4302190.49      	3583693.14      
 P-111           	4302260.39      	3583608.06      
 P-111           	4302331.14      	3583531.18      
 P-111           	4302415.03      	3583453.64      
 P-111           	4302469.23      	3583374.79      
 P-111           	4302486.44      	3583338.85      
 P-111           	4302529.37      	3583210.67      
 P-113           	4302665.59      	3582427.87      
 P-113           	4302586.78      	3582338.14      
 P-113           	4302520.03      	3582251.79      
 P-113           	4302492.76      	3582207.67      
 P-113           	4302474.80      	3582133.99      
 P-113           	4302443.94      	3581989.17      
 P-113           	4302418.42      	3581829.75      
 P-113           	4302410.82      	3581744.82      
 P-113           	4302399.70      	3581497.77      
 P-113           	4302400.00      	3581411.25      
 P-113           	4302420.15      	3581119.80      
 P-114           	4290743.74      	3571299.92      
 P-115           	4290480.54      	3570866.17      
 P-119           	4293886.00      	3571117.73      
 P-119           	4293906.64      	3571103.43      
 P-119           	4293934.53      	3571079.49      
 P-119           	4294004.32      	3571035.60      
 P-119           	4293970.40      	3570989.76      
 P-119           	4293950.44      	3570953.87      
 P-119           	4293922.52      	3570912.01      
 P-119           	4293898.58      	3570874.14      
 P-119           	4293868.68      	3570846.23      
 P-119           	4293840.77      	3570836.27      
 P-119           	4293850.75      	3570939.93      
 P-119           	4293866.72      	3570983.81      
 P-119           	4293868.72      	3571023.68      
 P-119           	4293868.73      	3571057.57      
 P-119           	4293874.72      	3571091.47      
 P-12            	4296586.95      	3562659.05      
 P-12            	4296508.66      	3562711.73      
 P-12            	4296466.25      	3562741.29      
 P-121           	4303139.83      	3574145.25      
 P-121           	4303018.69      	3574214.52      
 P-121           	4302913.11      	3574294.16      
 P-124           	4295643.75      	3573252.07      
 P-125           	4296388.03      	3571342.59      
 P-129           	4301924.70      	3570281.54      
 P-129           	4301952.75      	3570310.74      
 P-129           	4301991.34      	3570344.60      
 P-129           	4301986.68      	3570418.21      
 P-129           	4301993.70      	3570482.46      
 P-129           	4301858.17      	3570507.03      
 P-129           	4301827.83      	3570539.75      
 P-129           	4301824.33      	3570573.63      
 P-129           	4301841.86      	3570656.58      
 P-129           	4301746.09      	3570668.28      
 P-129           	4301695.85      	3570689.32      
 P-129           	4301650.30      	3570725.55      
 P-129           	4301602.41      	3570768.79      
 P-13            	4288727.46      	3570309.01      
 P-13            	4289039.00      	3570128.32      
 P-13            	4289282.14      	3569985.12      
 P-13            	4289506.82      	3569858.10      
 P-13            	4289669.98      	3569791.38      
 P-13            	4289768.31      	3569757.73      
 P-13            	4289888.90      	3569728.51      
 P-13            	4290029.81      	3569710.68      
 P-13            	4290163.12      	3569705.57      
 P-13            	4290311.66      	3569709.32      
 P-131           	4298223.85      	3570967.16      
 P-131           	4298237.88      	3571002.21      
 P-131           	4298260.06      	3571044.27      
 P-139           	4298393.16      	3570690.25      
 P-145           	4298717.44      	3573135.34      
 P-145           	4298717.46      	3573222.97      
 P-145           	4298694.12      	3573307.10      
 P-145           	4298645.08      	3573392.38      
 P-145           	4298628.75      	3573443.80      
 P-145           	4298624.07      	3573495.21      
 P-145           	4298641.61      	3573538.42      
 P-146           	4299866.74      	3572110.45      
 P-15            	4294227.82      	3580583.14      
 P-15            	4294429.64      	3580326.67      
 P-15            	4294676.02      	3579948.74      
 P-151           	4298140.79      	3570650.59      
 P-153           	4294761.53      	3576187.62      
 P-153           	4294771.12      	3576087.16      
 P-153           	4294786.32      	3575972.90      
 P-153           	4294787.56      	3575858.64      
 P-153           	4294777.37      	3575764.69      
 P-153           	4294736.70      	3575555.24      
 P-153           	4294713.80      	3575366.08      
 P-154           	4299788.42      	3571978.47      
 P-157           	4298030.03      	3574174.68      
 P-158           	4296989.71      	3578134.12      
 P-16            	4295967.85      	3574625.14      
 P-161           	4300201.00      	3574623.77      
 P-161           	4300200.99      	3574575.53      
 P-161           	4300181.92      	3574491.74      
 P-161           	4300157.76      	3574434.63      
 P-161           	4300096.81      	3574317.85      
 P-162           	4298397.99      	3571263.87      
 P-163           	4302779.28      	3577987.78      
 P-163           	4302950.98      	3578680.01      
 P-165           	4298854.30      	3569588.44      
 P-172           	4294686.10      	3571723.85      
 P-175           	4297549.38      	3568949.13      
 P-178           	4291261.27      	3569786.25      
 P-178           	4291450.39      	3569817.29      
 P-178           	4291730.98      	3569890.82      
 P-179           	4298816.96      	3569687.75      
 P-179           	4298805.26      	3569656.21      
 P-18            	4304341.77      	3584286.31      
 P-181           	4301964.41      	3570195.06      
 P-181           	4302615.49      	3570100.77      
 P-181           	4302685.40      	3570443.09      
 P-181           	4302552.20      	3570437.27      
 P-181           	4302683.07      	3571122.20      
 P-181           	4302762.37      	3571102.62      
 P-181           	4302826.45      	3571594.90      
 P-181           	4303166.04      	3571728.29      
 P-181           	4303294.27      	3571919.54      
 P-181           	4303244.72      	3572467.12      
 P-181           	4302539.58      	3572209.86      
 P-181           	4302282.28      	3571801.13      
 P-181           	4302441.74      	3571806.40      
 P-181           	4302455.22      	3571233.11      
 P-181           	4302304.46      	3571218.93      
 P-181           	4301859.70      	3571520.05      
 P-181           	4301537.04      	3570956.90      
 P-186           	4298732.97      	3570156.25      
 P-188           	4303071.90      	3568981.46      
 P-188           	4303066.78      	3568892.59      
 P-188           	4303065.51      	3568839.28      
 P-188           	4303068.64      	3568804.37      
 P-190           	4299158.27      	3570351.24      
 P-192           	4296227.06      	3561589.33      
 P-192           	4296224.48      	3561539.24      
 P-192           	4296233.46      	3561510.99      
 P-192           	4296269.41      	3561480.15      
 P-198           	4303785.01      	3567688.88      
 P-198           	4303689.80      	3567711.77      
 P-198           	4303532.38      	3567725.77      
 P-198           	4303456.20      	3567725.79      
 P-2             	4300215.41      	3560495.99      
 P-2             	4300195.22      	3560364.56      
 P-2             	4300175.65      	3560222.22      
 P-2             	4300159.61      	3560099.67      
 P-2             	4300120.67      	3559773.72      
 P-201           	4295257.89      	3573456.58      
 P-203           	4295922.61      	3571663.83      
 P-204           	4303188.80      	3579622.47      
 P-204           	4303250.36      	3579899.21      
 P-204           	4303270.88      	3579972.41      
 P-204           	4303352.97      	3580293.06      
 P-204           	4303470.24      	3580758.63      
 P-206           	4296819.34      	3568717.02      
 P-206           	4296753.34      	3568761.49      
 P-206           	4296757.15      	3568781.78      
 P-206           	4296783.82      	3568830.02      
 P-206           	4296825.73      	3568908.72      
 P-21            	4296867.86      	3561279.63      
 P-21            	4296885.89      	3561573.73      
 P-21            	4296906.55      	3561933.34      
 P-21            	4296982.69      	3562387.96      
 P-210           	4300740.34      	3568049.31      
 P-210           	4300767.67      	3568149.46      
 P-211           	4295721.93      	3559737.21      
 P-211           	4295782.35      	3559828.67      
 P-211           	4295818.38      	3559863.02      
 P-211           	4295859.56      	3559883.00      
 P-211           	4295908.95      	3559894.75      
 P-211           	4295955.99      	3559894.73      
 P-211           	4295999.50      	3559882.97      
 P-211           	4296066.54      	3559855.90      
 P-214           	4294676.58      	3560445.50      
 P-214           	4294650.72      	3560472.54      
 P-214           	4294638.97      	3560498.43      
 P-214           	4294637.80      	3560524.29      
 P-22            	4301195.99      	3574032.11      
 P-22            	4301041.61      	3574494.54      
 P-22            	4301021.32      	3574563.10      
 P-221           	4295070.55      	3570902.36      
 P-221           	4295114.99      	3570953.12      
 P-221           	4295169.61      	3571031.82      
 P-225           	4305625.91      	3586783.09      
 P-225           	4305917.91      	3586855.38      
 P-225           	4306036.34      	3586886.51      
 P-225           	4306131.21      	3586897.21      
 P-225           	4306274.68      	3586885.74      
 P-225           	4306835.74      	3586771.33      
 P-225           	4306910.64      	3586763.69      
 P-225           	4306998.24      	3586767.47      
 P-225           	4307121.39      	3586800.46      
 P-225           	4307207.71      	3586829.63      
 P-225           	4307300.41      	3586875.31      
 P-225           	4307379.15      	3586917.17      
 P-225           	4307457.86      	3586964.13      
 P-225           	4307532.78      	3587023.78      
 P-225           	4307761.16      	3587240.07      
 P-225           	4308208.32      	3587634.22      
 P-225           	4308344.18      	3587695.13      
 P-225           	4308438.13      	3587716.68      
 P-226           	4295777.15      	3559585.48      
 P-226           	4295837.11      	3559533.71      
 P-226           	4295894.08      	3559498.59      
 P-226           	4295973.50      	3559454.89      
 P-226           	4296055.83      	3559423.11      
 P-226           	4296182.85      	3559399.55      
 P-226           	4296326.31      	3559387.75      
 P-226           	4296343.98      	3559470.07      
 P-226           	4296376.94      	3559620.59      
 P-227           	4304496.79      	3584860.09      
 P-227           	4304542.52      	3584984.49      
 P-227           	4304583.19      	3585080.96      
 P-227           	4304678.43      	3585280.26      
 P-227           	4305101.40      	3586039.31      
 P-227           	4305334.48      	3586468.54      
 P-228           	4298206.36      	3571145.92      
 P-228           	4298126.93      	3571206.69      
 P-23            	4299016.64      	3573567.53      
 P-23            	4298687.24      	3573752.21      
 P-232           	4295347.09      	3578850.01      
 P-232           	4295608.23      	3578428.73      
 P-232           	4295840.98      	3578056.06      
 P-232           	4296081.84      	3577667.19      
 P-233           	4297171.41      	3578108.33      
 P-235           	4297744.04      	3570503.10      
 P-237           	4298088.51      	3567503.00      
 P-237           	4298309.54      	3567923.14      
 P-24            	4298205.12      	3566793.30      
 P-24            	4298172.11      	3566837.76      
 P-24            	4298142.93      	3566870.76      
 P-24            	4298055.35      	3566920.29      
 P-24            	4298019.81      	3566925.39      
 P-24            	4297965.22      	3566924.13      
 P-24            	4297930.94      	3566943.17      
 P-24            	4297895.40      	3566963.50      
 P-243           	4295063.69      	3573592.47      
 P-243           	4294860.61      	3573760.11      
 P-245           	4300141.82      	3569863.79      
 P-246           	4300611.36      	3569466.44      
 P-246           	4300374.26      	3569729.38      
 P-246           	4300382.91      	3569743.88      
 P-248           	4295603.13      	3559716.08      
 P-25            	4294449.46      	3580512.66      
 P-25            	4295042.47      	3580733.42      
 P-25            	4295580.83      	3580925.10      
 P-25            	4295807.56      	3581000.63      
 P-25            	4296228.46      	3581145.83      
 P-25            	4296384.28      	3581208.56      
 P-250           	4303220.10      	3579355.33      
 P-250           	4303469.75      	3579459.42      
 P-250           	4304100.99      	3579731.22      
 P-250           	4304547.47      	3579904.25      
 P-252           	4296504.04      	3559901.65      
 P-252           	4296511.11      	3559949.86      
 P-252           	4296405.29      	3560049.85      
 P-252           	4296378.26      	3560074.56      
 P-252           	4295944.33      	3560286.37      
 P-252           	4295764.42      	3560365.21      
 P-254           	4299592.99      	3567512.45      
 P-255           	4301398.58      	3568779.28      
 P-255           	4301480.40      	3568922.95      
 P-256           	4299638.97      	3556655.46      
 P-256           	4299399.65      	3555570.69      
 P-256           	4293873.35      	3559674.55      
 P-256           	4293874.65      	3559809.13      
 P-256           	4293868.33      	3559849.73      
 P-256           	4293870.89      	3559887.83      
 P-256           	4293897.57      	3560009.71      
 P-256           	4293901.40      	3560073.17      
 P-259           	4296365.42      	3570761.07      
 P-259           	4296450.50      	3570851.17      
 P-26            	4297084.92      	3574163.18      
 P-262           	4303218.84      	3567882.02      
 P-262           	4303226.49      	3567975.95      
 P-262           	4303241.74      	3568049.59      
 P-262           	4303260.81      	3568123.21      
 P-262           	4303283.68      	3568184.14      
 P-262           	4303317.97      	3568238.73      
 P-262           	4303410.68      	3568337.72      
 P-262           	4303448.78      	3568401.19      
 P-262           	4303467.83      	3568482.43      
 P-263           	4294647.36      	3573907.44      
 P-263           	4294507.75      	3573977.30      
 P-263           	4294531.87      	3574056.00      
 P-263           	4294531.91      	3574122.02      
 P-263           	4294516.69      	3574209.61      
 P-263           	4294507.33      	3574316.29      
 P-263           	4294509.11      	3574367.03      
 P-263           	4294524.38      	3574429.24      
 P-263           	4294550.14      	3574485.89      
 P-263           	4294697.47      	3574699.14      
 P-263           	4294726.67      	3574770.23      
 P-263           	4294736.86      	3574841.31      
 P-263           	4294734.34      	3574935.26      
 P-264           	4297025.76      	3561110.06      
 P-267           	4301757.90      	3572060.37      
 P-267           	4301521.37      	3571756.80      
 P-269           	4301132.95      	3571246.36      
 P-27            	4299776.21      	3573719.68      
 P-271           	4296533.36      	3577476.72      
 P-272           	4301660.23      	3572062.74      
 P-274           	4302754.73      	3572670.54      
 P-28            	4297133.82      	3567486.75      
 P-281           	4301034.20      	3567747.47      
 P-283           	4307574.01      	3574571.09      
 P-284           	4300716.60      	3571757.03      
 P-284           	4300638.69      	3571801.37      
 P-287           	4297345.53      	3570938.53      
 P-288           	4301546.77      	3570832.66      
 P-288           	4301517.17      	3570873.96      
 P-288           	4301454.08      	3570877.48      
 P-288           	4301385.15      	3570891.52      
 P-289           	4296491.96      	3569261.74      
 P-29            	4302215.87      	3573914.14      
 P-29            	4302022.35      	3572991.32      
 P-29            	4302192.39      	3572892.98      
 P-293           	4293892.81      	3571593.92      
 P-293           	4293805.04      	3571452.38      
 P-293           	4293789.05      	3571294.86      
 P-293           	4293761.11      	3571215.11      
 P-293           	4293800.98      	3571185.21      
 P-299           	4300451.41      	3569815.80      
 P-303           	4295666.42      	3574184.87      
 P-303           	4295622.43      	3574112.79      
 P-303           	4295480.17      	3573902.12      
 P-306           	4297962.07      	3570753.45      
 P-309           	4297781.33      	3567664.30      
 P-31            	4294943.70      	3570175.65      
 P-310           	4294471.52      	3571593.15      
 P-310           	4294455.01      	3571577.92      
 P-310           	4294428.35      	3571575.38      
 P-310           	4294394.08      	3571596.97      
 P-312           	4303557.70      	3581576.13      
 P-312           	4303492.95      	3581577.42      
 P-312           	4303447.26      	3581573.62      
 P-312           	4303404.08      	3581555.85      
 P-312           	4303294.88      	3581493.68      
 P-312           	4303203.49      	3581455.62      
 P-312           	4303052.39      	3581429.01      
 P-312           	4302893.70      	3581401.13      
 P-312           	4302826.41      	3581374.49      
 P-312           	4302788.32      	3581350.38      
 P-312           	4302738.78      	3581302.14      
 P-312           	4302685.45      	3581245.03      
 P-312           	4302654.97      	3581194.26      
 P-312           	4302624.49      	3581134.61      
 P-312           	4302580.02      	3581045.75      
 P-317           	4294327.03      	3572387.90      
 P-317           	4294491.26      	3572634.87      
 P-317           	4294671.20      	3572888.00      
 P-317           	4294945.19      	3573304.09      
 P-325           	4296565.00      	3571619.22      
 P-328           	4300925.30      	3572478.08      
 P-328           	4301094.11      	3572386.62      
 P-331           	4296356.81      	3571723.38      
 P-331           	4296326.34      	3571758.93      
 P-331           	4296312.39      	3571776.71      
 P-331           	4296373.34      	3571832.56      
 P-335           	4304162.12      	3567941.42      
 P-335           	4304290.40      	3568162.29      
 P-337           	4296676.95      	3568011.19      
 P-337           	4296886.57      	3568569.72      
 P-340           	4302972.80      	3568719.96      
 P-340           	4302970.17      	3568460.98      
 P-340           	4302496.65      	3568475.09      
 P-340           	4302466.18      	3568486.52      
 P-340           	4302159.02      	3568698.62      
 P-343           	4298241.13      	3570187.94      
 P-344           	4301792.27      	3568717.25      
 P-344           	4301883.44      	3568822.37      
 P-345           	4302862.97      	3574427.45      
 P-345           	4302873.37      	3574512.28      
 P-345           	4302863.01      	3574553.81      
 P-345           	4302759.16      	3574621.35      
 P-346           	4302069.10      	3572334.31      
 P-346           	4302526.13      	3572393.85      
 P-346           	4302673.41      	3572431.90      
 P-346           	4302847.35      	3572500.39      
 P-346           	4303141.93      	3572641.23      
 P-346           	4303986.28      	3573077.71      
 P-347           	4301863.60      	3568929.85      
 P-348           	4294039.79      	3560079.50      
 P-348           	4293990.27      	3560103.62      
 P-348           	4293938.22      	3560117.61      
 P-349           	4301157.51      	3566823.96      
 P-349           	4301204.38      	3566996.92      
 P-349           	4301227.82      	3567103.58      
 P-349           	4301253.88      	3567214.13      
 P-349           	4301328.09      	3567501.56      
 P-349           	4301343.71      	3567580.89      
 P-349           	4301268.29      	3567600.43      
 P-349           	4301218.86      	3567616.05      
 P-35            	4297075.19      	3566617.15      
 P-35            	4297175.53      	3566811.36      
 P-35            	4297202.21      	3566862.13      
 P-35            	4297214.92      	3566902.77      
 P-35            	4297213.66      	3566956.08      
 P-35            	4297204.78      	3567001.77      
 P-35            	4297174.34      	3567088.11      
 P-35            	4297162.94      	3567159.21      
 P-35            	4297162.96      	3567210.00      
 P-353           	4297165.16      	3570583.12      
 P-354           	4301736.39      	3569422.90      
 P-357           	4296285.90      	3570649.56      
 P-358           	4303787.83      	3568686.73      
 P-36            	4297543.87      	3571968.03      
 P-361           	4295405.67      	3563616.19      
 P-361           	4295572.70      	3563849.87      
 P-362           	4298548.33      	3568369.95      
 P-364           	4296545.78      	3571045.40      
 P-37            	4305504.82      	3573784.41      
 P-37            	4306551.94      	3574161.31      
 P-37            	4306725.88      	3574222.20      
 P-37            	4306870.62      	3574275.48      
 P-371           	4298939.01      	3571674.95      
 P-372           	4301581.04      	3574025.93      
 P-373           	4301998.01      	3569136.60      
 P-373           	4301937.28      	3569181.02      
 P-378           	4295319.99      	3579505.59      
 P-378           	4295381.64      	3579552.07      
 P-378           	4295426.98      	3579612.53      
 P-378           	4295445.61      	3579661.36      
 P-38            	4290805.53      	3570051.82      
 P-381           	4297419.45      	3567429.55      
 P-381           	4297335.68      	3567453.70      
 P-383           	4298879.08      	3570421.41      
 P-384           	4304105.28      	3568960.86      
 P-388           	4292165.22      	3570068.46      
 P-388           	4292398.86      	3570199.14      
 P-388           	4292644.31      	3570356.11      
 P-388           	4292883.63      	3570567.36      
 P-388           	4293206.75      	3570940.13      
 P-388           	4293547.35      	3571352.06      
 P-388           	4293813.07      	3571681.67      
 P-389           	4293817.63      	3560110.05      
 P-389           	4293802.39      	3560154.47      
 P-389           	4293756.72      	3560200.18      
 P-389           	4293683.09      	3560252.25      
 P-391           	4302805.51      	3572749.23      
 P-397           	4296024.38      	3562449.86      
 P-397           	4296211.86      	3562343.22      
 P-401           	4298720.26      	3570688.99      
 P-403           	4297484.46      	3568338.51      
 P-403           	4297544.16      	3568457.83      
 P-407           	4293952.14      	3561114.81      
 P-407           	4294197.06      	3561565.24      
 P-407           	4294377.10      	3561898.02      
 P-407           	4294498.29      	3562109.68      
 P-407           	4294786.37      	3562629.45      
 P-407           	4294970.11      	3562929.27      
 P-407           	4295117.86      	3563152.63      
 P-41            	4296519.11      	3577122.33      
 P-41            	4296844.97      	3576583.61      
 P-41            	4296903.66      	3576453.97      
 P-41            	4296936.02      	3576326.41      
 P-41            	4296942.06      	3576223.13      
 P-41            	4296931.92      	3576140.10      
 P-41            	4296919.75      	3576063.16      
 P-41            	4296858.96      	3575925.47      
 P-410           	4303105.11      	3572660.29      
 P-412           	4309738.99      	3576171.36      
 P-412           	4309681.76      	3575775.29      
 P-414           	4301057.49      	3568923.07      
 P-42            	4304454.42      	3571999.76      
 P-426           	4297157.51      	3571050.31      
 P-426           	4297095.22      	3570965.71      
 P-428           	4299826.64      	3570737.75      
 P-431           	4301866.19      	3569850.45      
 P-431           	4301950.39      	3570153.01      
 P-431           	4301955.05      	3570183.39      
 P-432           	4297629.99      	3566679.20      
 P-432           	4297716.36      	3566831.52      
 P-436           	4301452.82      	3570592.43      
 P-437           	4302076.26      	3569027.93      
 P-437           	4302231.64      	3569065.28      
 P-437           	4302336.80      	3569078.09      
 P-438           	4297170.92      	3568480.78      
 P-438           	4297271.19      	3568412.20      
 P-438           	4297361.33      	3568356.32      
 P-44            	4304200.41      	3571566.92      
 P-44            	4304185.21      	3571692.61      
 P-44            	4304151.00      	3571943.98      
 P-442           	4298546.53      	3571887.69      
 P-442           	4298517.31      	3571865.49      
 P-442           	4298477.60      	3571854.98      
 P-442           	4298426.19      	3571866.68      
 P-447           	4302577.03      	3572807.69      
 P-45            	4297027.71      	3569297.12      
 P-452           	4293972.59      	3570393.01      
 P-452           	4292717.97      	3569983.22      
 P-452           	4292245.98      	3569922.16      
 P-452           	4292031.87      	3569940.27      
 P-456           	4295723.08      	3564256.96      
 P-456           	4295509.92      	3564348.19      
 P-456           	4295463.68      	3564376.47      
 P-456           	4295439.29      	3564400.88      
 P-456           	4295429.01      	3564425.28      
 P-456           	4295422.61      	3564459.97      
 P-456           	4295426.47      	3564493.35      
 P-456           	4295486.91      	3564770.75      
 P-456           	4295517.78      	3564920.99      
 P-456           	4295005.37      	3564990.48      
 P-456           	4294593.12      	3565047.12      
 P-456           	4294349.11      	3565062.60      
 P-456           	4293551.57      	3565089.79      
 P-456           	4292967.22      	3565114.35      
 P-46            	4300155.50      	3568661.62      
 P-46            	4300171.89      	3568738.73      
 P-468           	4302051.32      	3572367.31      
 P-468           	4302523.61      	3572420.50      
 P-468           	4302603.59      	3572435.71      
 P-47            	4296590.09      	3581296.84      
 P-47            	4296890.07      	3581383.98      
 P-47            	4297077.27      	3581423.46      
 P-47            	4297166.81      	3581437.38      
 P-47            	4297341.21      	3581443.14      
 P-47            	4297379.57      	3581451.28      
 P-47            	4297415.62      	3581472.18      
 P-47            	4297438.87      	3581494.28      
 P-471           	4286361.38      	3571445.90      
 P-471           	4286357.60      	3571525.88      
 P-471           	4286337.31      	3571577.93      
 P-471           	4286309.38      	3571612.22      
 P-471           	4286240.84      	3571671.90      
 P-471           	4286167.20      	3571607.19      
 P-471           	4285090.37      	3570690.90      
 P-471           	4285028.15      	3570631.25      
 P-471           	4285006.56      	3570588.07      
 P-481           	4298870.73      	3569823.26      
 P-481           	4298905.78      	3569893.35      
 P-487           	4300015.68      	3569966.63      
 P-487           	4299861.48      	3570049.62      
 P-49            	4301094.22      	3572775.09      
 P-490           	4298800.06      	3571978.73      
 P-493           	4295839.63      	3563167.84      
 P-493           	4295752.32      	3563225.65      
 P-493           	4295652.17      	3563297.61      
 P-493           	4295566.14      	3563355.42      
 P-493           	4295469.84      	3563423.51      
 P-493           	4295391.51      	3563471.07      
 P-495           	4296017.20      	3564357.05      
 P-495           	4296278.00      	3564631.79      
 P-495           	4296389.76      	3564757.64      
 P-499           	4295184.65      	3563147.48      
 P-499           	4295151.25      	3563097.41      
 P-499           	4295138.39      	3563066.57      
 P-499           	4295090.84      	3562990.82      
 P-499           	4295241.08      	3562898.30      
 P-499           	4295506.89      	3562749.25      
 P-5             	4300953.90      	3565376.48      
 P-5             	4300963.88      	3565324.88      
 P-5             	4300969.13      	3565272.90      
 P-5             	4300969.88      	3565219.90      
 P-5             	4300966.91      	3565164.85      
 P-5             	4300961.25      	3565107.74      
 P-5             	4300945.65      	3564987.52      
 P-5             	4300805.81      	3563978.31      
 P-5             	4300753.76      	3563630.74      
 P-5             	4300726.21      	3563453.70      
 P-5             	4300673.88      	3563142.87      
 P-5             	4300566.89      	3562532.67      
 P-5             	4300285.48      	3560907.67      
 P-50            	4305379.19      	3574787.10      
 P-50            	4305297.73      	3574691.96      
 P-50            	4305272.83      	3574657.96      
 P-50            	4305251.66      	3574621.17      
 P-50            	4305234.82      	3574583.97      
 P-50            	4305223.18      	3574544.49      
 P-50            	4305218.33      	3574503.97      
 P-50            	4305219.62      	3574462.61      
 P-50            	4305235.54      	3574378.82      
 P-50            	4305329.22      	3574081.34      
 P-501           	4303779.98      	3582015.32      
 P-502           	4295042.38      	3560607.70      
 P-502           	4294942.42      	3560639.48      
 P-502           	4294840.12      	3560679.48      
 P-502           	4294764.86      	3560704.21      
 P-502           	4294720.12      	3560533.69      
 P-506           	4300620.53      	3572200.14      
 P-506           	4300501.71      	3571981.45      
 P-509           	4295177.44      	3559918.47      
 P-509           	4294119.12      	3560411.56      
 P-51            	4304791.27      	3573519.28      
 P-51            	4304987.82      	3573602.10      
 P-51            	4305337.23      	3573724.81      
 P-510           	4303220.68      	3572816.40      
 P-510           	4303166.13      	3572912.90      
 P-510           	4303154.71      	3572957.34      
 P-510           	4303162.33      	3572999.23      
 P-510           	4303189.01      	3573039.85      
 P-510           	4303223.29      	3573070.30      
 P-510           	4303253.77      	3573091.89      
 P-510           	4303750.22      	3573360.88      
 P-510           	4303783.24      	3573368.48      
 P-510           	4303820.04      	3573353.25      
 P-510           	4303846.69      	3573325.33      
 P-510           	4303877.15      	3573268.18      
 P-510           	4303907.62      	3573221.19      
 P-510           	4303932.99      	3573172.95      
 P-514           	4300766.40      	3568230.10      
 P-514           	4300735.21      	3568240.52      
 P-514           	4300706.57      	3568252.23      
 P-514           	4300661.05      	3568262.65      
 P-515           	4299691.62      	3572536.93      
 P-516           	4303150.18      	3573979.08      
 P-519           	4294828.46      	3570270.77      
 P-519           	4294507.03      	3570166.70      
 P-519           	4294408.07      	3570536.35      
 P-520           	4302835.27      	3574420.53      
 P-520           	4302774.69      	3574424.02      
 P-520           	4302738.35      	3574434.42      
 P-520           	4302658.74      	3574491.57      
 P-522           	4298456.78      	3572643.57      
 P-528           	4297214.15      	3570894.47      
 P-531           	4299824.56      	3571731.95      
 P-537           	4300728.21      	3569576.24      
 P-540           	4309850.59      	3575723.18      
 P-540           	4310333.03      	3575851.27      
 P-540           	4311023.69      	3576023.75      
 P-540           	4311790.54      	3576212.71      
 P-543           	4296217.02      	3570082.63      
 P-543           	4296118.00      	3570120.74      
 P-543           	4296071.07      	3570130.09      
 P-543           	4296038.02      	3570132.18      
 P-543           	4295402.00      	3570151.40      
 P-543           	4295339.79      	3570143.80      
 P-543           	4295177.28      	3570110.83      
 P-543           	4295060.15      	3570086.04      
 P-543           	4295014.77      	3570070.27      
 P-546           	4299123.53      	3571438.90      
 P-548           	4300644.75      	3572547.98      
 P-548           	4300487.35      	3572636.88      
 P-548           	4300407.39      	3572695.31      
 P-550           	4295102.54      	3570641.52      
 P-550           	4295324.72      	3570750.64      
 P-550           	4295719.63      	3570965.08      
 P-551           	4298346.81      	3569610.32      
 P-553           	4296540.91      	3563301.22      
 P-556           	4304482.66      	3573077.58      
 P-556           	4304472.52      	3573141.05      
 P-556           	4304452.23      	3573198.20      
 P-560           	4299471.29      	3570094.13      
 P-562           	4307316.05      	3573655.83      
 P-562           	4307322.42      	3573720.57      
 P-562           	4307316.08      	3573780.24      
 P-562           	4307248.90      	3574129.39      
 P-562           	4307228.61      	3574210.63      
 P-562           	4307174.06      	3574345.21      
 P-565           	4297862.39      	3571508.41      
 P-568           	4293923.85      	3570678.15      
 P-568           	4293944.49      	3570637.09      
 P-572           	4297124.58      	3570679.62      
 P-573           	4296575.01      	3571192.65      
 P-573           	4296572.49      	3571247.24      
 P-573           	4296562.34      	3571300.57      
 P-573           	4296539.51      	3571337.39      
 P-573           	4296451.93      	3571414.83      
 P-576           	4301330.84      	3568824.87      
 P-576           	4301097.23      	3568994.33      
 P-580           	4298975.93      	3570018.32      
 P-585           	4295907.62      	3572511.88      
 P-586           	4308471.73      	3575133.24      
 P-586           	4308904.69      	3575365.44      
 P-586           	4309293.22      	3575536.72      
 P-588           	4298307.98      	3571128.38      
 P-589           	4297600.91      	3571613.84      
 P-59            	4305516.73      	3584265.50      
 P-59            	4305607.90      	3584317.81      
 P-59            	4305640.55      	3584340.21      
 P-59            	4305748.40      	3584439.06      
 P-59            	4305793.54      	3584489.60      
 P-59            	4305880.26      	3584559.41      
 P-59            	4305925.71      	3584583.32      
 P-59            	4305982.39      	3584601.76      
 P-59            	4306047.73      	3584611.81      
 P-59            	4306222.61      	3584612.41      
 P-59            	4306260.54      	3584616.29      
 P-59            	4306419.83      	3584655.41      
 P-59            	4306628.84      	3584699.87      
 P-59            	4306724.48      	3584724.97      
 P-59            	4306838.58      	3584756.35      
 P-59            	4306872.44      	3584771.56      
 P-59            	4306903.27      	3584793.14      
 P-59            	4306964.78      	3584861.42      
 P-59            	4306982.50      	3584899.07      
 P-591           	4296848.12      	3571775.29      
 P-592           	4296879.81      	3571596.28      
 P-594           	4303199.20      	3576932.68      
 P-594           	4303078.60      	3576947.95      
 P-597           	4294786.72      	3572876.54      
 P-598           	4297133.93      	3571303.93      
 P-599           	4296999.38      	3572454.43      
 P-602           	4300783.52      	3573147.65      
 P-602           	4300607.09      	3573260.68      
 P-606           	4297164.17      	3571527.63      
 P-607           	4296628.54      	3571953.08      
 P-61            	4304681.92      	3579998.50      
 P-61            	4304726.34      	3579997.08      
 P-61            	4304865.54      	3579998.64      
 P-61            	4305000.01      	3580005.92      
 P-61            	4305038.26      	3580012.82      
 P-61            	4305077.03      	3580024.08      
 P-61            	4305157.28      	3580052.07      
 P-61            	4305324.45      	3580116.07      
 P-61            	4306434.42      	3580563.24      
 P-61            	4306732.18      	3580679.53      
 P-61            	4306788.44      	3580710.82      
 P-61            	4306907.35      	3580797.68      
 P-61            	4306977.19      	3580830.65      
 P-61            	4307185.96      	3580929.62      
 P-61            	4307221.98      	3580943.05      
 P-61            	4307330.32      	3580972.25      
 P-61            	4307511.37      	3581015.13      
 P-61            	4308105.67      	3581141.43      
 P-61            	4309012.05      	3581342.78      
 P-61            	4309591.12      	3581467.75      
 P-61            	4309698.97      	3581502.07      
 P-61            	4309798.17      	3581548.96      
 P-61            	4309985.25      	3581658.86      
 P-61            	4310179.55      	3581767.76      
 P-61            	4310333.77      	3581871.37      
 P-61            	4310409.94      	3581915.23      
 P-61            	4310515.78      	3581967.26      
 P-61            	4310691.56      	3582047.20      
 P-61            	4310839.89      	3582111.02      
 P-61            	4311026.27      	3582186.26      
 P-61            	4311112.15      	3582224.97      
 P-61            	4311237.96      	3582288.85      
 P-611           	4297480.47      	3572219.44      
 P-612           	4303067.73      	3567699.25      
 P-612           	4302973.76      	3567706.88      
 P-612           	4302837.95      	3567736.12      
 P-612           	4302701.42      	3567793.97      
 P-612           	4302317.54      	3568040.64      
 P-612           	4302061.13      	3568220.03      
 P-615           	4302857.81      	3573543.93      
 P-615           	4303030.68      	3573771.40      
 P-616           	4299162.71      	3569528.77      
 P-616           	4299211.81      	3569622.21      
 P-616           	4299257.40      	3569700.47      
 P-616           	4299284.27      	3569750.71      
 P-618           	4303380.71      	3576866.59      
 P-619           	4297215.29      	3572738.75      
 P-62            	4303965.16      	3583299.89      
 P-62            	4303777.57      	3583316.24      
 P-62            	4303746.24      	3583326.68      
 P-62            	4303724.39      	3583345.34      
 P-62            	4303706.56      	3583378.60      
 P-62            	4303446.24      	3584130.63      
 P-620           	4303562.78      	3570340.67      
 P-620           	4303562.95      	3570368.66      
 P-620           	4303549.59      	3570398.39      
 P-620           	4303525.23      	3570417.71      
 P-620           	4303498.37      	3570427.39      
 P-620           	4303156.87      	3570482.81      
 P-620           	4303123.59      	3570470.07      
 P-620           	4303103.55      	3570444.34      
 P-620           	4303095.41      	3570418.76      
 P-620           	4303086.70      	3570360.00      
 P-620           	4303000.22      	3570372.96      
 P-620           	4302950.88      	3570370.34      
 P-620           	4302920.93      	3570359.69      
 P-620           	4302898.92      	3570344.85      
 P-620           	4302874.04      	3570314.28      
 P-620           	4302851.26      	3570259.94      
 P-620           	4302832.81      	3570197.46      
 P-620           	4302746.91      	3569863.66      
 P-621           	4305446.71      	3586896.77      
 P-621           	4305464.02      	3587026.61      
 P-621           	4305498.64      	3587234.35      
 P-621           	4305498.64      	3587390.15      
 P-621           	4305507.30      	3587554.61      
 P-621           	4305489.99      	3587658.48      
 P-621           	4305464.02      	3587796.98      
 P-621           	4305429.40      	3587978.75      
 P-621           	4305351.49      	3588350.95      
 P-623           	4299277.97      	3567910.07      
 P-623           	4299273.43      	3567864.16      
 P-623           	4299266.78      	3567824.30      
 P-623           	4299257.49      	3567772.19      
 P-623           	4299224.02      	3567626.24      
 P-623           	4299204.25      	3567531.02      
 P-623           	4299188.38      	3567431.65      
 P-623           	4299183.75      	3567380.21      
 P-623           	4299182.18      	3567328.62      
 P-623           	4299183.98      	3567276.21      
 P-63            	4301927.82      	3574748.94      
 P-64            	4302446.36      	3575060.34      
 P-65            	4294785.29      	3576378.62      
 P-65            	4294841.97      	3576674.92      
 P-66            	4296456.62      	3580745.66      
 P-66            	4296440.04      	3580705.86      
 P-69            	4301767.74      	3574394.04      
 P-7             	4301037.93      	3574946.50      
 P-7             	4300990.89      	3574712.90      
 P-7             	4300998.17      	3574646.88      
 P-70            	4295834.05      	3575805.04      
 P-70            	4295897.56      	3575849.13      
 P-70            	4296029.70      	3575951.32      
 P-70            	4296049.04      	3575962.10      
 P-70            	4296067.33      	3575968.13      
 P-70            	4296086.83      	3575970.06      
 P-70            	4296111.87      	3575968.24      
 P-70            	4296238.94      	3575955.56      
 P-70            	4296698.04      	3575919.28      
 P-70            	4296771.52      	3575910.82      
 P-71            	4296781.68      	3574837.34      
 P-71            	4296742.70      	3574841.23      
 P-71            	4296702.83      	3574840.66      
 P-71            	4296661.45      	3574834.44      
 P-71            	4296587.49      	3574809.86      
 P-71            	4296421.05      	3574739.58      
 P-71            	4296393.20      	3574732.70      
 P-71            	4296364.92      	3574729.76      
 P-71            	4296337.35      	3574730.58      
 P-71            	4296309.85      	3574736.08      
 P-71            	4296257.61      	3574752.80      
 P-71            	4296235.37      	3574764.62      
 P-71            	4296162.00      	3574811.79      
 P-71            	4296146.34      	3574822.35      
 P-71            	4296127.50      	3574835.88      
 P-73            	4300309.90      	3569301.79      
 P-73            	4300320.41      	3569326.34      
 P-75            	4287643.35      	3570565.75      
 P-75            	4288080.06      	3570503.42      
 P-75            	4288241.27      	3570476.72      
 P-75            	4288325.05      	3570456.37      
 P-75            	4288407.57      	3570434.77      
 P-76            	4286322.07      	3570435.59      
 P-76            	4286303.62      	3570313.82      
 P-76            	4286263.03      	3570177.28      
 P-76            	4286251.96      	3570055.51      
 P-76            	4286237.20      	3569948.50      
 P-78            	4293598.36      	3577935.85      
 P-78            	4293666.84      	3577933.74      
 P-78            	4293686.53      	3577929.29      
 P-78            	4293736.43      	3577909.15      
 P-78            	4293815.32      	3577871.76      
 P-78            	4293871.46      	3577856.29      
 P-78            	4294055.84      	3577825.46      
 P-78            	4294164.23      	3577803.59      
 P-78            	4294223.02      	3577780.46      
 P-78            	4294272.49      	3577753.77      
 P-78            	4294309.16      	3577728.81      
 P-78            	4294336.02      	3577700.23      
 P-78            	4294437.26      	3577528.92      
 P-78            	4294478.36      	3577478.11      
 P-78            	4294522.05      	3577433.25      
 P-78            	4294586.11      	3577379.51      
 P-78            	4294761.13      	3577253.27      
 P-78            	4294809.88      	3577223.44      
 P-79            	4298193.39      	3574015.32      
 P-79            	4298201.31      	3573977.02      
 P-79            	4298203.85      	3573943.49      
 P-79            	4298200.26      	3573907.81      
 P-79            	4298191.63      	3573871.16      
 P-79            	4298162.11      	3573791.39      
 P-79            	4298125.52      	3573711.49      
 P-79            	4298103.00      	3573679.08      
 P-79            	4298074.44      	3573650.60      
 P-79            	4298041.24      	3573626.03      
 P-79            	4298004.12      	3573606.72      
 P-79            	4297964.81      	3573592.07      
 P-79            	4297832.86      	3573555.17      
 P-79            	4297785.03      	3573538.33      
 P-79            	4297738.32      	3573516.13      
 P-79            	4297694.96      	3573487.56      
 P-79            	4297655.01      	3573453.63      
 P-79            	4297618.48      	3573415.36      
 P-79            	4297553.00      	3573331.27      
 P-79            	4297526.71      	3573296.12      
 P-79            	4297475.56      	3573228.25      
 P-79            	4297281.07      	3572965.90      
 P-8             	4310524.38      	3561443.07      
 P-8             	4310182.93      	3561713.59      
 P-8             	4309875.79      	3561957.43      
 P-8             	4309569.88      	3562189.83      
 P-8             	4309437.06      	3562289.17      
 P-8             	4309295.72      	3562380.34      
 P-8             	4309092.62      	3562507.34      
 P-8             	4308455.43      	3562873.14      
 P-8             	4308041.62      	3563110.66      
 P-8             	4307840.09      	3563236.23      
 P-8             	4307725.56      	3563315.14      
 P-8             	4307597.39      	3563445.94      
 P-8             	4307518.71      	3563562.76      
 P-8             	4307465.41      	3563670.68      
 P-8             	4307431.16      	3563768.44      
 P-8             	4307352.53      	3564050.31      
 P-8             	4307276.43      	3564334.69      
 P-8             	4307214.27      	3564520.07      
 P-8             	4307112.78      	3564723.22      
 P-8             	4306857.72      	3565149.84      
 P-8             	4304540.28      	3567354.79      
 P-80            	4304082.47      	3583223.81      
 P-81            	4296519.71      	3573154.08      
 P-83            	4291642.89      	3574363.58      
 P-83            	4291042.38      	3574225.37      
 P-83            	4290849.40      	3574180.99      
 P-83            	4290698.33      	3574160.71      
 P-83            	4290601.84      	3574160.75      
 P-83            	4290535.83      	3574170.92      
 P-83            	4290409.56      	3574195.85      
 P-83            	4290066.14      	3574276.42      
 P-83            	4289906.24      	3574307.99      
 P-83            	4289885.87      	3574312.02      
 P-83            	4289871.08      	3574314.22      
 P-83            	4289736.91      	3574334.25      
 P-83            	4289640.74      	3574348.61      
 P-84            	4294893.00      	3570401.64      
 P-84            	4294862.55      	3570485.44      
 P-85            	4286611.24      	3570585.10      
 P-85            	4286833.40      	3570600.26      
 P-85            	4287106.36      	3570609.06      
 P-85            	4287407.25      	3570593.74      
 P-86            	4299275.68      	3568032.05      
 P-86            	4299249.05      	3568155.20      
 P-86            	4299191.95      	3568299.94      
 P-86            	4299142.70      	3568369.62      
 P-86            	4299047.26      	3568486.61      
 P-86            	4298966.04      	3568547.58      
 P-86            	4298863.23      	3568608.54      
 P-89            	4295654.80      	3572575.37      
 P-89            	4295785.84      	3572383.62      
 P-89            	4296029.61      	3572071.52      
 P-89            	4296215.23      	3571833.47      
 P-89            	4296403.91      	3571587.00      
 P-9             	4291166.30      	3570647.27      
 P-9             	4291152.37      	3570747.57      
 P-9             	4291134.61      	3570846.60      
 P-9             	4291094.03      	3570948.16      
 P-9             	4291059.77      	3571009.11      
 P-9             	4291019.16      	3571073.87      
 P-9             	4290979.82      	3571117.05      
 P-9             	4290901.12      	3571184.35      
 P-91            	4292251.79      	3574056.43      
 P-92            	4300937.85      	3567408.02      
 P-95            	4294107.69      	3575004.03      
 P-95            	4293519.39      	3574868.31      
 P-95            	4293358.18      	3574825.53      
 P-95            	4292969.63      	3574692.00      
 P-95            	4292775.40      	3574633.66      
 P-96            	4294934.24      	3577222.75      
 P-96            	4294948.68      	3577294.86      
 P-96            	4295014.13      	3577570.98      
 P-96            	4295030.04      	3577666.02      
 P-96            	4295037.64      	3577762.66      
 P-96            	4295050.39      	3578093.35      
 P-96            	4295057.40      	3578465.68      
 P-96            	4295052.03      	3579145.79      
 P-96            	4295055.41      	3579165.17      
 P-96            	4295061.26      	3579180.11      
 P-96            	4295068.09      	3579190.60      
 P-96            	4295075.25      	3579197.70      
 P-98            	4297092.56      	3565769.48      
 P-98            	4296904.97      	3565475.42      
 P-98            	4296728.95      	3565205.76      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	4245026.86      	3539217.45      	4314960.81      	3592403.55      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
