[TITLE]
Scenario: EPS168Time 
Date: 8/1/2012 8:10:49 AM 

[PATTERNS]
DMA1_pat 0.5692 0.4647 0.4385 0.3604 0.3098 0.3345 0.3847 0.4715 0.5501 0.6805 0.7036 0.6709 0.7969 0.7199 0.7706 0.7385 0.8148 0.7243 0.807 0.7793 0.8668 0.7408 0.6704 0.6324 0.5225 0.5067 0.4456 0.4547 0.4755 0.5339 0.6625 0.6224 0.676 0.7259 0.8031 0.7014 0.6934 0.6538 0.6214 0.6523 0.5719 0.579 0.5821 0.7117 0.7045 0.6658 0.7417 0.6922 0.7271 0.6192 0.463 0.451 0.3093 0.2824 0.4333 0.4067 0.545 0.6993 0.7399 0.6434 0.6809 0.6911 0.6773 0.6263 0.6267 0.7143 0.6819 0.7883 0.7578 0.7883 0.802 0.8456 0.6049 0.4436 0.5132 0.3648 0.3178 0.4639 0.3957 0.6415 0.6711 0.6688 0.7946 0.6746 0.7543 0.8084 0.7137 0.6857 0.6812 0.5496 0.6822 0.5698 0.7433 0.8322 0.6789 0.7463 0.6013 0.5035 0.5191 0.3595 0.2992 0.4532 0.4296 0.5395 0.8963 0.8967 0.6826 0.5799 0.429 0.4201 0.6294 0.691 0.6706 0.6189 0.6826 0.8329 0.9028 0.8218 0.8495 0.691 0.7163 0.5478 0.5335 0.4196 0.356 0.3381 0.4524 0.5099 0.5646 0.7608 0.6216 0.6782 0.6929 0.6393 0.6199 0.6597 0.6563 0.6318 0.6041 0.7039 0.7725 0.8855 0.8833 0.752 0.7141 0.4579 0.4465 0.4294 0.4018 0.4331 0.4699 0.5223 0.5908 0.7549 0.77 0.6448 0.7321 0.7095 0.5481 0.5777 0.5924 0.6245 0.5597 0.7669 0.717 0.7745 0.9045 0.8575  
DMA2_pat 0.6184 0.4539 0.4447 0.3382 0.3158 0.3132 0.4145 0.4487 0.4987 0.5816 0.6842 0.7276 0.6697 0.7921 0.6684 0.8158 0.7711 0.8303 0.8079 0.7934 0.8355 0.8368 0.6776 0.6618 0.5677 0.4708 0.4708 0.4261 0.4282 0.474 0.5795 0.6231 0.6839 0.7744 0.7712 0.7957 0.6625 0.736 0.7115 0.5954 0.6349 0.6167 0.5816 0.5965 0.7009 0.6508 0.7158 0.7318 0.6811 0.7337 0.499 0.3736 0.3156 0.2765 0.348 0.4612 0.5287 0.6258 0.6689 0.7647 0.6662 0.6514 0.7566 0.5611 0.6555 0.6447 0.7161 0.8402 0.7714 0.7903 0.8483 0.8213 0.6652 0.5016 0.4929 0.416 0.3611 0.438 0.3941 0.6542 0.6059 0.8112 0.7695 0.6432 0.697 0.6762 0.708 0.708 0.7058 0.539 0.5807 0.5653 0.7541 0.8255 0.6937 0.7936 0.7519 0.508 0.4853 0.3801 0.3371 0.3945 0.4841 0.6419 0.8128 0.8463 0.6825 0.5929 0.4255 0.4196 0.5833 0.624 0.5869 0.563 0.6598 0.8116 0.8116 0.8821 0.8582 0.857 0.6704 0.5742 0.5022 0.4325 0.3736 0.3544 0.4673 0.4661 0.5935 0.7172 0.5863 0.5863 0.6812 0.6475 0.6896 0.716 0.7076 0.6824 0.6607 0.734 0.8061 0.7965 0.8421 0.7124 0.5943 0.4652 0.4943 0.4454 0.3268 0.5129 0.514 0.5257 0.5826 0.6013 0.7792 0.6629 0.6827 0.7292 0.5896 0.6036 0.5885 0.6594 0.6257 0.6978 0.7827 0.8176 0.9292 0.7897  
DMA3_pat 0.5445 0.4813 0.4221 0.3551 0.3235 0.359 0.4103 0.4734 0.5602 0.6746 0.7536 0.7299 0.6707 0.7338 0.7062 0.7614 0.7141 0.8364 0.8719 0.7378 0.7259 0.7496 0.6707 0.7338 0.587 0.4263 0.4427 0.4132 0.4329 0.4919 0.5542 0.6788 0.7543 0.7444 0.7936 0.6821 0.6952 0.646 0.5936 0.5969 0.6395 0.646 0.6428 0.6821 0.728 0.6788 0.692 0.7575 0.7141 0.702 0.5043 0.3954 0.3147 0.2864 0.4196 0.4317 0.4962 0.698 0.589 0.6939 0.6939 0.7665 0.6939 0.581 0.706 0.702 0.6657 0.823 0.7383 0.8593 0.815 0.7101 0.606 0.4855 0.4554 0.3917 0.3683 0.4118 0.4085 0.6629 0.6027 0.7031 0.6596 0.6194 0.7098 0.8103 0.7634 0.8203 0.7634 0.5993 0.6797 0.606 0.6897 0.8136 0.7031 0.6663 0.6227 0.5745 0.4541 0.3681 0.3303 0.4404 0.406 0.6193 0.8911 0.9461 0.7397 0.5642 0.4576 0.4025 0.6709 0.6468 0.5917 0.5573 0.6227 0.8257 0.8911 0.8532 0.7534 0.7706 0.7455 0.5927 0.4883 0.3802 0.3355 0.3765 0.4473 0.5629 0.5256 0.7157 0.6374 0.5815 0.6747 0.6672 0.6374 0.6412 0.671 0.6859 0.6001 0.7306 0.8499 0.8685 0.8424 0.7418 0.6642 0.5278 0.5134 0.4596 0.359 0.4775 0.5278 0.5637 0.6103 0.6355 0.8006 0.718 0.6139 0.6067 0.6211 0.6139 0.718 0.5744 0.5816 0.6678 0.6786 0.9155 0.8258 0.7252  
DMA4_pat 0.5245 0.4486 0.4367 0.318 0.318 0.3275 0.4248 0.432 0.5744 0.6646 0.6907 0.7405 0.7619 0.7642 0.7191 0.6859 0.8283 0.8283 0.7453 0.8093 0.8307 0.7025 0.7737 0.6503 0.4973 0.4503 0.4386 0.4347 0.4268 0.5326 0.6344 0.7088 0.7636 0.7166 0.7616 0.7949 0.7695 0.6266 0.5991 0.5835 0.6011 0.5933 0.5678 0.5933 0.6285 0.7714 0.699 0.8067 0.7314 0.6664 0.5341 0.397 0.3248 0.2574 0.4234 0.4379 0.5485 0.6929 0.6135 0.7506 0.7723 0.6736 0.6953 0.664 0.5798 0.6856 0.6712 0.8324 0.7386 0.8781 0.7506 0.6808 0.6721 0.4879 0.5304 0.415 0.3462 0.4211 0.4676 0.5789 0.6599 0.7105 0.7206 0.6194 0.7186 0.7126 0.7632 0.7085 0.666 0.5263 0.6296 0.6336 0.7166 0.7652 0.7611 0.7692 0.7166 0.5845 0.4998 0.3965 0.3119 0.4523 0.4378 0.6072 0.824 0.8302 0.7456 0.6464 0.4192 0.4647 0.5907 0.6361 0.5927 0.6609 0.7043 0.7435 0.7518 0.8116 0.8757 0.696 0.6601 0.5849 0.4989 0.4322 0.3419 0.3483 0.4688 0.5204 0.5311 0.6408 0.6451 0.5806 0.6881 0.7311 0.7332 0.6623 0.6601 0.6429 0.6214 0.7526 0.787 0.8063 0.8407 0.8214 0.5928 0.4738 0.4613 0.4551 0.3736 0.4467 0.4571 0.4759 0.6513 0.7389 0.7264 0.7076 0.6617 0.645 0.6387 0.6179 0.6617 0.6429 0.6325 0.7139 0.7786 0.7431 0.931 0.7723  
DMA5_pat 0.5361 0.4415 0.4073 0.2864 0.3232 0.3311 0.3679 0.5046 0.5886 0.6228 0.7253 0.7384 0.77 0.6938 0.6938 0.7595 0.8146 0.8068 0.8514 0.8146 0.7673 0.7148 0.7989 0.6412 0.5555 0.496 0.4541 0.4364 0.4982 0.5312 0.6106 0.6018 0.745 0.745 0.6899 0.6811 0.6547 0.6811 0.6282 0.5952 0.6392 0.615 0.6569 0.5885 0.615 0.7406 0.8266 0.7142 0.7669 0.7048 0.486 0.3672 0.3078 0.3078 0.4077 0.4482 0.505 0.6832 0.6643 0.7399 0.694 0.6427 0.7723 0.5536 0.5887 0.7588 0.6535 0.8263 0.8182 0.8155 0.8128 0.6751 0.6553 0.4582 0.5202 0.3542 0.3431 0.4383 0.4582 0.6265 0.6685 0.7504 0.7195 0.6973 0.7682 0.8036 0.6331 0.6641 0.7283 0.5933 0.673 0.6663 0.6066 0.7991 0.7217 0.653 0.6371 0.5566 0.559 0.4169 0.3055 0.4287 0.4169 0.5969 0.7793 0.8314 0.7437 0.6774 0.4571 0.4145 0.5495 0.5756 0.6182 0.604 0.6679 0.8195 0.7816 0.9024 0.8787 0.7816 0.7026 0.5707 0.454 0.4261 0.3678 0.3526 0.4439 0.5022 0.5986 0.733 0.6899 0.5834 0.766 0.6138 0.6442 0.6493 0.6442 0.6239 0.5935 0.7609 0.7634 0.8801 0.8421 0.7939 0.5974 0.4832 0.4492 0.4322 0.357 0.4468 0.5002 0.5755 0.6678 0.7528 0.7552 0.6289 0.7212 0.6629 0.5415 0.5585 0.5828 0.6702 0.6727 0.6678 0.7552 0.8839 0.8475 0.7892  

[CURVES]
;PUMP:
PU6 0 120
PU6 30 110
PU6 70 30
;PUMP:
PU5 0 90
PU5 30 70
PU5 50 30
;PUMP:
PU4 0 90
PU4 30 70
PU4 50 30
;PUMP:
PU3 0 70
PU3 60 50
PU3 110 25
;PUMP:
PU1 0 70
PU1 60 50
PU1 110 25
;PUMP:
PU2 0 70
PU2 60 50
PU2 110 25
;PUMP:
PU11 0 90
PU11 30 50
PU11 40 10
;PUMP:
PU10 0 90
PU10 30 50
PU10 40 10
;PUMP:
PU9 0 90
PU9 30 70
PU9 50 30
;PUMP:
PU8 0 90
PU8 30 70
PU8 50 30
;PUMP:
PU7 0 120
PU7 30 110
PU7 70 30
;PUMP:
PMP-1 0 84
PMP-1 60 60
PMP-1 140 12

[JUNCTIONS]
N11 47.46 0 
N10 45.1 0 
N9 45 0 
N8 45.9 0 
N7 46.3 0 
N6 46.7 0 
N5 45.1 0 
N4 45.5 0 
N3 45.9 0 
N2 45.2 0 
N1 46.5 0 
J323 44 0 
J317 44 0 
J309 44 0 
J307 44 0 
J306 44 0 
J304 44 0 
J302 44 0 
J301 44 0 
J300 40 0 
J299 40 0 
J292 40 0 
J291 65 0 
J290 40 0 
J289 40 0 
J288 40 0 
J287 40 0 
J285 56 0 
J280 56 0 
J276 56 0 
J274 56 0 
J273 56 0 
J269 56 0 
J240 87 0 
J235 53 0 
J230 30 0 
J224 37 0 
J222 32 0 
J182 40 0 
J169 42 0 
J153 60 0 
J152 32 0 
J151 60 0 
J150 60 0 
J149 40 0 
J148 50 0 
J147 68 0 
J93 65 0 
J90 84 0 
J88 45 0 
J81 50 0 
J52 54.7 0 
J118 75 0 
J145 47.46 0 
J137 9.11 0 
J136 81.8 0 
J284 77.38 0 
J283 94.06 0 
J281 83.72 0 
J278 104.29 0 
J268 69.68 0 
J92 72 0 
J61 72 0 
J267 22.31 0 
J266 39.83 0 
J265 50.87 0 
J260 32.53 0 
J258 51.24 0 
J256 40 0 
J255 35.31 0 
J239 43.49 0 
J238 44.16 0 
J227 52.89 0 
J216 53.06 0 
J215 75.76 0 
J213 52.07 0 
J197 41.86 0 
J190 58.49 0 
J185 43.71 0 
J184 56.09 0 
J178 58.87 0 
J176 50.64 0 
J170 46.87 0 
J168 40.21 0 
J158 25.88 0 
J157 31.49 0 
J141 41.45 0 
J140 39.94 0 
J123 38.41 0 
J40 12.8 0 
J39 45.88 0 
J24 34.53 0 
J38 47 0 
J37 66.19 0 
J36 51.08 0 
J35 67.78 0 
J34 50 0 
J33 48 0 
J32 45 0 
J31 69.78 0 
J30 72.01 0 
J29 49 0 
J28 45 0 
J27 82.08 0 
J26 76.35 0 
J25 94.13 0 
J23 75.96 0 
J22 82.74 0 
J21 80 0 
J20 80 0 
J19 90.94 0 
J18 84.96 0 
J17 82.75 0 
J16 88.89 0 
J15 102.84 0 
J14 37.91 0 
J13 32.04 0 
J12 29.27 0 
J11 18.43 0 
J10 14.62 0 
J9 31.89 0 
J8 31.17 0 
J7 24.91 0 
J6 15.25 0 
J5 22.75 0 
J4 20.88 0 
J3 29.02 0 
J2 11.97 0 
J1 16.82 0 
J109 17.47 0 
J102 36.96 0 
J101 28.65 0 
J208 11.25 0 
J207 18.86 0 
J206 14.12 0 
J205 16.66 0 
J204 21.51 0 
J203 11.03 0 
J202 10.41 0 
J201 35.86 0 
J199 16.26 0 
J200 15.75 0 
J198 18.54 0 
J308 33.24 0 
J196 13.35 0 
J195 15.39 0 
J194 13.46 0 
J305 47.11 0 
J193 12.99 0 
J192 12.4 0 
J303 50.42 0 
J191 5.76 0 
J298 74.46 0 
J297 79.05 0 
J408 7.93 0 
J296 30.91 0 
J407 68 0 
J295 56.42 0 
J406 71.74 0 
J401 70 0 
J399 75 0 
J509 99.94 0 
J394 70.53 0 
J504 66.71 0 
J503 99.65 0 
J502 80.99 0 
J501 80.97 0 
J499 72.24 0 
J500 75.52 0 
J498 90.12 0 
J497 105.63 0 
J496 91 0 
J495 91.15 0 
J494 93.76 0 
J493 77.62 0 
J492 94.67 0 
J491 76.93 0 
J490 95.84 0 
J189 7.58 0 
J188 8.51 0 
J187 9.81 0 
J186 9.38 0 
J1025 8.61 0 
J183 13.28 0 
J1024 5.83 0 
J181 10.94 0 
J180 8.77 0 
J385 76.6 0 
J384 42.51 0 
J382 70.42 0 
J1223 3.48 0 
J381 36.02 0 
J489 85.02 0 
J488 89.16 0 
J487 79 0 
J486 86.11 0 
J580 105.08 0 
J179 15.01 0 
J177 13.14 0 
J175 6.84 0 
J174 6.11 0 
J173 13 0 
J172 6.25 0 
J171 8.81 0 
J379 10.25 0 
J1219 14.48 0 
J377 13.12 0 
J376 12.18 0 
J375 22.72 0 
J374 13.7 0 
J373 27.22 0 
J372 23.2 0 
J371 68.81 0 
J370 20.46 0 
J576 80.8 0 
J575 75.27 0 
J574 67.36 0 
J573 81.62 0 
J572 76.4 0 
J571 77.11 0 
J976 6.3 0 
J97 34.19 0 
J96 30 0 
J95 22.56 0 
J94 30.75 0 
J167 23.91 0 
J166 23.95 0 
J165 16.69 0 
J91 64.09 0 
J164 17.34 0 
J163 16.2 0 
J162 36.88 0 
J161 22.81 0 
J160 43.69 0 
J369 20.27 0 
J367 13.6 0 
J1208 42.74 0 
J366 14.46 0 
J365 29.83 0 
J364 65 0 
J363 72.23 0 
J362 43.66 0 
J361 26.67 0 
J360 20.71 0 
J89 68.29 0 
J87 42.63 0 
J86 50 0 
J159 37.41 0 
J85 45 0 
J84 43.82 0 
J83 61.07 0 
J156 46.16 0 
J82 70.87 0 
J155 44.41 0 
J154 43.69 0 
J257 80 0 
J254 74.59 0 
J253 74.69 0 
J252 83.82 0 
J251 75.19 0 
J250 67 0 
J359 17.57 0 
J358 22.3 0 
J355 28.87 0 
J354 18.68 0 
J353 22.64 0 
J352 47.55 0 
J351 25.51 0 
J350 33.82 0 
J78 60.56 0 
J77 76 0 
J76 70 0 
J74 75 0 
J73 80 0 
J72 75 0 
J71 77 0 
J144 4.17 0 
J70 70 0 
J143 6.3 0 
J142 5.53 0 
J249 50 0 
J248 54 0 
J247 57 0 
J246 55 0 
J245 71 0 
J244 70 0 
J243 60 0 
J242 65 0 
J241 70 0 
J349 36.41 0 
J348 62.18 0 
J347 54.4 0 
J345 49.97 0 
J344 54.7 0 
J341 14.89 0 
J444 29.46 0 
J441 69 0 
J1170 54.54 0 
J69 71 0 
J68 73 0 
J67 79 0 
J66 72 0 
J65 80 0 
J64 80 0 
J62 60 0 
J135 70 0 
J134 80.7 0 
J60 55 0 
J133 69.58 0 
J132 74.55 0 
J131 88.05 0 
J130 54.52 0 
J237 73.14 0 
J236 58 0 
J234 64.06 0 
J233 74.23 0 
J232 69.81 0 
J231 71.9 0 
J337 22.11 0 
J336 23.81 0 
J335 25.08 0 
J334 29.28 0 
J333 25.7 0 
J332 36 0 
J331 59.26 0 
J330 58.25 0 
J439 17.78 0 
J1169 55.42 0 
J438 10.43 0 
J436 17.68 0 
J435 12.15 0 
J434 16.48 0 
J433 27.35 0 
J432 19.88 0 
J431 16.9 0 
J1161 25.25 0 
J1160 24.91 0 
J59 57 0 
J58 76 0 
J57 59 0 
J56 72 0 
J129 62.85 0 
J55 71 0 
J128 85.26 0 
J54 80 0 
J53 80 0 
J51 72.42 0 
J50 71.8 0 
J226 11.1 0 
J225 13.33 0 
J221 77.07 0 
J220 60 0 
J329 44.05 0 
J328 45.69 0 
J1058 13.58 0 
J327 49.68 0 
J1056 7.64 0 
J324 42.38 0 
J322 48.02 0 
J321 44.59 0 
J320 46.73 0 
J429 12.56 0 
J428 16.2 0 
J1158 28.25 0 
J427 67.65 0 
J1157 22.21 0 
J426 72.71 0 
J425 64.42 0 
J1155 15.54 0 
J1154 14.61 0 
J1153 22.14 0 
J422 38.81 0 
J421 37.09 0 
J420 39.99 0 
J110 15.92 0 
J219 52 0 
J218 7.68 0 
J217 10.98 0 
J214 8.67 0 
J212 7.87 0 
J211 11.27 0 
J210 7.01 0 
J319 39.29 0 
J318 53.67 0 
J316 12.98 0 
J315 16.03 0 
J314 14.94 0 
J313 67.66 0 
J312 68.48 0 
J311 55.95 0 
J310 51.84 0 
J419 40.5 0 
J418 37.39 0 
J417 37.38 0 
J416 42.6 0 
J415 65 0 
J414 34.36 0 
J411 8.95 0 
J511 105.08 0 
1045-A 56 0 
1045-B 56 0 

[RESERVOIRS]
R1 59 

[TANKS]
T3 112.9 3 0 6.74999999999999 13.73 0 
T4 132.5 2.5 0 4.69999999999999 20.16 0 
T2 65 0.5 0 5.90000000000001 20.78 0 
T5 105.8 1 0 4.5 11.89 0 
T6 101.5 5.2 0 5.50000000000001 8.33 0 
T7 102 2.5 0 5.00000000000001 7.14 0 
T1 71.5 3 0 6.5 31.3 0 

[DEMANDS]
N10 0.807692308 DMA3_pat 
N9 0.980769231 DMA3_pat 
N8 0.807692308 DMA3_pat 
N7 1.384615385 DMA3_pat 
N6 1.153846154 DMA3_pat 
N5 0.807692308 DMA3_pat 
N4 1.384615385 DMA3_pat 
N3 1.038461538 DMA3_pat 
N2 1.615384615 DMA3_pat 
N1 1.730769231 DMA3_pat 
J240 1.482478846 DMA2_pat 
J235 0.379390385 DMA4_pat 
J230 1.996933846 DMA4_pat 
J224 0.78072 DMA2_pat 
J222 1.776385385 DMA2_pat 
J182 0.848438077 DMA2_pat 
J169 1.026579231 DMA2_pat 
J153 0.194951538 DMA2_pat 
J152 1.09416 DMA2_pat 
J151 1.854451154 DMA2_pat 
J150 2.028928846 DMA2_pat 
J149 1.012163077 DMA2_pat 
J148 1.757425385 DMA2_pat 
J147 0.696474231 DMA2_pat 
J93 6.306651923 DMA2_pat 
J90 1.855855385 DMA2_pat 
J88 0.006264231 DMA2_pat 
J81 0.867393462 DMA2_pat 
J52 0.446733462 DMA4_pat 
J118 0.648853846 DMA5_pat 
J145 0.647651538 DMA3_pat 
J137 2.171134615 DMA1_pat 
J136 0.825751154 DMA2_pat 
J284 1.292981538 DMA2_pat 
J283 2.328898846 DMA2_pat 
J281 1.464844615 DMA2_pat 
J278 2.151474231 DMA2_pat 
J268 0.973755 DMA4_pat 
J92 0.936080769 DMA5_pat 
J61 1.526081538 DMA5_pat 
J267 2.195960769 DMA4_pat 
J266 0.59007 DMA3_pat 
J265 1.117483846 DMA3_pat 
J260 0.545000769 DMA3_pat 
J258 1.927081154 DMA3_pat 
J255 0.932035385 DMA3_pat 
J239 2.241541154 DMA3_pat 
J238 0.469438846 DMA3_pat 
J227 1.244923846 DMA3_pat 
J216 2.122750385 DMA3_pat 
J215 1.607618077 DMA3_pat 
J213 0.690309231 DMA3_pat 
J197 0.265335 DMA3_pat 
J190 1.015156154 DMA3_pat 
J185 1.274299615 DMA3_pat 
J184 0.410585769 DMA3_pat 
J178 0.419406923 DMA3_pat 
J176 0.040744615 DMA3_pat 
J170 1.004011154 DMA3_pat 
J168 1.740713077 DMA3_pat 
J158 1.993243846 DMA3_pat 
J157 2.385394615 DMA3_pat 
J141 0.307706538 DMA3_pat 
J140 1.041620769 DMA3_pat 
J123 2.189449615 DMA3_pat 
J40 2.262823846 DMA1_pat 
J39 1.687065 DMA1_pat 
J24 2.010668077 DMA1_pat 
J38 2.431821923 DMA2_pat 
J37 0.813013846 DMA2_pat 
J36 2.001675 DMA2_pat 
J35 1.892574231 DMA2_pat 
J34 1.29504 DMA2_pat 
J33 0.125656154 DMA2_pat 
J32 1.961221154 DMA2_pat 
J31 0.815359615 DMA2_pat 
J30 0.559344231 DMA2_pat 
J29 0.38859 DMA2_pat 
J28 1.242678462 DMA2_pat 
J27 1.751285769 DMA2_pat 
J26 1.890230769 DMA2_pat 
J25 0.161226923 DMA2_pat 
J21 0.346153846 DMA2_pat 
J19 0.346153846 DMA2_pat 
J16 0.346153846 DMA2_pat 
J13 0.989611154 DMA1_pat 
J12 0.947478462 DMA1_pat 
J11 0.5445 DMA1_pat 
J10 2.432416154 DMA1_pat 
J9 1.235941154 DMA1_pat 
J8 1.355073462 DMA1_pat 
J7 2.398178077 DMA1_pat 
J6 1.081899231 DMA1_pat 
J5 0.194211923 DMA1_pat 
J4 0.463505769 DMA1_pat 
J3 0.261080769 DMA1_pat 
J2 0.869582308 DMA1_pat 
J1 1.614879231 DMA1_pat 
J109 0.303874615 DMA1_pat 
J102 2.362428462 DMA1_pat 
J101 1.083642692 DMA1_pat 
J208 0.891466154 DMA1_pat 
J207 0.692920385 DMA1_pat 
J206 1.836220385 DMA1_pat 
J205 1.043997692 DMA1_pat 
J204 1.740252692 DMA1_pat 
J203 2.006469231 DMA1_pat 
J202 2.463435 DMA1_pat 
J201 0.688239231 DMA1_pat 
J199 1.004957308 DMA1_pat 
J200 1.077860769 DMA1_pat 
J198 0.039205385 DMA1_pat 
J308 1.78257 DMA1_pat 
J196 1.586428846 DMA1_pat 
J195 0.221398846 DMA1_pat 
J194 1.865018077 DMA1_pat 
J305 2.257748077 DMA4_pat 
J193 0.997330385 DMA1_pat 
J192 1.880776154 DMA1_pat 
J303 1.865885769 DMA4_pat 
J191 1.170013846 DMA1_pat 
J298 0.541834615 DMA4_pat 
J297 1.402524231 DMA4_pat 
J408 1.332556154 DMA1_pat 
J296 1.787041154 DMA4_pat 
J295 0.434433462 DMA4_pat 
J509 0.949013077 DMA2_pat 
J394 0.346153846 DMA2_pat 
J504 0.153805385 DMA2_pat 
J503 0.164628462 DMA2_pat 
J502 2.391905769 DMA2_pat 
J501 0.506545385 DMA2_pat 
J499 2.01945 DMA2_pat 
J500 0.404359615 DMA2_pat 
J498 1.955348077 DMA2_pat 
J497 1.534836923 DMA2_pat 
J496 1.868539615 DMA2_pat 
J495 1.710155769 DMA2_pat 
J494 0.476583462 DMA2_pat 
J493 1.195035 DMA2_pat 
J492 2.189936538 DMA2_pat 
J491 0.908646923 DMA2_pat 
J490 1.461324231 DMA2_pat 
J189 0.558154615 DMA1_pat 
J188 1.324553077 DMA1_pat 
J187 0.375778846 DMA1_pat 
J186 0.732167308 DMA1_pat 
J1025 0.756243462 DMA1_pat 
J183 0.926288077 DMA1_pat 
J1024 2.216500385 DMA1_pat 
J181 1.702048846 DMA1_pat 
J180 1.224575769 DMA1_pat 
J382 1.272670385 DMA4_pat 
J1223 1.068833077 DMA1_pat 
J381 1.352284615 DMA4_pat 
J489 2.036659615 DMA2_pat 
J488 1.357943077 DMA2_pat 
J487 1.057295769 DMA2_pat 
J486 0.447723462 DMA2_pat 
J580 1.738204615 DMA2_pat 
J179 1.03242 DMA1_pat 
J177 1.238028462 DMA1_pat 
J175 0.849514615 DMA1_pat 
J174 2.491929231 DMA1_pat 
J173 1.804736538 DMA1_pat 
J172 1.681069615 DMA1_pat 
J171 2.065564615 DMA1_pat 
J379 2.118114231 DMA1_pat 
J1219 1.016053846 DMA1_pat 
J377 1.345615385 DMA1_pat 
J376 2.307386538 DMA1_pat 
J375 1.369171154 DMA1_pat 
J374 0.863479615 DMA1_pat 
J373 0.072214615 DMA1_pat 
J372 0.326051538 DMA1_pat 
J370 0.548523462 DMA1_pat 
J576 1.199945769 DMA2_pat 
J575 0.373114615 DMA2_pat 
J574 0.869315769 DMA2_pat 
J573 1.550524615 DMA2_pat 
J572 2.308613077 DMA2_pat 
J571 0.286558846 DMA2_pat 
J976 2.401058077 DMA1_pat 
J97 1.025091923 DMA1_pat 
J96 1.585930385 DMA1_pat 
J95 0.201728077 DMA1_pat 
J94 1.357353462 DMA3_pat 
J167 0.827541923 DMA1_pat 
J166 2.319708462 DMA1_pat 
J165 1.887271154 DMA1_pat 
J91 1.471571538 DMA2_pat 
J164 2.161336154 DMA1_pat 
J163 0.515043462 DMA1_pat 
J162 1.206070385 DMA1_pat 
J161 0.112335 DMA1_pat 
J160 0.851516538 DMA1_pat 
J369 0.636504231 DMA1_pat 
J367 1.201186154 DMA1_pat 
J1208 0.588205385 DMA4_pat 
J366 0.743145 DMA1_pat 
J365 1.975323462 DMA1_pat 
J362 0.224741538 DMA4_pat 
J361 0.641571923 DMA4_pat 
J360 1.684118077 DMA4_pat 
J89 0.682355769 DMA2_pat 
J87 1.876719231 DMA5_pat 
J86 2.181366923 DMA5_pat 
J159 0.682367308 DMA1_pat 
J85 1.109656154 DMA5_pat 
J84 0.244824231 DMA5_pat 
J83 2.319041538 DMA4_pat 
J156 0.424683462 DMA1_pat 
J82 1.474481538 DMA4_pat 
J155 0.238572692 DMA1_pat 
J154 0.82434 DMA1_pat 
J257 0.519069231 DMA2_pat 
J254 1.230414231 DMA2_pat 
J253 1.154686154 DMA2_pat 
J252 1.004605385 DMA2_pat 
J251 1.894323462 DMA2_pat 
J250 0.224103462 DMA5_pat 
J359 1.325530385 DMA4_pat 
J358 2.321965385 DMA4_pat 
J355 1.760989615 DMA4_pat 
J354 0.374951538 DMA4_pat 
J353 0.892558846 DMA4_pat 
J352 1.135519615 DMA4_pat 
J351 1.697283462 DMA4_pat 
J350 0.479806154 DMA3_pat 
J78 0.204733846 DMA4_pat 
J77 2.06853 DMA5_pat 
J76 1.360035 DMA5_pat 
J74 1.642638462 DMA5_pat 
J73 1.341985385 DMA5_pat 
J72 0.000603462 DMA5_pat 
J71 0.320625 DMA5_pat 
J144 0.829235769 DMA1_pat 
J70 0.263633077 DMA5_pat 
J143 0.184883077 DMA1_pat 
J142 0.525921923 DMA1_pat 
J249 0.046895769 DMA5_pat 
J248 2.081825769 DMA5_pat 
J247 1.490236154 DMA5_pat 
J246 1.884220385 DMA5_pat 
J245 1.149101538 DMA5_pat 
J244 1.959988846 DMA5_pat 
J243 0.268438846 DMA5_pat 
J242 0.976179231 DMA5_pat 
J241 1.265218846 DMA5_pat 
J349 1.636248462 DMA4_pat 
J348 2.346363462 DMA4_pat 
J347 0.390755769 DMA3_pat 
J345 1.355175 DMA3_pat 
J344 1.57188 DMA3_pat 
J341 0.643168846 DMA1_pat 
J444 1.186148077 DMA1_pat 
J1170 1.224736154 DMA3_pat 
J69 0.912488077 DMA5_pat 
J68 0.975729231 DMA5_pat 
J67 0.152290385 DMA5_pat 
J66 2.447695385 DMA5_pat 
J65 0.609613846 DMA5_pat 
J64 0.138984231 DMA5_pat 
J62 0.674329615 DMA5_pat 
J135 1.012085769 DMA2_pat 
J134 0.883681154 DMA2_pat 
J60 1.157449615 DMA5_pat 
J133 1.284343846 DMA2_pat 
J132 1.256134615 DMA2_pat 
J131 1.694869615 DMA2_pat 
J130 1.075653462 DMA2_pat 
J237 2.29041 DMA5_pat 
J236 1.358401154 DMA5_pat 
J234 0.045 DMA2_pat 
J232 2.284294615 DMA4_pat 
J231 1.736214231 DMA4_pat 
J337 1.402600385 DMA1_pat 
J336 0.244935 DMA1_pat 
J335 1.071140769 DMA1_pat 
J334 1.569105 DMA1_pat 
J333 1.579355769 DMA1_pat 
J332 1.986 DMA1_pat 
J331 0.724163077 DMA4_pat 
J330 0.947255769 DMA4_pat 
J439 1.963030385 DMA1_pat 
J1169 0.653420769 DMA3_pat 
J438 2.264325 DMA1_pat 
J436 1.144929231 DMA1_pat 
J435 0.201786923 DMA1_pat 
J434 1.458398077 DMA1_pat 
J433 0.465033462 DMA1_pat 
J432 0.518903077 DMA1_pat 
J431 1.582946538 DMA1_pat 
J1161 0.815515385 DMA1_pat 
J1160 1.781825769 DMA1_pat 
J59 1.031918077 DMA5_pat 
J58 1.025183077 DMA5_pat 
J57 1.616466923 DMA5_pat 
J56 0.407053846 DMA5_pat 
J129 0.401103462 DMA2_pat 
J55 0.6957 DMA5_pat 
J128 1.003435385 DMA2_pat 
J54 2.449573846 DMA5_pat 
J53 2.371428462 DMA5_pat 
J51 0.752426538 DMA4_pat 
J50 0.955025769 DMA4_pat 
J226 0.739431923 DMA1_pat 
J225 0.114123462 DMA1_pat 
J221 0.711200769 DMA4_pat 
J220 1.997210769 DMA5_pat 
J329 0.257556923 DMA4_pat 
J328 0.250130769 DMA4_pat 
J1058 1.43796 DMA1_pat 
J327 0.039259615 DMA4_pat 
J1056 1.69044 DMA1_pat 
J324 2.498536154 DMA4_pat 
J322 0.265924615 DMA4_pat 
J321 1.334681538 DMA4_pat 
J320 0.609828462 DMA4_pat 
J429 2.450008846 DMA1_pat 
J428 1.737789231 DMA1_pat 
J1158 0.567165 DMA1_pat 
J1157 2.465233846 DMA1_pat 
J1155 2.074504615 DMA1_pat 
J1154 0.698355 DMA1_pat 
J1153 0.659483077 DMA1_pat 
J421 1.556741538 DMA1_pat 
J110 1.171750385 DMA1_pat 
J219 1.481145 DMA5_pat 
J218 0.133760769 DMA1_pat 
J217 1.91778 DMA1_pat 
J214 1.312171154 DMA1_pat 
J212 0.910046538 DMA1_pat 
J211 2.373893077 DMA1_pat 
J210 0.692307692 DMA1_pat 
J319 2.178615 DMA4_pat 
J318 2.404883077 DMA4_pat 
J316 0.93384 DMA1_pat 
J315 1.976200385 DMA1_pat 
J314 2.156548846 DMA1_pat 
J313 1.035083077 DMA4_pat 
J312 0.113381538 DMA4_pat 
J311 1.772595 DMA4_pat 
J310 2.036224615 DMA4_pat 
J417 1.936849615 DMA1_pat 
J414 1.448796923 DMA1_pat 
J411 1.33356 DMA1_pat 
J511 1.763868462 DMA2_pat 

[EMITTERS]

[PUMPS]
PU6 J289 J415 HEAD PU6 SPEED 1  
PU5 J300 J256 HEAD PU5 SPEED 1  
PU4 J299 J292 HEAD PU4 SPEED 1  
PU3 J276 J274 HEAD PU3 SPEED 1  
PU1 J285 J273 HEAD PU1 SPEED 1  
PU2 J280 J269 HEAD PU2 SPEED 1  
PU11 J309 J323 HEAD PU11 SPEED 1  
PU10 J307 J317 HEAD PU10 SPEED 1  
PU9 J302 J306 HEAD PU9 SPEED 1  
PU8 J301 J304 HEAD PU8 SPEED 1  
PU7 J290 J291 HEAD PU7 SPEED 1  
PMP-1 1045-A 1045-B HEAD PMP-1 SPEED 1  

[VALVES]
V2 J14 J422 254 TCV 0 0 
V47 J129 J169 101.6 PRV 40 0 
V45 J253 J130 152.4 PRV 40 0 
v1 J35 J88 203.2 PRV 35 0 
N15 J145 N11 200 PRV 42.54 0 

[PIPES]
P40 J59 J60 143.64 102 107.9144 0 
P399 J302 J307 9.71 203.2 81.4136 0 
P398 J301 J302 6.75 203.2 91.0504 0 
P397 J332 J301 13.16 203.2 87.4272 0 
P39 J490 J488 190.12 102 95.4376 0 
P386 J134 J576 8.12 152 79.9011 0 
P385 J498 J134 106.53 305 76.0237 0 
P384 J491 J575 26.14 76 101.9127 0 
P383 J571 J491 19.56 152 80.1493 0 
P381 J291 J415 5.53 304.8 119.2071 0 
P380 J289 J290 4.79 254 87.8132 0 
P38 J55 J56 169.49 76 106.465 0 
P379 J287 J289 6.43 254 101.7753 0 
P378 J292 J256 6.47 254 112.4497 0 
P376 J300 J299 6.64 254 102.6856 0 
P375 J288 J300 7.79 254 75.4894 0 
P374 J287 J288 15.83 254 91.9156 0 
P372 J219 J86 6.42 101.6 113.1147 0 
P37 J348 J52 180.61 203 97.8039 0 
P350 J509 J240 400.16 203 99.8598 0 
P35 J50 J51 64.56 152 84.3826 0 
P349 J503 J511 39.12 305 97.0124 0 
P348 J503 J509 42.47 305 88.7295 0 
P347 J509 T4 385.56 305 96.2352 0 
P346 J499 J504 54.91 51 93.9134 0 
P344 J576 J571 45.26 152 85.9092 0 
P343 J495 J576 111.65 152 100.2909 0 
P341 J496 J498 189.74 305 94.6355 0 
P340 J494 J496 96.21 305 101.0824 0 
P34 J179 J110 98 508 78.506 0 
P339 J501 J502 307.49 102 88.653 0 
P338 J499 J500 74.38 76 100.3553 0 
P337 J497 J494 20.49 305 120 0 
P336 J495 J496 182.99 152 92.1737 0 
P331 J486 J487 93.46 51 93.1933 0 
P330 J501 J499 66.79 76 96.4229 0 
P33 J1219 J179 22.81 254 73.036 0 
P329 J503 J501 134.52 152 100.1836 0 
P323 J280 J276 11.47 610 84.6872 0 
P322 J280 J285 11.5 610 89.4331 0 
P320 J273 J269 11.47 610 76.5188 0 
P32 J186 J2 84.44 152 103.5584 0 
P319 J274 J269 10.54 610 76.5927 0 
P316 R1 J280 11.62 610 70.4519 0 
P310 J269 J156 9 610 87.268 0 
P31 J171 J186 144.67 152 108.7731 0 
P309 J235 J230 128.8 101.6 94.956 0 
P308 J426 J363 334.57 305 88.0772 0 
P307 J433 J12 47.3 305 60.5122 0 
P305 J407 J441 43.41 203 90.7993 0 
P304 J222 J152 268.74 101.6 89.3927 0 
P303 J428 J439 131.94 76 88.3345 0 
P302 J11 J433 178.28 305 80.3402 0 
P301 J434 J11 45.31 305 85.1892 0 
P30 J161 J166 40.89 254 86.7096 0 
P3 J181 J173 136.52 300 73.6491 0 
P299 J436 J429 61.51 102 87.7099 0 
P298 J438 J434 40.11 305 84.5511 0 
P297 J411 J438 42.53 406 73 0 
P296 J432 J433 231.87 76 82.9572 0 
P295 J10 J435 133.23 76 72.4092 0 
P294 J428 J429 101.2 102 79.9651 0 
P293 J427 J425 125.2 305 92.1591 0 
P292 J416 J427 13.54 305 97.2663 0 
P291 J425 J426 132.94 305 107.08 0 
P290 J222 J224 46.28 76.2 89.4448 0 
P29 J1 J165 20.51 152 89.4838 0 
P288 J169 J222 226.74 76.2 85.0527 0 
P287 J419 J420 45.12 254 78.3493 0 
P286 J169 J182 155.58 101.6 90.0054 0 
P285 J151 J153 130.71 76.2 90.1826 0 
P284 J574 J151 198.97 76.2 89.125 0 
P282 J436 J10 131.93 102 86.7204 0 
P280 J407 J401 333.4 203 88.343 0 
P28 J1 J164 117.42 152 88.2667 0 
P275 J149 J148 172.96 152.4 98.1649 0 
P272 J8 J9 143.88 102 73.9529 0 
P270 J149 J150 88.36 101.6 92.7697 0 
P27 J1 J161 163.63 254 69.1055 0 
P268 J130 J149 146.46 152.4 86.8378 0 
P267 J572 J147 344.62 152.4 95.5913 0 
P266 J250 J242 55.29 101.6 107.0558 0 
P264 J242 J241 11.73 101.6 112.5051 0 
P26 J163 J1 22.94 508 88.0075 0 
P259 J374 J375 136.09 102 83.0936 0 
P258 J372 J373 79.53 102 75.5123 0 
P256 J371 J364 55.17 305 94.8591 0 
P255 J369 J370 76.14 51 71.4672 0 
P252 J363 J364 135.44 305 82.3004 0 
P251 J329 J362 11.49 152 103.7333 0 
P25 J196 J194 4.3 508 74.3773 0 
P249 J359 J360 28.43 51 85.3808 0 
P248 J250 J245 6.96 152.4 110.0673 0 
P246 J249 J250 56.94 152.4 121.5968 0 
P245 J87 J84 18.65 152.4 120.3989 0 
P243 J36 J88 57.08 203.2 82.7962 0 
P242 J36 J29 25.06 152.4 99.015 0 
P241 J344 J345 49.46 102 114.8367 0 
P24 J177 J194 71.05 508 88.6208 0 
P238 J441 J416 12.59 304.8 104.74 0 
P237 J415 J441 12.01 305 120 0 
P235 J336 J337 92.74 76 84.3219 0 
P234 J335 J333 41.63 76 87.2098 0 
P233 J333 J334 58.66 76 97.2959 0 
P231 J331 J330 12.21 76 98.4154 0 
P230 J330 J327 114.61 76 77.3953 0 
P23 J192 J196 316.91 508 77.1626 0 
P228 J327 J328 42.72 76 99.2889 0 
P225 J321 J322 120.77 102 92.6855 0 
P223 J318 J319 108.98 203 93.217 0 
P220 J314 J315 68.33 76 93.7376 0 
P22 J159 J192 567.3 406 81.1136 0 
P219 J312 J313 67.98 102 86.836 0 
P218 J310 J311 54.55 102 81.7714 0 
P215 J419 T2 140.76 254 81.4235 0 
P211 J295 J296 202.33 76 84.0517 0 
P21 J214 J212 176.48 406 86.6937 0 
P201 J7 J8 102.19 76 96.6278 0 
P20 J1056 J214 579.67 508 89.6725 0 
P2 J175 J181 295.25 203 62.0478 0 
P195 J7 J4 144.33 76 80.6314 0 
P19 J411 J1056 750.87 508 97.7 0 
P184 J1208 J352 59.38 101.6 95.9147 0 
P18 J1025 J411 283.3 508 100.3 0 
P177 J305 J303 56.8 102 100.6056 0 
P174 J6 J7 278.59 102 89.3207 0 
P17 J408 J1025 32.42 508 77.2813 0 
P166 J352 J382 235 101.6 93.6027 0 
P165 J135 J234 143.81 305 92.9343 0 
P163 J251 J90 67.74 203 94.2302 0 
P162 J249 J85 190.67 152 98.7606 0 
P161 J361 J355 40.31 76 90.0133 0 
P160 J248 J246 68.68 76 104.6279 0 
P16 J1208 J353 252.34 102 97.2483 0 
P159 J204 J336 118.78 203 80.1472 0 
P158 J236 J246 69.88 76 105.0724 0 
P157 J244 J245 232.93 102 102.901 0 
P156 J242 J243 80.34 102 110.8685 0 
P155 J60 J219 59.38 101.6 105.7092 0 
P154 J245 J66 170.64 152 108.8316 0 
P150 J82 J50 93.19 152 103.1527 0 
P15 J39 T1 395.29 406 90.483 0 
P148 J233 J234 561.69 305 96.4394 0 
P147 J232 J231 60.08 203 92.837 0 
P144 J382 T6 130.79 76 99.9191 0 
P142 J37 J93 16.61 152.4 85.3907 0 
P141 J221 J51 169.94 102 103.7881 0 
P140 J219 J220 222.3 102 107.8347 0 
P14 J24 J39 151.39 406 72.0091 0 
P139 J208 J211 73.66 406 68.7185 0 
P138 J203 J217 19.28 254 72.4853 0 
P136 J5 J431 241.77 102 75.7332 0 
P134 J4 J5 68.79 76 78.568 0 
P132 J226 J379 67.35 76 88.5417 0 
P131 J206 J207 86.5 76 74.7267 0 
P130 J376 J226 56.79 76 70.7072 0 
P13 J337 J24 62.56 406 83.0438 0 
P129 J374 J377 79.59 102 78.0662 0 
P128 J40 J374 165.63 102 90.9483 0 
P127 J316 J40 87.22 102 73.6774 0 
P126 J225 J316 109.6 76 89.7379 0 
P125 J163 J196 193.35 508 84.7389 0 
P124 J376 J225 99.09 102 78.8303 0 
P123 J1160 J3 51.21 152 61.0614 0 
P122 J173 J194 45.06 305 78.978 0 
P121 J192 J193 42.23 152 100.3676 0 
P120 J432 J1160 91.4 102 88.389 0 
P12 J208 J337 85.24 406 89.6626 0 
P119 J188 J189 64.88 305 78.1412 0 
P118 J431 J432 115.91 102 84.6653 0 
P117 J435 J431 104 102 67.962 0 
P116 J186 J187 204.54 152 93.4739 0 
P115 J408 J435 99.88 102 91.2315 0 
P113 J137 J181 310.73 152 85.3538 0 
P112 J142 J976 646.98 305 68.6009 0 
P111 J976 J143 126.36 152 72.4117 0 
P110 J179 J177 425.83 508 98.9941 0 
P11 J318 J235 83.45 101.6 96.8344 0 
P109 J175 J172 218.52 203 76.8934 0 
P108 J101 J109 183.53 203 78.7205 0 
P107 J171 J172 357 203 80.5098 0 
P106 J102 J101 270.38 102 63.5511 0 
P1045 J64 J53 68.63 203 118.8214 0 
P1044 T5 J64 65.8 203 100.2182 0 
P1042 J89 J573 84.54 152 76.1502 0 
P1041 J136 J129 307.54 102 112.5082 0 
P1040 J136 J573 29.45 152 94.6888 0 
P104 J166 J167 33.11 203 99.8866 0 
P1039 J573 J128 121.38 203 92.1423 0 
P1036 J131 J128 83.33 203 74.2979 0 
P1035 J253 J128 122.47 152 97.7581 0 
P1034 J254 J253 52.87 203 97.4185 0 
P1033 J492 J131 128.79 152 84.6894 0 
P1032 J490 J492 143.29 152 98.431 0 
P1031 J494 J490 188.28 152 84.3741 0 
P1030 J493 J489 95.25 76 104.6083 0 
P103 J2 J1219 35.98 254 79.371 0 
P1029 J489 J492 122.62 76 91.3396 0 
P1028 J489 J486 9.57 51 86.9934 0 
P1027 J486 J488 82.32 51 92.0106 0 
P1026 J132 J493 45.61 76 88.4504 0 
P1025 J575 J132 39.18 76 97.7766 0 
P1024 J580 J278 375.62 102 89.6207 0 
P1023 J278 J283 136.34 102 95.6885 0 
P1022 J281 J283 200.76 102 99.5808 0 
P102 J109 J408 1280.3 508 92.9472 0 
P1016 J22 J233 164.77 305 85.2382 0 
P101 J166 J162 243.37 254 84.2085 0 
P1000 J341 J204 109.27 203 76.9461 0 
P100 J159 J160 107.88 406 76.5142 0 
P10 J335 J336 79.23 76 108.0095 0 
P1 J175 J174 52.9 203 72.4549 0 
14 N4 N9 221.76 102 120 0 
13 N10 N9 293.73 102 120 0 
12 N2 N10 240.65 102 120 0 
11 N3 N2 314.33 153 120 0 
10 N1 N3 393.42 153 120 0 
9 N4 N3 244.52 102 120 0 
8 N9 N5 470.52 102 120 0 
7 N8 N4 259.37 102 120 0 
6 N7 N8 218.93 102 120 0 
5 N6 N5 231.1 102 120 0 
4 N7 N6 310.4 102 120 0 
3 N1 N7 113.05 102 120 0 
2 N11 N1 328.98 206 120 0 
1 J32 N2 328.74 153 120 0 
P999 J203 J341 81.67 254 68.7046 0 
P998 J308 J204 107.98 203 90.6408 0 
P997 J201 J308 154.87 203 96.6174 0 
P996 J332 J201 10.22 203 84.5761 0 
P995 J1157 J201 228.99 152 82.4996 0 
P994 J199 J1157 115.39 203 83.0944 0 
P993 J314 J199 63.52 203 80.232 0 
P992 J202 J314 69.15 203 80.6408 0 
P991 J214 J202 20.25 203 74.3133 0 
P990 J1155 J1154 78.87 102 85.7877 0 
P99 J110 J109 452.37 508 96.6382 0 
P989 J1153 J1155 91.59 51 82.0703 0 
P988 J232 J382 9.74 101.6 102.5172 0 
P987 J348 J232 94.56 101.6 96.4064 0 
P986 J381 J348 229.54 101.6 87.084 0 
P984 J349 J381 16.03 101.6 108.9555 0 
P983 J349 J352 180.2 101.6 91.8964 0 
P982 J351 J349 87.24 203 98.5114 0 
P981 J361 J351 36.19 76 80.2162 0 
P98 J156 J154 174.53 610 71.7523 0 
P978 J358 J355 178.97 76 78.8556 0 
P977 J89 J91 45.98 102 102.4317 0 
P976 J359 J358 83.33 76 83.2023 0 
P975 J369 J365 159.56 152 74.7236 0 
P974 J365 J444 186.4 203 72.7187 0 
P973 J1158 J365 164.68 203 71.9319 0 
P972 J370 J1158 219.42 152 82.6695 0 
P971 J367 J370 136.94 152 77.8295 0 
P970 J1154 J199 165.04 203 87.7951 0 
P97 J154 J155 24.41 610 88.8953 0 
P969 J200 J1154 149.16 203 86.2672 0 
P968 J200 J198 68.17 102 78.3964 0 
P967 J206 J200 207.54 203 82.1071 0 
P966 J367 J206 31.32 203 82.5088 0 
P965 J205 J367 135.06 203 93.9427 0 
P964 J205 J369 129.91 152 96.2637 0 
P963 J366 J205 93.54 203 85.5303 0 
P962 J6 J1058 49.83 152 90.7478 0 
P961 J444 J366 234.55 203 85.6539 0 
P96 J414 J417 53.72 254 87.9028 0 
P959 J33 J28 123.42 102 98.2207 0 
P958 J38 J32 122.41 102 105.3081 0 
P957 J38 J33 51.05 152 98.1514 0 
P956 J34 J38 115.17 152 68.2529 0 
P955 J34 J33 131.74 102 85.1813 0 
P954 J36 J34 294.07 203 78.6689 0 
P953 J37 J35 495.66 254 85.4054 0 
P951 J257 J37 338.8 254 94.7131 0 
P95 J140 J145 50.7 305 118.4307 0 
P949 J31 J35 24.39 254 92.687 0 
P948 J32 J29 74.71 152 104.8491 0 
P947 J28 J32 122.43 152 76.8045 0 
P946 J30 J31 143.03 102 98.061 0 
P944 J26 J31 59.58 254 82.353 0 
P943 J81 J28 84.21 76 86.7748 0 
P942 J26 J27 85.08 152 83.5947 0 
P941 J27 J30 142.58 152 79.3728 0 
P940 J25 J27 187.99 152 99.2821 0 
P94 J123 J145 51.35 305 139.0835 0 
P939 J26 J25 248.76 152 95.7893 0 
P938 J251 J257 168.95 254 74.4755 0 
P937 J385 J251 198.09 254 74.2779 0 
P935 J385 J22 152.13 305 100.0547 0 
P934 J23 J385 18.46 254 102.9935 0 
P933 J371 J23 130.54 305 87.9469 0 
P932 J17 J399 381.56 203 84.9615 0 
P931 J20 J406 248.4 203 87.0831 0 
P930 J399 J21 78.95 203 88.2 0 
P929 J401 J399 83.31 203 90.0826 0 
P927 J210 J1223 348.88 406 84.5315 0 
P924 J195 J1219 82.38 254 74.459 0 
P92 J137 J180 63.12 203 83.1066 0 
P915 J1208 J362 10.58 152 72.7725 0 
P914 J399 J20 38.61 203 91.18 0 
P91 J143 J144 572.34 102 94.3389 0 
P90 J372 J376 98.94 102 62.3189 0 
P9 J212 J217 49.95 254 66.7492 0 
P892 J414 J13 30.39 254 69.8485 0 
P89 J375 J372 104.3 152 78.4305 0 
P889 J1169 J1170 15.72 203 88.7411 0 
P880 J1160 J1161 112.84 76 86.035 0 
P871 J61 J69 48.15 102 91.8071 0 
P87 J187 J137 80.03 203 76.3985 0 
P866 J68 J61 17.37 102 92.1738 0 
P861 J77 J72 110.79 152 87.941 0 
P86 J134 J135 161 305 110.5 0 
P859 J71 J77 90.81 152 95.2859 0 
P858 J92 J68 195.38 102 113.41 0 
P855 J92 J76 37.88 102 114.8547 0 
P853 J67 J53 295.68 203 118.6474 0 
P852 J58 J67 40.39 203 105.3809 0 
P851 J62 J57 228.78 76 121.9332 0 
P850 J59 J57 241.13 101.6 112.5311 0 
P85 J132 J133 36.6 76 69.9267 0 
P847 J55 J118 68.63 152 91.0711 0 
P846 J58 J118 94.84 203 103.9805 0 
P844 J59 J62 12.49 102 113.8083 0 
P842 J62 J55 64.41 52 95.5212 0 
P841 J297 J331 347.83 76 93.6766 0 
P840 J311 J320 235.28 203 97.7704 0 
P84 J183 J187 148.63 203 97.4135 0 
P831 J248 J249 62.2 76 86.2918 0 
P830 J247 J248 89.3 76 99.044 0 
P83 J155 J160 15.14 610 75.6638 0 
P827 J244 J247 119.07 76 103.7402 0 
P826 J237 J244 335.29 76 99.1486 0 
P823 J236 J237 18.84 76 113.3618 0 
P822 J267 J353 11.71 102 99.5936 0 
P821 J354 J267 64.78 102 83.9452 0 
P819 J1153 J1157 8.02 203 105.0733 0 
P817 J1158 J1153 253.3 203 72.6581 0 
P815 J329 J328 50.52 102 84.3422 0 
P813 J328 J320 30.85 152 76.0416 0 
P811 J320 J321 50.17 102 89.5672 0 
P810 J406 J394 64.3 203 88.939 0 
P809 J321 J324 17.35 102 109.3503 0 
P808 J83 J311 253.47 203 92.0642 0 
P807 J260 J350 162.82 203 100.1493 0 
P806 J266 J260 32.51 152 103.899 0 
P805 J265 J266 96.57 152 114.5602 0 
P804 J1169 J265 68.27 102 103.0053 0 
P801 J1170 J347 9.47 203 104.4689 0 
P800 J344 J1170 15.93 203 109.6676 0 
P8 J218 J212 11.35 406 76.0774 0 
P798 J255 J260 684.07 203 116.0879 0 
P797 J227 J258 21.64 102 117.0542 0 
P796 J256 J238 22.42 203 89.8762 0 
P795 J239 J255 129.41 203 97.7803 0 
P794 J238 J239 39.04 203 123.9466 0 
P791 J227 J238 82.5 152 115.9461 0 
P789 J1056 J366 285.95 203 74.9687 0 
P788 J216 J227 107.85 152 113.9141 0 
P787 J216 T3 127.08 102 130.1224 0 
P786 J197 J216 166.27 203 110.0002 0 
P785 J190 J215 184.71 102 89.6475 0 
P784 J213 J190 88.96 102 98.432 0 
P783 J190 J197 674.96 203 115.0802 0 
P781 J83 J318 130.18 152 90.9141 0 
P780 J18 J406 153.56 203 104.9547 0 
P779 J185 J190 524.49 203 87.9098 0 
P777 J176 J185 402.31 305 111.7656 0 
P776 J178 J184 144.5 102 114.3497 0 
P775 J176 J178 129.42 203 108.382 0 
P772 J168 J176 215.02 305 85.8031 0 
P771 J168 J170 69.36 203 99.6322 0 
P769 J94 J168 154.26 305 110.6186 0 
P768 J157 J158 217.03 254 116.5116 0 
P767 J157 J94 227.5 305 109.3149 0 
P766 J318 J303 37.85 152 95.0373 0 
P763 J141 J157 387.59 305 112.2055 0 
P761 J312 J83 171.27 152 96.9921 0 
P760 J298 J312 88.54 152 101.8544 0 
P759 J221 J298 97.19 152 104.435 0 
P758 J1025 J1024 102.21 305 93.3573 0 
P757 J1024 J142 568.43 305 99.8313 0 
P756 J123 J141 41.66 305 107.9167 0 
P755 J140 J141 47.12 305 114.1299 0 
P754 J19 J15 92.49 51 84.8277 0 
P753 J297 J221 71.91 152 89.5241 0 
P752 J297 T7 70.36 152 106.1657 0 
P725 J78 J295 117.32 152 105.2924 0 
P724 J78 J268 92.72 152 96.707 0 
P72 J95 J110 247.46 305 85.0357 0 
P71 J188 J191 419.4 254 84.7287 0 
P70 J40 J375 88.36 152 72.8439 0 
P7 J218 J211 60.22 508 78.4537 0 
P697 J16 J19 88.89 102 97.7625 0 
P69 J1223 J40 103.63 152 72.3518 0 
P68 J195 J188 302.74 305 83.2209 0 
P671 J18 J16 62.97 152 94.8379 0 
P670 J17 J18 54.41 152 98.7041 0 
P67 J97 J102 330.24 203 74.1138 0 
P65 J353 J351 164.93 102 101.9473 0 
P64 J96 J97 126.63 203 80.2477 0 
P633 J54 J67 173.88 152 119.1333 0 
P63 J96 J95 165.95 254 88.7273 0 
P610 J15 J17 206.58 76 95.7998 0 
P609 J57 J56 86.07 76 111.6336 0 
P6 J180 J171 199.39 152 94.6451 0 
P597 J281 J284 79.68 102 101.1212 0 
P596 J56 J58 76.39 76 112.8056 0 
P58 J86 J84 503.91 102 100.8492 0 
P57 J84 J85 288.77 152 99.5967 0 
P55 J82 J83 99.86 76 87.653 0 
P54 J488 J491 111.67 51 92.3979 0 
P53 J384 J1208 10.32 203 87.5607 0 
P529 J278 J281 212.31 102 103.9178 0 
P527 J580 J497 149.04 305 73.1242 0 
P524 J511 J580 170.54 305 96.2278 0 
P52 J78 J51 83.26 102 89.6542 0 
P510 J16 J15 193.37 102 104.9547 0 
P51 J68 J77 57.47 102 92.2379 0 
P502 J89 J574 9.19 76.2 99.5946 0 
P501 J571 J572 11.32 152.4 111.4535 0 
P500 J90 J252 24.23 203 112.6228 0 
P5 J1223 J218 588.97 406 83.5619 0 
P492 J86 J243 157.32 101.6 114.1137 0 
P49 J72 J74 134.92 152 121.705 0 
P484 J438 J13 336.57 203 79.98 0 
P482 J9 J3 321.89 152 78.9039 0 
P48 J73 J71 28.98 152 113.5196 0 
P468 J420 J287 46 254 105.2734 0 
P467 J422 J420 15.17 254 96.1541 0 
P465 J421 J14 18.2 254 86.5654 0 
P46 J69 J70 70.86 102 112.6626 0 
P450 J418 J422 19.47 254 96.9651 0 
P446 J418 J421 31.15 254 102.1976 0 CV 
P445 J417 J421 7.8 254 86.2106 0 
P443 J13 J12 67.31 305 85.576 0 
P44 J66 J67 247.65 152 115.1682 0 
P43 J64 J65 36.18 203 88.5373 0 
P424 J317 J384 27.8 203.2 124.9857 0 
P42 J54 J73 32.93 152 114.9191 0 
P410 J323 J317 7.7 203.2 85.6677 0 
P409 J306 J87 26.38 152.4 89.8979 0 
P403 J304 J306 6.86 152.4 111.4725 0 
P402 J307 J309 6.12 203.2 89.1549 0 
P-1 J276 1045-A 184.554507342417 610 120 0 
P-2 1045-B J274 178.539741247177 610 120 0 
P-3TW J382 T6 131 152.40000000061 120 0 
P-5TW J329 J328 51 152.40000000061 120 0 
P-6TW J160 J192 675 508 120 0 
P-7TW J216 T3 127 204 120 0 
P-8TW J432 J433 232 254 120 0 
P-9TW J435 J432 220 254 120 0 
P-10TW J408 J435 100 254 120 0 
P-11TW J435 J10 133 152.40000000061 120 0 
P-14TW J306 J84 45 204 120 0 
P-20TW J337 J336 93 203 120 0 
P-21TW J422 J287 61 254 130 0 
P-22TW J201 J301 23 254 130 0 

[STATUS]
V2 CLOSED 
PU6 CLOSED 
PU5 CLOSED 
PU4 CLOSED 
PU3 CLOSED 
PU1 CLOSED 
PU11 CLOSED 
PU10 CLOSED 
PU9 CLOSED 
PU8 CLOSED 
PU7 CLOSED 

[COORDINATES]
N11 -245388.321348826 148449.993814089  
N10 -245224.85 149341.72  
N9 -244976.7 149184.56  
N8 -244962.91 148867.48  
N7 -245075.96 148679.99  
N6 -244780.94 148776.49  
N5 -244593.45 148911.59  
N4 -245150.4 149046.7  
N3 -245393.04 149016.37  
N2 -245464.73 149322.42  
N1 -245189 148679.99  
J323 -247170.91 149409.25  
J317 -247023.62 149361.74  
J309 -247094.89 149613.56  
J307 -246942.85 149566.05  
J306 -247265.94 149903.38  
J304 -247394.22 149827.36  
J302 -247066.38 149722.84  
J301 -247232.22 149649.69  
J300 -246672.03 149014.9  
J299 -246596.01 148948.38  
J292 -246657.78 148791.59  
J291 -246496.02 149416.56  
J290 -246586.51 149204.95  
J289 -246743.3 149238.21  
J288 -246657.78 149109.93  
J287 -246866.83 149090.92  
J285 -246044.87 147936.37  
J280 -246044.87 147793.83  
J276 -246040.11 147665.55  
J274 -246215.91 147665.55  
J273 -246215.91 147936.37  
J269 -246215.91 147789.08  
J240 -246342.65 150698.77  
J235 -247969.12 148829.6  
J230 -247956.14 148717.18  
J224 -246735.29 151097.55  
J222 -246833.44 151115.95  
J182 -246833.44 150987.12  
J169 -246888.66 151109.82  
J153 -247600.32 151293.87  
J152 -246802.77 151183.44  
J151 -247527.25 151262.24  
J150 -247913.2 151048.47  
J149 -247790.5 151122.09  
J148 -247798.07 151015.18  
J147 -247275.44 150663.58  
J93 -246379.46 150201.84  
J90 -246581.76 150316.74  
J88 -246072.71 149827.61  
J81 -246164.73 149312.27  
J52 -247052.13 148710.82  
J118 -247765.96 150269.33  
J145 -245403.45 148430.5  
J137 -247185.16 147641.79  
J136 -247256.76 151232.52  
J284 -246330.38 150600.61  
J283 -246524.74 150682.59  
J281 -246458.22 150573.31  
J278 -246662.53 150506.79  
J268 -247992.88 149195.45  
J92 -247857.99 150551.53  
J61 -247916.86 150582.81  
J267 -247465.49 148976.89  
J266 -245945.09 148905.62  
J265 -245959.34 148706.07  
J260 -246296.68 148976.89  
J258 -246567.5 148516.02  
J256 -246771.81 148824.85  
J255 -246396.46 148948.38  
J239 -246524.74 148834.35  
J238 -246698.48 148643.56  
J227 -246557.37 148643.56  
J216 -246448.72 148587.29  
J215 -246258.67 148644.3  
J213 -246201.66 148401.99  
J197 -246358.45 148554.03  
J190 -246196.91 148539.78  
J185 -246078.12 148573.04  
J184 -245745.54 148459.01  
J178 -245888.07 148482.76  
J176 -245987.85 148511.27  
J170 -246021.11 148354.48  
J168 -245892.83 148397.24  
J158 -245588.75 148202.44  
J157 -245688.52 148316.47  
J141 -245579.24 148363.98  
J140 -245517.48 148444.75  
J123 -245474.72 148321.22  
J40 -248909.87 149033.91  
J39 -249114.17 149808.36  
J24 -249004.89 149756.1  
J38 -245907.06 149600.61  
J37 -246538.99 150083.93  
J36 -245935.59 149808.36  
J35 -246238.35 150097.55  
J34 -245949.84 149699.08  
J33 -246072.71 149563.8  
J32 -245750.29 149485.27  
J31 -246277.68 150259.73  
J30 -246268.17 150373.76  
J29 -245864.32 149732.34  
J28 -246054.37 149418.76  
J27 -246211.16 150440.28  
J26 -246152.46 150250.92  
J25 -246115.65 150361.35  
J23 -246759.83 150011.66  
J22 -246815.04 149974.85  
J21 -246391.71 149974.65  
J20 -246238.35 149778.53  
J19 -246404 149459.51  
J18 -246256.76 149551.53  
J17 -246287.43 149729.45  
J16 -246258.67 149437.76  
J15 -246353.7 149570.8  
J14 -247132.9 148463.76  
J13 -247731.56 148554.03  
J12 -247579.52 148363.98  
J11 -247836.08 148411.49  
J10 -247926.36 148178.68  
J9 -247109.14 148164.43  
J8 -246990.36 148221.44  
J7 -247170.91 147964.88  
J6 -247042.63 147988.63  
J5 -247641.28 148045.65  
J4 -247508.25 148007.64  
J3 -247265.94 148064.65  
J2 -247536.76 147694.06  
J1 -247075.89 147770.08  
J109 -248045.14 148007.64  
J102 -247812.33 147993.38  
J101 -247926.36 148017.14  
J208 -248843.35 149613.56  
J207 -248477.5 149499.53  
J206 -248339.72 149513.78  
J205 -248472.75 149314.23  
J204 -248306.46 149798.86  
J203 -248734.07 149594.55  
J202 -248591.53 149366.49  
J201 -247741.42 149704.91  
J199 -248250.62 149698.77  
J200 -248149.67 149547.04  
J198 -248311.21 149594.55  
J308 -248005.22 149796.93  
J196 -247375.21 147850.85  
J195 -247584.27 147651.29  
J194 -247493.99 147793.83  
J305 -247817.08 148758.33  
J193 -246957.1 147926.87  
J192 -247033.12 147850.85  
J303 -247897.85 148858.11  
J191 -247479.74 147461.24  
J298 -247712.55 149242.96  
J297 -247536.76 149299.98  
J408 -248235.19 148268.96  
J296 -248116.41 149228.71  
J407 -246424.96 149665.82  
J295 -248026.13 149290.47  
J406 -246201.54 149661.96  
J401 -246348.78 149809.2  
J399 -246287.43 149888.96  
J509 -246325.19 150806.12  
J394 -246173.15 149604.06  
J504 -246538.97 151036.2  
J503 -246462.97 150782.36  
J502 -246391.73 150956.44  
J501 -246440.81 150864.42  
J499 -246471.48 150925.77  
J500 -246610.26 150920.15  
J498 -246857.33 150483.04  
J497 -246765.96 150803.07  
J496 -246781.31 150511.54  
J495 -246881.08 150616.07  
J494 -246771.81 150668.33  
J493 -247226.08 151054.6  
J492 -246913.2 150858.28  
J491 -247072.71 150784.66  
J490 -246876.39 150753.99  
J189 -247446.48 147561.02  
J188 -247536.76 147565.77  
J187 -247265.94 147622.79  
J186 -247413.22 147627.54  
J1025 -248225.69 148468.51  
J183 -247408.47 147708.31  
J1024 -248287.45 148587.29  
J181 -247123.4 147698.81  
J180 -247227.93 147570.52  
J385 -246876.33 150098.19  
J384 -247161.41 149214.45  
J382 -247118.65 148948.38  
J1223 -248795.84 149190.7  
J381 -247322.95 148739.33  
J489 -247080.64 150986.67  
J488 -246974.55 150686.5  
J487 -247066.57 150876.69  
J486 -246995.11 150801.37  
J580 -246686.28 150677.84  
J179 -247774.32 147817.59  
J177 -247622.28 147808.09  
J175 -247085.39 147575.27  
J174 -247109.14 147432.74  
J173 -247332.45 147751.07  
J172 -247199.42 147485  
J171 -247332.45 147546.77  
J379 -249275.71 148929.38  
J1219 -247660.29 147741.57  
J377 -248800.59 148900.87  
J376 -249128.42 149067.17  
J375 -249014.39 149090.92  
J374 -248981.13 148934.13  
J373 -249180.69 148843.86  
J372 -249128.42 148934.13  
J371 -246630.99 150054.6  
J370 -248173.42 149447.26  
J576 -246937.74 150539.26  
J575 -247161.41 150858.38  
J574 -247441.73 151243.24  
J573 -247361.05 151207.98  
J572 -247164.73 150717.18  
J571 -247099.64 150635.08  
J976 -248468 148706.07  
J97 -247717.3 147964.88  
J96 -247622.28 147950.62  
J95 -247774.32 147884.11  
J94 -245797.8 148363.98  
J167 -246890.59 147432.74  
J166 -246895.34 147556.27  
J165 -246895.34 147770.08  
J91 -247262.89 151306.14  
J164 -246871.58 147675.05  
J163 -247227.93 147803.33  
J162 -246771.81 147513.51  
J161 -246961.86 147675.05  
J160 -246577 147812.84  
J369 -248287.45 149361.74  
J367 -248477.5 149399.75  
J1208 -247256.43 149157.44  
J366 -248344.47 149247.71  
J365 -248230.44 149309.48  
J364 -246649.4 149876.69  
J363 -246532.83 149938.04  
J362 -247408.47 149124.18  
J361 -247398.97 148611.05  
J360 -247227.93 148530.27  
J89 -247341.96 151305  
J87 -247056.88 150026.92  
J86 -247256.43 150050.67  
J159 -246692.34 147821.47  
J85 -247201.54 150269.33  
J84 -247189.27 150152.76  
J83 -247940.61 149081.42  
J156 -246301.43 147793.83  
J82 -247893.1 149204.95  
J155 -246500.98 147798.58  
J154 -246391.71 147798.58  
J257 -246638.77 150207.46  
J254 -247565.26 151152.96  
J253 -247436.98 151034.18  
J252 -246486.73 150240.72  
J251 -246796.64 150257.06  
J250 -247299.19 150311.99  
J359 -247170.91 148630.05  
J358 -247246.93 148653.81  
J355 -247305.84 148569.94  
J354 -247541.51 148881.87  
J353 -247351.46 149033.91  
J352 -247223.17 149005.4  
J351 -247417.98 148896.12  
J350 -246111.38 149062.41  
J78 -247912.1 149337.99  
J77 -247969.12 150777.61  
J76 -247851.85 150447.24  
J74 -248078.4 150616.07  
J73 -247796.64 150778.53  
J72 -248040.39 150692.09  
J71 -247888.66 150796.93  
J144 -248696.06 148672.81  
J70 -248011.88 150435.52  
J143 -248558.27 148729.83  
J142 -248363.47 148668.06  
J249 -247208.92 150378.51  
J248 -247033.12 150316.74  
J247 -247170.87 150477.91  
J246 -247037.88 150516.3  
J245 -247551.24 150367.49  
J244 -247470.24 150382.381674576  
J243 -247342.65 150152.76  
J242 -247322.95 150226.47  
J241 -247455.99 150273.98  
J349 -247322.95 148853.36  
J348 -247151.91 148725.08  
J347 -246396.46 148748.83  
J345 -246149.39 148739.33  
J344 -246282.43 148739.33  
J341 -248610.54 149798.86  
J444 -248244.69 149157.44  
J441 -246519.12 149644.17  
J1170 -246291.93 148881.87  
J69 -247950.11 150497.29  
J68 -247855.09 150658.83  
J67 -247630.99 150551.53  
J66 -247612.78 150426.02  
J65 -247446.94 150674.23  
J64 -247565.26 150720.6  
J62 -247650.79 150131.44  
J135 -246995.51 149926.48  
J134 -246919.09 150364.26  
J60 -247484.49 150055.42  
J133 -247280.19 150967.66  
J132 -247199.42 150943.91  
J131 -247109.52 151079.14  
J130 -247698.3 151076.94  
J237 -247408.47 150445.03  
J236 -247281.3 150502.45  
J234 -246913.17 149873.54  
J233 -246827.31 149717.18  
J232 -247132.9 148843.86  
J231 -247037.88 148853.36  
J337 -248857.6 149722.84  
J336 -248648.55 149912.89  
J335 -248506.01 149941.39  
J334 -248262.89 150005.52  
J333 -248368.22 149946.15  
J332 -247538.97 149631.29  
J331 -247598.52 149214.45  
J330 -247636.53 149143.19  
J439 -248030.89 148449.5  
J1169 -246120.89 148877.12  
J438 -248026.13 148644.3  
J436 -247973.87 148230.95  
J435 -248007.13 148107.41  
J434 -247935.86 148487.51  
J433 -247741.06 148235.7  
J432 -247579.52 148159.68  
J431 -247802.83 148088.41  
J1161 -247194.67 148226.19  
J1160 -247379.97 148131.17  
J59 -247551.01 149960.4  
J58 -247688.8 150388.01  
J57 -247527.25 150155.2  
J56 -247608.02 150250.23  
J129 -247140.19 151214.11  
J55 -247802.77 150140.49  
J128 -247446.48 151143.46  
J54 -247723.02 150717.18  
J53 -247612.78 150639.83  
J51 -247788.57 149366.49  
J50 -247845.59 149276.22  
J226 -249218.7 149029.16  
J225 -249057.15 149171.69  
J221 -247650.79 149356.99  
J220 -247384.72 150017.41  
J329 -247517.75 149086.17  
J328 -247589.02 149057.66  
J1058 -246843.07 148050.4  
J327 -247684.04 148981.64  
J1056 -248271.79 148956.04  
J324 -247545.1 148625.15  
J322 -247451.23 148767.84  
J321 -247555.76 148763.09  
J320 -247617.53 148915.13  
J429 -248002.38 148297.46  
J428 -247978.62 148382.99  
J1158 -247931.11 149437.76  
J427 -246649.4 149594.48  
J1157 -247870.26 149649.69  
J426 -246649.4 149729.45  
J425 -246759.83 149576.07  
J1155 -247874.09 149551.79  
J1154 -247988.12 149547.04  
J1153 -247793.32 149509.03  
J422 -246957.1 148767.84  
J421 -247060.44 148293.87  
J420 -246919.09 148962.64  
J110 -247921.61 147893.61  
J219 -247413.22 150126.69  
J218 -248767.33 149299.98  
J217 -248681.81 149471.02  
J214 -248495.29 148973.68  
J212 -248672.3 149242.96  
J211 -248900.36 149390.25  
J210 -248791.08 149048.16  
J319 -248030.89 148896.12  
J318 -247964.37 148976.89  
J316 -248943.12 149247.71  
J315 -248634.29 149613.56  
J314 -248553.52 149542.29  
J313 -247802.83 149048.16  
J312 -247850.34 149138.43  
J311 -247845.59 148962.64  
J310 -247788.57 148853.36  
J419 -246866.83 148824.85  
J418 -246985.61 148482.76  
J417 -247408.47 148278.46  
J416 -246486.73 149817.86  
J415 -246594.18 149477.91  
J414 -247493.99 148416.24  
J411 -248212.98 148750.19  
J511 -246643.52 150768.11  
R1 -245840.56 147793.83  
T3 -246422.4 148459.51  
T4 -246160.35 150738.12  
T2 -246845.71 148674.23  
T5 -247570.01 150863.14  
T6 -247033.12 149124.18  
T7 -247541.51 149418.76  
T1 -249114.17 149950.9  
1045-A -246133.121018204 147572.528187938  
1045-B -246133.121018204 147572.528187938  

[VERTICES]
V2 -247045 148615.8
V47 -247014.425 151161.965
V45 -247567.64 151055.56
v1 -246155.53 149962.58
N15 -245396 148438.875
PU6 -246668.74 149358.06
PU5 -246721.92 148919.875
PU4 -246626.895 148869.985
PU3 -246128.01 147665.55
PU1 -246130.39 147936.37
PU2 -246130.39 147791.455
PU11 -247132.9 149511.405
PU10 -246983.235 149463.895
PU9 -247166.16 149813.11
PU8 -247313.22 149738.525
PU7 -246541.265 149310.755
P144 -247067.553962065 149030.686190085
P-1 -246044.694424106 147569.580634801
P-2 -246218.600059165 147572.528187938
P-3TW -247069.352084399 149049.750592042
P-5TW -247544.666394553 149063.569943013
P-6TW -246629.775360734 147788.172171284
P-6TW -246986.840428648 147815.377128839
P-7TW -246484.868985569 148521.699690153
P-8TW -247692.859664323 148187.164598876
P-8TW -247737.585476509 148237.853852687
P-9TW -247886.671517129 148133.493624253
P-9TW -247800.20161357 148109.639857754
P-10TW -248114.323977263 148214.352787523
P-11TW -247983.644970876 148162.574313294
P-14TW -247092.957640535 150023.972961634
P-20TW -248794.910528394 149852.339884868
P-21TW -246968.369229652 148992.045092064
P-22TW -247533.357732621 149694.320520987

[OPTIONS]
UNITS LPS 
TRIALS 100 
ACCURACY 0.01 
EMITTER EXPONENT 0.5 
DAMPLIMIT 0 
MAXCHECK 10 
CHECKFREQ 2 
SPECIFIC GRAVITY 1 
HEADLOSS H-W 
QUALITY NONE 
DEMAND MULTIPLIER 1 

[TIMES]
REPORT START 0  
PATTERN TIMESTEP 1  
HYDRAULIC TIMESTEP 0.25  
DURATION 168  
QUALITY TIMESTEP 0.0833333333333333  

[CONTROLS]
LINK V2 OPEN IF NODE T2 BELOW 4 
LINK V2 CLOSED IF NODE T2 ABOVE 5.5 

[RULES]
RULE 1133
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD < 74.5 
THEN PUMP PU1 STATUS IS OPEN 

RULE 1134
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD < 74.5 
THEN PUMP PU1 STATUS IS OPEN 

RULE 1135
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD < 72.5 
THEN PUMP PU1 STATUS IS OPEN 

RULE 1136
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD > 77.5 
THEN PUMP PU1 STATUS IS CLOSED 

RULE 1137
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD > 77.5 
THEN PUMP PU1 STATUS IS CLOSED 

RULE 1138
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD > 75.5 
THEN PUMP PU1 STATUS IS CLOSED 

RULE 1146
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD < 74 
THEN PUMP PU2 STATUS IS OPEN 

RULE 1147
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD < 74 
THEN PUMP PU2 STATUS IS OPEN 

RULE 1148
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD < 72 
THEN PUMP PU1 STATUS IS OPEN 

RULE 1149
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD > 77 
THEN PUMP PU2 STATUS IS CLOSED 

RULE 1150
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD > 77 
THEN PUMP PU2 STATUS IS CLOSED 

RULE 1151
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD > 75 
THEN PUMP PU2 STATUS IS CLOSED 

RULE 1155
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD < 72 
THEN PUMP PU2 STATUS IS OPEN 

RULE 1163
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD < 73 
THEN PUMP PU3 STATUS IS OPEN 

RULE 1164
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD < 73 
THEN PUMP PU3 STATUS IS OPEN 

RULE 1165
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD < 71 
THEN PUMP PU3 STATUS IS OPEN 

RULE 1166
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T1 HEAD > 76 
THEN PUMP PU3 STATUS IS CLOSED 

RULE 1167
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T1 HEAD > 76 
THEN PUMP PU3 STATUS IS CLOSED 

RULE 1168
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T1 HEAD > 74 
THEN PUMP PU3 STATUS IS CLOSED 

RULE 1184
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T4 HEAD < 134.5 
THEN PUMP PU6 STATUS IS OPEN 

RULE 1185
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T4 HEAD < 134.5 
THEN PUMP PU6 STATUS IS OPEN 

RULE 1188
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T4 HEAD < 133 
THEN PUMP PU6 STATUS IS OPEN 

RULE 1189
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T4 HEAD > 136.5 
THEN PUMP PU6 STATUS IS CLOSED 

RULE 1190
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T4 HEAD > 136.5 
THEN PUMP PU6 STATUS IS CLOSED 

RULE 1193
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T4 HEAD > 133.5 
THEN PUMP PU6 STATUS IS CLOSED 

RULE 1194
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T4 HEAD < 135.5 
THEN PUMP PU7 STATUS IS OPEN 

RULE 1195
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T4 HEAD < 135.5 
THEN PUMP PU7 STATUS IS OPEN 

RULE 1198
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T4 HEAD < 133 
THEN PUMP PU7 STATUS IS OPEN 

RULE 1199
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T4 HEAD > 137 
THEN PUMP PU7 STATUS IS CLOSED 

RULE 1200
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T4 HEAD > 137 
THEN PUMP PU7 STATUS IS CLOSED 

RULE 1203
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T4 HEAD > 134.5 
THEN PUMP PU7 STATUS IS CLOSED 

RULE 1216
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T3 HEAD < 117 
THEN PUMP PU4 STATUS IS OPEN 

RULE 1217
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T3 HEAD < 117 
THEN PUMP PU4 STATUS IS OPEN 

RULE 1218
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T3 HEAD < 113.5 
THEN PUMP PU4 STATUS IS OPEN 

RULE 1219
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T3 HEAD > 119 
THEN PUMP PU4 STATUS IS CLOSED 

RULE 1220
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T3 HEAD > 119 
THEN PUMP PU4 STATUS IS CLOSED 

RULE 1221
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T3 HEAD > 116.5 
THEN PUMP PU4 STATUS IS CLOSED 

RULE 1222
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T3 HEAD < 116 
THEN PUMP PU5 STATUS IS OPEN 

RULE 1223
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T3 HEAD < 116 
THEN PUMP PU5 STATUS IS OPEN 

RULE 1224
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T3 HEAD < 114 
THEN PUMP PU5 STATUS IS OPEN 

RULE 1226
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T3 HEAD > 118 
THEN PUMP PU5 STATUS IS CLOSED 

RULE 1227
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T3 HEAD > 118 
THEN PUMP PU5 STATUS IS CLOSED 

RULE 1228
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T3 HEAD > 117 
THEN PUMP PU5 STATUS IS CLOSED 

RULE 1243
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T7 HEAD < 104.5 
THEN PUMP PU10 STATUS IS OPEN 

RULE 1244
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T7 HEAD > 104.5 
THEN PUMP PU10 STATUS IS OPEN 

RULE 1245
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T7 HEAD < 103 
THEN PUMP PU10 STATUS IS OPEN 

RULE 1246
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T7 HEAD > 106.5 
THEN PUMP PU10 STATUS IS CLOSED 

RULE 1247
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T7 HEAD > 106.5 
THEN PUMP PU10 STATUS IS CLOSED 

RULE 1248
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T7 HEAD > 104.5 
THEN PUMP PU10 STATUS IS CLOSED 

RULE 1249
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T7 HEAD < 104 
THEN PUMP PU11 STATUS IS OPEN 

RULE 1250
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T7 HEAD < 104 
THEN PUMP PU11 STATUS IS OPEN 

RULE 1251
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T7 HEAD < 103 
THEN PUMP PU11 STATUS IS OPEN 

RULE 1252
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T7 HEAD > 106 
THEN PUMP PU11 STATUS IS CLOSED 

RULE 1253
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T7 HEAD > 106 
THEN PUMP PU11 STATUS IS CLOSED 

RULE 1254
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T7 HEAD > 104 
THEN PUMP PU11 STATUS IS CLOSED 

RULE 1267
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T5 HEAD < 108 
THEN PUMP PU8 STATUS IS OPEN 

RULE 1268
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T5 HEAD < 108 
THEN PUMP PU8 STATUS IS OPEN 

RULE 1269
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T5 HEAD < 106 
THEN PUMP PU8 STATUS IS OPEN 

RULE 1270
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T5 HEAD > 110 
THEN PUMP PU8 STATUS IS CLOSED 

RULE 1271
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T5 HEAD > 110 
THEN PUMP PU8 STATUS IS CLOSED 

RULE 1272
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T5 HEAD > 108.8 
THEN PUMP PU8 STATUS IS CLOSED 

RULE 1273
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T5 HEAD < 107 
THEN PUMP PU9 STATUS IS OPEN 

RULE 1274
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T5 HEAD < 107 
THEN PUMP PU9 STATUS IS OPEN 

RULE 1275
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T5 HEAD < 108 
THEN PUMP PU9 STATUS IS OPEN 

RULE 1276
IF SYSTEM CLOCKTIME < 10:00 AM 
AND TANK T5 HEAD > 109 
THEN PUMP PU9 STATUS IS CLOSED 

RULE 1277
IF SYSTEM CLOCKTIME >= 05:00 PM 
AND TANK T5 HEAD > 109 
THEN PUMP PU9 STATUS IS CLOSED 

RULE 1278
IF SYSTEM CLOCKTIME >= 10:00 AM 
AND SYSTEM CLOCKTIME < 05:00 PM 
AND TANK T5 HEAD > 109 
THEN PUMP PU9 STATUS IS CLOSED 


