[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	401         	2           	11              	;
 J-2             	394         	0.8         	11              	;
 J-3             	403         	0.6         	11              	;
 J-4             	402         	0.4         	11              	;
 J-5             	417         	1.4         	11              	;
 J-6             	411         	0.2         	11              	;
 J-7             	411         	0.4         	11              	;
 J-8             	401         	0.8         	11              	;
 J-9             	411         	0           	                	;
 J-10            	393         	0.1         	11              	;
 J-11            	394         	0.7         	11              	;
 J-12            	437         	0.5         	11              	;
 J-13            	428         	0.4         	11              	;
 J-14            	437         	0.1         	11              	;
 J-15            	436         	0.1         	11              	;
 J-16            	425         	0.6         	11              	;
 J-17            	463         	0.7         	11              	;
 J-18            	459         	0.2         	11              	;
 J-19            	459         	0.3         	11              	;
 J-20            	458         	0           	                	;
 J-21            	459         	0.2         	11              	;
 J-22            	456         	0.5         	11              	;
 J-23            	409         	1.3         	11              	;
 J-24            	418         	0.3         	11              	;
 J-25            	463         	0.2         	11              	;
 J-26            	437         	0           	                	;
 J-27            	418         	0.1         	11              	;
 J-28            	437         	0.3         	11              	;
 J-29            	399         	0.5         	11              	;
 J-30            	402         	2           	11              	;
 J-31            	399         	0.3         	11              	;
 J-32            	399         	0.2         	11              	;
 J-35            	422         	6.1         	11              	;
 J-36            	421         	1.2         	11              	;
 J-37            	427         	1.6         	11              	;
 J-38            	426         	0.3         	11              	;
 J-39            	398         	0.1         	11              	;
 J-40            	424         	0           	                	;
 J-41            	424         	0.3         	11              	;
 J-42            	425         	2.4         	11              	;
 J-43            	386         	0.1         	11              	;
 J-44            	388         	0.2         	11              	;
 J-46            	425         	0.1         	11              	;
 J-47            	426         	0.5         	11              	;
 J-48            	425         	0.9         	11              	;
 J-49            	421         	0           	                	;
 J-52            	408         	0.8         	11              	;
 J-53            	406         	0.7         	11              	;
 J-54            	402         	0.7         	11              	;
 J-55            	402         	1.6         	11              	;
 J-56            	409         	3.9         	11              	;
 J-57            	407         	3.1         	11              	;
 J-58            	409         	0.1         	11              	;
 J-59            	409         	0           	                	;
 J-62            	403         	1.3         	11              	;
 J-63            	403         	0.6         	11              	;
 J-64            	398         	0.3         	11              	;
 J-65            	398         	0           	                	;
 J-66            	408         	0.8         	11              	;
 J-67            	414         	0.5         	11              	;
 J-68            	413         	0.2         	11              	;
 J-69            	406         	2.3         	11              	;
 J-70            	401         	1.6         	11              	;
 J-71            	424         	0.1         	11              	;
 J-72            	424         	0.1         	11              	;
 J-74            	406         	2.4         	11              	;
 J-75            	403         	1.1         	11              	;
 J-76            	406         	0.1         	11              	;
 J-77            	409         	0.2         	11              	;
 J-78            	409         	3.8         	11              	;
 J-79            	417         	3.1         	11              	;
 J-80            	418         	0.5         	11              	;
 J-81            	419         	0.8         	11              	;
 J-82            	429         	0.6         	11              	;
 J-83            	422         	3.4         	11              	;
 J-84            	423         	4.8         	11              	;
 J-87            	424         	0.3         	11              	;
 J-88            	409         	0.6         	11              	;
 J-89            	425         	3.1         	11              	;
 J-90            	398         	0           	                	;
 J-95            	451         	0.3         	11              	;
 J-97            	403         	0.1         	11              	;
 J-98            	412         	0.3         	11              	;
 J-100           	394         	0           	                	;
 J-101           	394         	0           	                	;
 J-102           	409         	3.2         	11              	;
 J-103           	447         	0.5         	11              	;
 J-104           	456         	0.7         	11              	;
 J-106           	416         	0.3         	11              	;
 J-107           	416         	0           	                	;
 J-108           	416         	0.2         	11              	;
 J-109           	402         	0.4         	11              	;
 J-110           	394         	1.3         	11              	;
 J-111           	402         	0.2         	11              	;
 J-112           	436         	0.2         	11              	;
 J-113           	388         	0.3         	11              	;
 J-114           	415         	0.4         	11              	;
 J-115           	442         	0.2         	11              	;
 J-116           	441         	0           	                	;
 J-117           	429         	0.2         	11              	;
 J-136           	386         	3.5         	11              	;
 J-137           	416         	3.9         	11              	;
 J-138           	403         	0.1         	11              	;
 J-203           	450         	0.5         	11              	;
 J-204           	463         	0.3         	11              	;
 J-215           	464         	0           	                	;
 J-217           	387         	0.1         	11              	;
 J-218           	387         	0           	                	;
 J-219           	412         	0.5         	11              	;
 J-220           	405         	5.8         	11              	;
 J-225           	405         	1.8         	11              	;
 J-226           	405         	2           	11              	;
 J-229           	401         	1.1         	11              	;
 J-230           	398         	0.6         	11              	;
 J-235           	416         	1.2         	11              	;
 J-236           	404         	1.2         	11              	;
 J-237           	404         	2.4         	11              	;
 J-238           	393         	0.6         	11              	;
 J-239           	393         	0           	                	;
 J-241           	399         	2.1         	11              	;
 J-242           	405         	1.9         	11              	;
 J-243           	413         	2.5         	11              	;
 J-245           	457         	0           	                	;
 J-246           	457         	4.3         	11              	;
 J-247           	408         	1.9         	11              	;
 J-248           	408         	4.4         	11              	;
 J-249           	398         	0.5         	11              	;
 J-250           	398         	1.7         	11              	;
 J-252           	387         	2.8         	11              	;
 J-253           	387         	2           	11              	;
 J-256           	394         	0           	                	;
 J-257           	394         	0.4         	11              	;
 J-260           	396         	4.4         	11              	;
 J-261           	396         	0.1         	11              	;
 J-262           	389         	0.7         	11              	;
 J-263           	389         	2.1         	11              	;
 J-265           	410         	1.1         	11              	;
 J-270           	398         	1.3         	11              	;
 J-275           	387         	1.6         	11              	;
 J-276           	387         	0.9         	11              	;
 J-278           	402         	0.7         	11              	;
 J-279           	398         	1.9         	11              	;
 J-282           	408         	3.2         	11              	;
 J-283           	413         	3.5         	11              	;
 J-284           	393         	0.3         	11              	;
 J-285           	388         	0.4         	11              	;
 J-286           	411         	0.8         	11              	;
 J-287           	411         	0.6         	11              	;
 J-288           	459         	0           	                	;
 J-289           	456         	1.1         	11              	;
 J-290           	458         	0           	                	;
 J-300           	413         	3.7         	11              	;
 J-301           	418         	0.9         	11              	;
 J-302           	445         	2.5         	11              	;
 J-303           	444         	1.3         	11              	;
 J-304           	408         	1.8         	11              	;
 J-305           	403         	0.8         	11              	;
 J-308           	417         	2.4         	11              	;
 J-309           	417         	2.1         	11              	;
 J-314           	392         	1.5         	11              	;
 J-315           	392         	1           	11              	;
 J-322           	400         	0.3         	11              	;
 J-323           	400         	0.6         	11              	;
 J-324           	408         	0.7         	11              	;
 J-327           	408         	0.6         	11              	;
 J-328           	408         	0           	                	;
 J-329           	458         	0           	                	;
 J-330           	402         	3.4         	11              	;
 J-331           	403         	0.2         	11              	;
 J-332           	391         	1.5         	11              	;
 J-333           	408         	1.3         	11              	;
 J-334           	408         	3.2         	11              	;
 J-336           	418         	2           	11              	;
 J-337           	389         	0.6         	11              	;
 J-338           	390         	0.5         	11              	;
 J-339           	459         	0           	                	;
 J-340           	399         	0.8         	11              	;
 J-341           	399         	2.3         	11              	;
 J-344           	444         	2.8         	11              	;
 J-347           	413         	2.1         	11              	;
 J-348           	395         	0.5         	11              	;
 J-349           	395         	1.6         	11              	;
 J-350           	457         	0.4         	11              	;
 J-353           	392         	3.9         	11              	;
 J-354           	412         	0.6         	11              	;
 J-355           	390         	2.4         	11              	;
 J-356           	389         	0.1         	11              	;
 J-358           	408         	3.8         	11              	;
 J-359           	408         	0.4         	11              	;
 J-369           	399         	3.1         	11              	;
 J-378           	399         	3.3         	11              	;
 J-380           	424         	0           	                	;
 J-385           	406         	1.4         	11              	;
 J-392           	408         	4.9         	11              	;
 J-398           	398         	0.8         	11              	;
 J-399           	436         	2.5         	11              	;
 J-400           	438         	0.7         	11              	;
 J-403           	397         	2           	11              	;
 J-408           	457         	0           	                	;
 J-409           	458         	1.1         	11              	;
 J-410           	400         	0.1         	11              	;
 J-415           	389         	2.5         	11              	;
 J-420           	396         	1.1         	11              	;
 J-427           	394         	0.1         	11              	;
 J-432           	395         	1.2         	11              	;
 J-433           	419         	0.7         	11              	;
 J-437           	413         	0           	                	;
 J-442           	390         	0.3         	11              	;
 J-443           	387         	0.6         	11              	;
 J-447           	458         	0           	                	;
 J-455           	456         	2           	11              	;
 J-456           	395         	0.8         	11              	;
 J-457           	399         	0.4         	11              	;
 J-458           	399         	0.2         	11              	;
 J-460           	412         	0.1         	11              	;
 J-461           	402         	0           	                	;
 J-464           	403         	0.5         	11              	;
 J-465           	403         	1.5         	11              	;
 J-468           	408         	1.4         	11              	;
 J-470           	393         	0           	                	;
 J-472           	411         	1           	11              	;
 J-473           	413         	0.7         	11              	;
 J-474           	388         	0.5         	11              	;
 J-475           	399         	3.3         	11              	;
 J-478           	396         	3.5         	11              	;
 J-479           	403         	0.3         	11              	;
 J-481           	448         	2.2         	11              	;
 J-486           	420         	0           	                	;
 J-489           	394         	0.6         	11              	;
 J-490           	394         	1.2         	11              	;
 J-491           	442         	0.4         	11              	;
 J-492           	432         	0.3         	11              	;
 J-503           	432         	0.1         	11              	;
 J-509           	363         	0.7         	11              	;
 J-511           	394         	0           	                	;
 J-522           	428         	0.5         	11              	;
 J-523           	415         	0.9         	11              	;
 J-524           	389         	1.8         	11              	;
 J-527           	416         	3.2         	11              	;
 J-530           	391         	3.4         	11              	;
 J-531           	416         	1.5         	11              	;
 J-555           	385         	1.6         	11              	;
 J-556           	385         	0.2         	11              	;
 J-558           	389         	0           	                	;
 J-559           	389         	0.4         	11              	;
 J-562           	386         	0.8         	11              	;
 J-605           	398         	1           	11              	;
 J-609           	385         	1.2         	11              	;
 J-612           	396         	2           	11              	;
 J-613           	388         	1.7         	11              	;
 J-658           	385         	0.1         	11              	;
 J-659           	385         	0.2         	11              	;
 J-660           	458         	0.1         	11              	;
 J-661           	458         	0.1         	11              	;
 J-674           	392         	2.2         	11              	;
 J-675           	389         	0.7         	11              	;
 J-695           	459         	0.3         	11              	;
 J-719           	402         	3.4         	11              	;
 J-720           	403         	1.4         	11              	;
 J-721           	401         	2.4         	11              	;
 J-722           	392         	1.6         	11              	;
 J-726           	389         	1.5         	11              	;
 J-727           	389         	0.2         	11              	;
 J-732           	406         	0           	                	;
 J-733           	406         	1.6         	11              	;
 J-754           	400         	0.4         	11              	;
 J-755           	400         	0.3         	11              	;
 J-773           	389         	1.7         	11              	;
 J-774           	389         	0.3         	11              	;
 J-777           	382         	0.2         	11              	;
 J-778           	381         	0.3         	11              	;
 J-787           	399         	0.6         	11              	;
 J-788           	399         	1.2         	11              	;
 J-791           	395         	0.6         	11              	;
 J-792           	394         	2.6         	11              	;
 J-830           	414         	0.7         	11              	;
 J-831           	421         	2           	11              	;
 J-839           	411         	1           	11              	;
 J-840           	420         	0.6         	11              	;
 J-852           	437         	0.1         	11              	;
 J-861           	418         	4.1         	11              	;
 J-862           	419         	3.3         	11              	;
 J-881           	402         	2           	11              	;
 J-882           	398         	2.9         	11              	;
 J-885           	459         	0           	                	;
 J-916           	411         	0.2         	11              	;
 J-919           	462         	0.3         	11              	;
 J-933           	436         	1.3         	11              	;
 J-934           	426         	0.4         	11              	;
 J-969           	420         	0.3         	11              	;
 J-970           	423         	0.8         	11              	;
 J-988           	403         	1           	11              	;
 J-989           	403         	0.3         	11              	;
 J-1000          	417         	0.8         	11              	;
 J-1001          	417         	0.3         	11              	;
 J-1004          	421         	0.8         	11              	;
 J-1005          	421         	1.6         	11              	;
 J-1006          	417         	1           	11              	;
 J-1026          	401         	0.8         	11              	;
 J-1027          	406         	0.5         	11              	;
 J-1044          	403         	2.6         	11              	;
 J-1053          	382         	1.4         	11              	;
 J-1054          	382         	0.3         	11              	;
 J-1060          	437         	0.2         	11              	;
 J-1061          	437         	0.3         	11              	;
 J-1071          	399         	0.4         	11              	;
 J-1072          	399         	1.4         	11              	;
 J-1092          	445         	1.7         	11              	;
 J-1102          	386         	0.1         	11              	;
 J-1103          	386         	1.3         	11              	;
 J-1107          	389         	0.8         	11              	;
 J-1177          	412         	1.1         	11              	;
 J-1179          	402         	0.8         	11              	;
 J-1180          	400         	3.7         	11              	;
 J-1182          	411         	5.4         	11              	;
 J-1183          	407         	1.5         	11              	;
 J-1187          	387         	1.4         	11              	;
 J-1194          	428         	2.6         	11              	;
 J-1198          	399         	3.3         	11              	;
 J-1199          	399         	4.4         	11              	;
 J-1207          	403         	0           	                	;
 J-1214          	389         	2.8         	11              	;
 J-1217          	419         	3.2         	11              	;
 J-1224          	440         	1.9         	11              	;
 J-1234          	385         	1.7         	11              	;
 J-1235          	389         	5.5         	11              	;
 J-1238          	422         	1.1         	11              	;
 J-1243          	398         	0.9         	11              	;
 J-1244          	403         	2.4         	11              	;
 J-1245          	448         	2.4         	11              	;
 J-1260          	389         	0.2         	11              	;
 J-1264          	429         	0.8         	11              	;
 J-1265          	427         	4.1         	11              	;
 J-1271          	414         	0.8         	11              	;
 J-1276          	416         	0.8         	11              	;
 J-1277          	398         	2.4         	11              	;
 J-1300          	405         	1.4         	11              	;
 J-1301          	399         	2.3         	11              	;
 J-1302          	385         	0           	                	;
 J-1311          	408         	1.8         	11              	;
 J-1351          	386         	0.1         	11              	;
 J-1363          	399         	0.1         	11              	;
 J-1367          	398         	1.7         	11              	;
 J-1394          	419         	0.5         	11              	;
 J-1410          	422         	0.1         	11              	;
 J-1411          	422         	1.6         	11              	;
 J-1416          	400         	2.2         	11              	;
 J-1426          	385         	0.1         	11              	;
 J-1427          	387         	0.7         	11              	;
 J-1431          	422         	0.8         	11              	;
 J-1432          	422         	1.2         	11              	;
 J-1447          	422         	0.6         	11              	;
 J-1448          	399         	1.1         	11              	;
 J-1457          	430         	1.7         	11              	;
 J-1474          	402         	2.1         	11              	;
 J-1480          	429         	0.1         	11              	;
 J-1481          	385         	0.4         	11              	;
 J-1488          	401         	5.6         	11              	;
 J-1489          	401         	0.9         	11              	;
 J-1527          	382         	0.3         	11              	;
 J-1528          	382         	0.4         	11              	;
 J-1531          	407         	5           	11              	;
 J-1535          	385         	1.2         	11              	;
 J-1546          	411         	0.1         	11              	;
 J-1556          	389         	0.1         	11              	;
 J-1557          	385         	0.4         	11              	;
 J-1564          	384         	0.3         	11              	;
 J-1565          	384         	0.1         	11              	;
 J-1569          	436         	4.4         	11              	;
 J-1570          	394         	1.9         	11              	;
 J-1572          	413         	1.4         	11              	;
 J-1590          	396         	1.8         	11              	;
 J-1592          	398         	0.3         	11              	;
 J-1593          	400         	0.3         	11              	;
 J-1596          	395         	1.1         	11              	;
 J-1599          	384         	0.5         	11              	;
 J-1600          	405         	0.3         	11              	;
 J-1601          	398         	1.5         	11              	;
 J-1606          	402         	0.7         	11              	;
 J-1611          	411         	1.4         	11              	;
 J-1619          	395         	0.6         	11              	;
 J-1620          	398         	0.6         	11              	;
 J-1624          	411         	0.8         	11              	;
 J-1625          	398         	3.2         	11              	;
 J-1628          	400         	0.1         	11              	;
 J-1629          	401         	2.1         	11              	;
 J-1646          	401         	0.4         	11              	;
 J-1647          	401         	0           	                	;
 J-1652          	395         	0           	                	;
 J-1654          	386         	3.1         	11              	;
 J-1655          	383         	1           	11              	;
 J-1656          	384         	0.1         	11              	;
 J-1672          	390         	2.2         	11              	;
 J-1680          	381         	0.2         	11              	;
 J-1689          	409         	0.1         	11              	;
 J-1690          	425         	0.6         	11              	;
 J-1708          	406         	5.7         	11              	;
 J-1733          	406         	1.2         	11              	;
 J-1734          	436         	5           	11              	;
 J-1736          	392         	1.5         	11              	;
 J-1742          	414         	2.5         	11              	;
 J-1743          	413         	1.8         	11              	;
 J-1748          	428         	2.3         	11              	;
 J-1752          	429         	4.1         	11              	;
 J-1757          	407         	6.4         	11              	;
 J-1758          	421         	4.8         	11              	;
 J-1771          	399         	3.6         	11              	;
 J-1772          	422         	1.1         	11              	;
 J-1774          	434         	3.6         	11              	;
 J-1776          	399         	0.1         	11              	;
 J-1777          	399         	1.8         	11              	;
 J-1781          	400         	1.8         	11              	;
 J-1782          	408         	2.9         	11              	;
 J-1783          	411         	1.1         	11              	;
 J-1786          	428         	1.9         	11              	;
 J-1787          	408         	1.7         	11              	;
 J-1799          	399         	0.1         	11              	;
 J-1800          	399         	0.1         	11              	;
 J-1812          	406         	0.1         	11              	;
 J-1813          	394         	1.7         	11              	;
 J-1814          	393         	0.9         	11              	;
 J-1815          	428         	4.9         	11              	;
 J-1820          	421         	0.4         	11              	;
 J-1821          	421         	1.2         	11              	;
 J-1822          	451         	0.1         	11              	;
 J-1823          	449         	0           	                	;
 J-1825          	452         	0.3         	11              	;
 J-1826          	455         	0.1         	11              	;
 J-1827          	393         	1.2         	11              	;
 J-1828          	393         	0.1         	11              	;
 J-1829          	389         	0.1         	11              	;
 J-1837          	398         	1.1         	11              	;
 J-1838          	398         	1           	11              	;
 J-1842          	398         	0.3         	11              	;
 J-1843          	398         	0.2         	11              	;
 J-1849          	456         	0           	                	;
 J-1850          	457         	0.8         	11              	;
 J-1851          	419         	4.5         	11              	;
 J-1856          	398         	0           	                	;
 J-1857          	398         	1.3         	11              	;
 J-1858          	384         	0.4         	11              	;
 J-1859          	386         	0.3         	11              	;
 J-1862          	416         	0.3         	11              	;
 J-1865          	413         	1.2         	11              	;
 J-1866          	423         	6.3         	11              	;
 J-1892          	411         	1.1         	11              	;
 J-1902          	385         	3.3         	11              	;
 J-1903          	385         	0.8         	11              	;
 J-1908          	392         	0.5         	11              	;
 J-1909          	398         	0.4         	11              	;
 J-1910          	402         	0           	                	;
 J-1911          	399         	0.5         	11              	;
 J-1912          	402         	0.5         	11              	;
 J-1913          	386         	0.2         	11              	;
 J-1914          	387         	4.4         	11              	;
 J-1916          	427         	1           	11              	;
 J-1923          	395         	0.5         	11              	;
 J-1924          	395         	0           	                	;
 J-1928          	428         	1.1         	11              	;
 J-1929          	460         	1.1         	11              	;
 J-1930          	452         	0.3         	11              	;
 J-1931          	402         	0.2         	11              	;
 J-1936          	385         	0.8         	11              	;
 J-1938          	405         	2.9         	11              	;
 J-1939          	404         	0.1         	11              	;
 J-1940          	401         	3.5         	11              	;
 J-1941          	400         	0.1         	11              	;
 J-1946          	396         	6.4         	11              	;
 J-1947          	394         	1.1         	11              	;
 J-1948          	392         	0.9         	11              	;
 J-1951          	397         	3.4         	11              	;
 J-1956          	399         	1.2         	11              	;
 J-1957          	398         	2.2         	11              	;
 J-1960          	395         	1.2         	11              	;
 J-1961          	389         	2.4         	11              	;
 J-1962          	398         	0.5         	11              	;
 J-1964          	402         	0           	                	;
 J-1967          	386         	0.6         	11              	;
 J-1968          	391         	0.6         	11              	;
 J-1969          	399         	0.5         	11              	;
 J-1970          	402         	0.5         	11              	;
 J-1974          	388         	0.3         	11              	;
 J-1982          	411         	0.5         	11              	;
 J-1983          	411         	0.4         	11              	;
 J-2038          	394         	0.2         	11              	;
 J-2039          	393         	0           	                	;
 J-2048          	393         	0.2         	11              	;
 J-2049          	393         	0.3         	11              	;
 J-2056          	424         	0.1         	11              	;
 J-2057          	396         	1.4         	11              	;
 J-2066          	399         	0           	                	;
 J-2067          	399         	1.2         	11              	;
 J-2068          	396         	1.1         	11              	;
 J-2074          	386         	0           	                	;
 J-2075          	386         	0           	                	;
 J-2076          	420         	0.7         	11              	;
 J-2080          	436         	1.2         	11              	;
 J-2081          	434         	1.2         	11              	;
 J-2100          	402         	3.7         	11              	;
 J-2101          	403         	6.5         	11              	;
 J-2106          	389         	0.3         	11              	;
 J-2109          	433         	0.8         	11              	;
 J-2116          	402         	1.2         	11              	;
 J-2123          	428         	1.1         	11              	;
 J-2124          	436         	1.3         	11              	;
 J-2153          	399         	0.6         	11              	;
 J-2154          	399         	0.6         	11              	;
 J-2161          	419         	0.1         	11              	;
 J-2162          	444         	0           	                	;
 J-2163          	394         	0.7         	11              	;
 J-2164          	389         	2           	11              	;
 J-2165          	389         	0.1         	11              	;
 J-2172          	401         	1.1         	11              	;
 J-2176          	433         	2.9         	11              	;
 J-2177          	430         	2.5         	11              	;
 J-2188          	395         	5.5         	11              	;
 J-2191          	399         	0.4         	11              	;
 J-2193          	401         	0.7         	11              	;
 J-2194          	407         	0.7         	11              	;
 J-2200          	404         	1.3         	11              	;
 J-2202          	426         	0.6         	11              	;
 J-2203          	390         	0.8         	11              	;
 J-2204          	390         	0.6         	11              	;
 J-2207          	399         	1.3         	11              	;
 J-2208          	399         	0.3         	11              	;
 J-2214          	417         	0.1         	11              	;
 J-2215          	417         	0.3         	11              	;
 J-2216          	456         	0           	                	;
 J-2227          	393         	0.8         	11              	;
 J-2228          	393         	0.4         	11              	;
 J-2233          	428         	1.4         	11              	;
 J-2234          	428         	0.2         	11              	;
 J-2238          	428         	1           	11              	;
 J-2249          	414         	4.3         	11              	;
 J-2252          	395         	1.6         	11              	;
 J-2256          	384         	0           	                	;
 J-2258          	396         	1.4         	11              	;
 J-2264          	421         	1.1         	11              	;
 J-2265          	413         	0.9         	11              	;
 J-2277          	399         	0           	                	;
 J-2278          	400         	0.8         	11              	;
 J-2280          	416         	0.8         	11              	;
 J-2285          	394         	1.2         	11              	;
 J-2287          	419         	1.2         	11              	;
 J-2288          	419         	2.9         	11              	;
 J-2291          	421         	1.1         	11              	;
 J-2301          	425         	2.7         	11              	;
 J-2306          	438         	1.4         	11              	;
 J-2307          	436         	1.1         	11              	;
 J-2313          	411         	0           	                	;
 J-2319          	417         	3.9         	11              	;
 J-2322          	388         	1.3         	11              	;
 J-2330          	445         	0.1         	11              	;
 J-2333          	398         	1.2         	11              	;
 J-2334          	413         	3.2         	11              	;
 J-2344          	418         	2.6         	11              	;
 J-2349          	399         	0.4         	11              	;
 J-2350          	400         	0.4         	11              	;
 J-2353          	411         	0.4         	11              	;
 J-2367          	384         	4.9         	11              	;
 J-2369          	393         	1           	11              	;
 J-2370          	398         	1.4         	11              	;
 J-2371          	393         	0           	                	;
 J-2372          	393         	2.4         	11              	;
 J-2383          	388         	1.9         	11              	;
 J-2384          	404         	1           	11              	;
 J-2386          	457         	0.9         	11              	;
 J-2390          	386         	0.1         	11              	;
 J-2394          	387         	1.2         	11              	;
 J-2397          	383         	1.7         	11              	;
 J-2405          	434         	3           	11              	;
 J-2409          	390         	5.6         	11              	;
 J-2418          	393         	1.1         	11              	;
 J-2419          	398         	4.2         	11              	;
 J-2421          	392         	6.6         	11              	;
 J-2425          	398         	1.2         	11              	;
 J-2428          	384         	3.7         	11              	;
 J-2429          	404         	0.5         	11              	;
 J-2434          	409         	3.5         	11              	;
 J-2441          	389         	0.6         	11              	;
 J-2442          	403         	1.2         	11              	;
 J-2443          	400         	2.5         	11              	;
 J-2444          	386         	0.3         	11              	;
 J-2445          	403         	0.2         	11              	;
 J-2446          	424         	1.1         	11              	;
 J-2447          	424         	0.1         	11              	;
 J-2451          	396         	4.4         	11              	;
 J-2452          	397         	0.9         	11              	;
 J-2460          	399         	1.1         	11              	;
 J-2461          	398         	2.7         	11              	;
 J-2464          	402         	3.1         	11              	;
 J-2465          	411         	0.1         	11              	;
 J-2490          	382         	0.5         	11              	;
 J-2492          	388         	0.6         	11              	;
 J-2497          	396         	1.5         	11              	;
 J-2500          	385         	2.9         	11              	;
 J-2501          	386         	2.3         	11              	;
 J-2505          	425         	0.8         	11              	;
 J-2507          	418         	2.6         	11              	;
 J-2508          	418         	1.6         	11              	;
 J-2517          	394         	0.1         	11              	;
 J-2524          	398         	1.9         	11              	;
 J-2530          	436         	4.1         	11              	;
 J-2533          	399         	0.8         	11              	;
 J-2536          	398         	1.7         	11              	;
 J-2540          	384         	2.3         	11              	;
 J-2541          	386         	1.5         	11              	;
 J-2547          	403         	0.4         	11              	;
 J-2557          	415         	0.4         	11              	;
 J-2560          	384         	1           	11              	;
 J-2562          	446         	1.5         	11              	;
 J-2569          	454         	0.1         	11              	;
 J-2570          	438         	2.5         	11              	;
 J-2572          	437         	1           	11              	;
 J-2573          	423         	0.1         	11              	;
 J-2574          	392         	1.7         	11              	;
 J-2575          	426         	0.1         	11              	;
 J-2576          	393         	0.4         	11              	;
 J-2578          	401         	1.1         	11              	;
 J-2583          	389         	0.4         	11              	;
 J-2586          	450         	2.1         	11              	;
 J-2589          	398         	0.1         	11              	;
 J-2590          	398         	0.1         	11              	;
 J-2597          	418         	0.8         	11              	;
 J-2598          	455         	0.1         	11              	;
 J-2599          	392         	5.6         	11              	;
 J-2600          	387         	0.1         	11              	;
 J-2602          	426         	0.4         	11              	;
 J-2604          	435         	10.2        	11              	;
 J-2615          	398         	0.3         	11              	;
 J-2616          	392         	0.1         	11              	;
 J-2628          	397         	0.2         	11              	;
 J-2631          	421         	1.3         	11              	;
 J-2634          	394         	0.9         	11              	;
 J-2638          	398         	0.3         	11              	;
 J-2639          	386         	0.2         	11              	;
 J-2641          	395         	0           	                	;
 J-2642          	386         	1.6         	11              	;
 J-2645          	401         	1.4         	11              	;
 J-2650          	382         	0.4         	11              	;
 J-2657          	427         	0.6         	11              	;
 J-2661          	397         	1.3         	11              	;
 J-2662          	392         	4.4         	11              	;
 J-2663          	392         	2           	11              	;
 J-2664          	397         	2.8         	11              	;
 J-2665          	391         	0.1         	11              	;
 J-2669          	403         	1.3         	11              	;
 J-2670          	393         	1.5         	11              	;
 J-2671          	391         	5.9         	11              	;
 J-2672          	397         	5.9         	11              	;
 J-2674          	389         	1.1         	11              	;
 J-2675          	398         	5.1         	11              	;
 J-2676          	424         	8.3         	11              	;
 J-2721          	398         	2.1         	11              	;
 J-2725          	417         	4.8         	11              	;
 J-2727          	397         	3.5         	11              	;
 J-2728          	398         	1.8         	11              	;
 J-2741          	418         	0.2         	11              	;
 J-2749          	400         	0.8         	11              	;
 J-2750          	394         	1.6         	11              	;
 J-2764          	403         	3           	11              	;
 J-2767          	382         	0           	                	;
 J-2776          	342         	1.6         	11              	;
 J-2777          	372         	2.5         	11              	;
 J-2778          	389         	0.9         	11              	;
 J-2783          	401         	0           	                	;
 J-2784          	385         	0.1         	11              	;
 J-2785          	385         	0.2         	11              	;
 J-2787          	400         	0.3         	11              	;
 J-2790          	405         	1.6         	11              	;
 J-2792          	394         	0.1         	11              	;
 J-2794          	417         	6.2         	11              	;
 J-2795          	414         	1.7         	11              	;
 J-2801          	418         	2.4         	11              	;
 J-2802          	398         	2           	11              	;
 J-2805          	417         	1.7         	11              	;
 J-2808          	409         	3.5         	11              	;
 J-2809          	404         	1.3         	11              	;
 J-2811          	413         	1.7         	11              	;
 J-2818          	391         	6.7         	11              	;
 J-2819          	389         	3.6         	11              	;
 J-2827          	395         	3.3         	11              	;
 J-2828          	418         	4.1         	11              	;
 J-2829          	397         	6.4         	11              	;
 J-2832          	404         	2.4         	11              	;
 J-2833          	408         	1.7         	11              	;
 J-2835          	399         	3.6         	11              	;
 J-2838          	423         	0.9         	11              	;
 J-2850          	396         	0.1         	11              	;
 J-2854          	384         	0.8         	11              	;
 J-2856          	428         	3.4         	11              	;
 J-2861          	406         	3.2         	11              	;
 J-2864          	403         	1.7         	11              	;
 J-2875          	421         	1.3         	11              	;
 J-2876          	389         	1.4         	11              	;
 J-2878          	399         	0.9         	11              	;
 J-2883          	411         	1           	11              	;
 J-2884          	401         	0.6         	11              	;
 J-2889          	414         	1.9         	11              	;
 J-2890          	421         	2.4         	11              	;
 J-2894          	399         	1.7         	11              	;
 J-2895          	389         	0.2         	11              	;
 J-2896          	388         	0.2         	11              	;
 J-2898          	436         	1.1         	11              	;
 J-2899          	401         	0.7         	11              	;
 J-2902          	408         	0.8         	11              	;
 J-2904          	398         	1           	11              	;
 J-2905          	388         	1.4         	11              	;
 J-2911          	411         	5.8         	11              	;
 J-2915          	419         	1.9         	11              	;
 J-2919          	397         	2.1         	11              	;
 J-2920          	394         	2           	11              	;
 J-2922          	408         	0.1         	11              	;
 J-2923          	408         	0.3         	11              	;
 J-2927          	408         	5.2         	11              	;
 J-2929          	389         	0.1         	11              	;
 J-2935          	0           	4.2         	11              	;
 J-2938          	417         	1.8         	11              	;
 J-2951          	429         	3.9         	11              	;
 J-2961          	406         	2.9         	11              	;
 J-2962          	439         	0.5         	11              	;
 J-2963          	437         	3.5         	11              	;
 J-2968          	427         	1.3         	11              	;
 J-2973          	398         	6.2         	11              	;
 J-2976          	398         	3.1         	11              	;
 J-2977          	437         	0.3         	11              	;
 J-2978          	439         	0.6         	11              	;
 J-2981          	392         	0.3         	11              	;
 J-2983          	408         	6.2         	11              	;
 J-2989          	386         	3           	11              	;
 J-2993          	396         	4           	11              	;
 J-2996          	401         	3           	11              	;
 J-2997          	408         	3           	11              	;
 J-3003          	405         	7.7         	11              	;
 J-3004          	387         	8           	11              	;
 J-3005          	394         	2.2         	11              	;
 J-3020          	414         	1.9         	11              	;
 J-3021          	414         	2.1         	11              	;
 J-3044          	426         	6.9         	11              	;
 J-3045          	405         	4.6         	11              	;
 J-3050          	385         	4           	11              	;
 J-3052          	417         	0.4         	11              	;
 J-3053          	416         	2.8         	11              	;
 J-3054          	427         	1.1         	11              	;
 J-3055          	421         	2.7         	11              	;
 J-3056          	411         	2.6         	11              	;
 J-3063          	394         	5.1         	11              	;
 J-3064          	395         	6.5         	11              	;
 J-3071          	389         	0.8         	11              	;
 J-3076          	384         	2.7         	11              	;
 J-3077          	382         	3.3         	11              	;
 J-3082          	399         	0.2         	11              	;
 J-3092          	401         	2.4         	11              	;
 J-3094          	405         	5.8         	11              	;
 J-3095          	399         	10.6        	11              	;
 J-3096          	412         	1.4         	11              	;
 J-3097          	399         	0.2         	11              	;
 J-3099          	397         	2.7         	11              	;
 J-3100          	421         	2.3         	11              	;
 J-3104          	390         	1.7         	11              	;
 J-3105          	412         	2.4         	11              	;
 J-3112          	389         	2.2         	11              	;
 J-3113          	413         	2.6         	11              	;
 J-3115          	428         	2.7         	11              	;
 J-3124          	430         	1.6         	11              	;
 J-3127          	413         	1.1         	11              	;
 J-3128          	440         	0.3         	11              	;
 J-3149          	425         	1.9         	11              	;
 J-3152          	385         	5.1         	11              	;
 J-3154          	398         	0.2         	11              	;
 J-3155          	398         	3.4         	11              	;
 J-3159          	382         	0.6         	11              	;
 J-3161          	399         	2           	11              	;
 J-3167          	408         	2.1         	11              	;
 J-3168          	415         	2           	11              	;
 J-3171          	409         	0.2         	11              	;
 J-3175          	413         	0.2         	11              	;
 J-3176          	408         	0.1         	11              	;
 J-3178          	382         	1.1         	11              	;
 J-3179          	395         	2.8         	11              	;
 J-3182          	401         	3.3         	11              	;
 J-3183          	368         	4           	11              	;
 J-3186          	402         	0.7         	11              	;
 J-3187          	413         	2.1         	11              	;
 J-3194          	397         	1.5         	11              	;
 J-3196          	430         	1.1         	11              	;
 J-3203          	378         	6.8         	11              	;
 J-3204          	378         	0.3         	11              	;
 J-3205          	401         	9.1         	11              	;
 J-3206          	392         	8.9         	11              	;
 J-3207          	437         	4.1         	11              	;
 J-3208          	449         	4.4         	11              	;
 J-3213          	427         	4.3         	11              	;
 J-3214          	421         	3.8         	11              	;
 J-3215          	418         	4           	11              	;
 J-3217          	373         	2.6         	11              	;
 J-3225          	379         	6.2         	11              	;
 J-3227          	423         	2.2         	11              	;
 J-3228          	383         	7.9         	11              	;
 J-3230          	384         	3.2         	11              	;
 J-3231          	414         	3.8         	11              	;
 J-3232          	381         	2.4         	11              	;
 J-3233          	413         	2.8         	11              	;
 J-3241          	421         	3.6         	11              	;
 J-3243          	420         	3.1         	11              	;
 J-3244          	393         	0.2         	11              	;
 J-3245          	399         	2.8         	11              	;
 J-3246          	399         	2.6         	11              	;
 J-3247          	400         	0.8         	11              	;
 J-3249          	397         	4           	11              	;
 J-3259          	399         	4.5         	11              	;
 J-3260          	426         	3.7         	11              	;
 J-3262          	403         	4.3         	11              	;
 J-3264          	398         	3.7         	11              	;
 J-3265          	392         	3.3         	11              	;
 J-3266          	392         	4.5         	11              	;
 J-3268          	390         	0.3         	11              	;
 J-3270          	400         	0.6         	11              	;
 J-3273          	393         	5           	11              	;
 J-3277          	397         	6.3         	11              	;
 J-3280          	412         	4.9         	11              	;
 J-3281          	415         	2.9         	11              	;
 J-3282          	399         	0.4         	11              	;
 J-3283          	397         	3.1         	11              	;
 J-3284          	409         	1.2         	11              	;
 J-3285          	408         	2.3         	11              	;
 J-3286          	408         	12.6        	11              	;
 J-3287          	398         	12.6        	11              	;
 J-3288          	398         	2.3         	11              	;
 J-3289          	403         	4.1         	11              	;
 J-3290          	409         	1           	11              	;
 J-3291          	421         	0.4         	11              	;
 J-3298          	398         	4.3         	11              	;
 J-3304          	421         	0.5         	11              	;
 J-3309          	404         	4           	11              	;
 J-3310          	399         	5.6         	11              	;
 J-3312          	403         	5.1         	11              	;
 J-3315          	392         	3.3         	11              	;
 J-3316          	412         	3.6         	11              	;
 J-3317          	407         	3.8         	11              	;
 J-3318          	417         	3.2         	11              	;
 J-3325          	408         	1           	11              	;
 J-3326          	406         	1.6         	11              	;
 J-3328          	417         	3.4         	11              	;
 J-3329          	386         	1           	11              	;
 J-3334          	404         	1.8         	11              	;
 J-3335          	419         	3.2         	11              	;
 J-3336          	414         	2.1         	11              	;
 J-3337          	425         	0.5         	11              	;
 J-3338          	409         	2.1         	11              	;
 J-3346          	456.03      	0.1         	11              	;
 J-3347          	432         	0.1         	11              	;
 J-3348          	441         	0           	                	;
 J-3349          	447         	1.1         	11              	;
 I-Pump-2        	386         	0           	                	;
 O-Pump-2        	386         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	30          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-5             	460         	80          	0           	100         	25          	0           	                	;
 T-1             	425         	95          	55          	110         	25          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-2             	901.2       	36          	100         	0           	Open  	;
 P-2             	J-3             	J-4             	385.799     	36          	100         	0           	Open  	;
 P-3             	J-5             	J-6             	509.899     	36          	100         	0           	Open  	;
 P-4             	J-7             	J-3             	941.599     	36          	100         	0           	Open  	;
 P-5             	J-8             	J-1             	126         	36          	100         	0           	Open  	;
 P-6             	J-9             	J-7             	100.099     	36          	100         	0           	Open  	;
 P-7             	J-10            	J-11            	233.199     	36          	100         	0           	Open  	;
 P-8             	J-12            	J-13            	366.6       	24          	100         	0           	Open  	;
 P-9             	J-14            	J-15            	104.699     	24          	100         	0           	Open  	;
 P-10            	J-13            	J-16            	267         	24          	100         	0           	Open  	;
 P-11            	J-17            	J-18            	83.599      	24          	100         	0           	Open  	;
 P-12            	J-19            	J-20            	42.799      	24          	100         	0           	Open  	;
 P-13            	J-21            	J-22            	387.2       	24          	100         	0           	Open  	;
 P-14            	J-23            	J-24            	471.899     	24          	100         	0           	Open  	;
 P-15            	J-25            	J-19            	176.5       	24          	100         	0           	Open  	;
 P-16            	J-25            	J-17            	115.599     	24          	100         	0           	Open  	;
 P-17            	J-26            	J-14            	28.399      	24          	100         	0           	Open  	;
 P-18            	J-24            	J-27            	47.299      	24          	100         	0           	Open  	;
 P-19            	J-22            	J-28            	449.5       	24          	100         	0           	Open  	;
 P-20            	J-28            	J-26            	13.1        	24          	100         	0           	Open  	;
 P-21            	J-20            	J-21            	14.899      	24          	100         	0           	Open  	;
 P-22            	J-29            	J-30            	433.799     	20          	100         	0           	Open  	;
 P-23            	J-31            	J-32            	288.799     	20          	100         	0           	Open  	;
 P-25            	J-35            	J-36            	7.199       	20          	100         	0           	Open  	;
 P-26            	J-37            	J-38            	351.6       	20          	100         	0           	Open  	;
 P-27            	J-39            	J-31            	82.199      	20          	100         	0           	Open  	;
 P-28            	J-40            	J-41            	6.9         	20          	100         	0           	Open  	;
 P-29            	J-41            	J-42            	271.399     	20          	100         	0           	Open  	;
 P-30            	J-43            	J-44            	144.399     	20          	100         	0           	Open  	;
 P-31            	J-32            	J-29            	17.7        	20          	100         	0           	Open  	;
 P-33            	J-46            	J-47            	21.899      	20          	100         	0           	Open  	;
 P-34            	J-42            	J-48            	23.5        	20          	100         	0           	Open  	;
 P-37            	J-52            	J-53            	497.6       	20          	100         	0           	Open  	;
 P-38            	J-54            	J-55            	75.699      	20          	100         	0           	Open  	;
 P-39            	J-56            	J-57            	554.4       	20          	100         	0           	Open  	;
 P-40            	J-58            	J-59            	18          	20          	100         	0           	Open  	;
 P-42            	J-62            	J-63            	5.4         	20          	100         	0           	Open  	;
 P-43            	J-64            	J-65            	26.399      	20          	100         	0           	Open  	;
 P-44            	J-66            	J-52            	27.1        	20          	100         	0           	Open  	;
 P-45            	J-67            	J-68            	23.5        	20          	100         	0           	Open  	;
 P-46            	J-63            	J-69            	524.299     	20          	100         	0           	Open  	;
 P-47            	J-57            	J-58            	130.899     	20          	100         	0           	Open  	;
 P-48            	J-70            	J-64            	424.5       	20          	100         	0           	Open  	;
 P-49            	J-71            	J-72            	11.699      	20          	100         	0           	Open  	;
 P-50            	J-30            	J-54            	8.699       	20          	100         	0           	Open  	;
 P-52            	J-74            	J-75            	750         	20          	100         	0           	Open  	;
 P-53            	J-53            	J-56            	465.7       	20          	100         	0           	Open  	;
 P-54            	J-76            	J-53            	13.6        	20          	100         	0           	Open  	;
 P-55            	J-77            	J-78            	285.2       	20          	100         	0           	Open  	;
 P-56            	J-79            	J-80            	366.799     	20          	100         	0           	Open  	;
 P-57            	J-81            	J-82            	670.9       	20          	100         	0           	Open  	;
 P-58            	J-83            	J-84            	386.299     	20          	100         	0           	Open  	;
 P-59            	J-84            	J-79            	420.5       	20          	100         	0           	Open  	;
 P-61            	J-48            	J-83            	472.6       	20          	100         	0           	Open  	;
 P-62            	J-35            	J-87            	348.299     	20          	100         	0           	Open  	;
 P-63            	J-68            	J-88            	210.8       	20          	100         	0           	Open  	;
 P-64            	J-89            	J-67            	513.5       	20          	100         	0           	Open  	;
 P-65            	J-90            	J-39            	44          	20          	100         	0           	Open  	;
 P-66            	J-36            	J-49            	1.7         	20          	100         	0           	Open  	;
 P-67            	J-65            	J-90            	59.299      	20          	100         	0           	Open  	;
 P-70            	J-95            	J-18            	120.4       	20          	100         	0           	Open  	;
 P-71            	J-69            	J-76            	11.399      	20          	100         	0           	Open  	;
 P-73            	J-55            	J-97            	21          	20          	100         	0           	Open  	;
 P-74            	J-98            	J-70            	387.399     	20          	100         	0           	Open  	;
 P-76            	J-100           	J-101           	14.199      	20          	100         	0           	Open  	;
 P-77            	J-97            	J-74            	199.199     	20          	100         	0           	Open  	;
 P-78            	J-78            	J-102           	37.4        	20          	100         	0           	Open  	;
 P-79            	J-87            	J-40            	7           	20          	100         	0           	Open  	;
 P-80            	J-38            	J-46            	28.2        	20          	100         	0           	Open  	;
 P-81            	J-75            	J-62            	36.799      	20          	100         	0           	Open  	;
 P-82            	J-68            	J-98            	21.799      	20          	100         	0           	Open  	;
 P-83            	J-47            	J-89            	622.299     	20          	100         	0           	Open  	;
 P-87            	J-82            	J-37            	127.3       	20          	100         	0           	Open  	;
 P-88            	J-103           	J-104           	10.3        	20          	100         	0           	Open  	;
 P-89            	J-104           	J-3346          	8.6         	20          	100         	0           	Open  	;
 P-90            	J-106           	J-107           	24.7        	20          	100         	0           	Open  	;
 P-91            	J-106           	J-108           	35.599      	20          	100         	0           	Open  	;
 P-92            	J-109           	J-110           	517.099     	20          	100         	0           	Open  	;
 P-93            	J-111           	J-109           	18.2        	20          	100         	0           	Open  	;
 P-94            	J-112           	J-3348          	56.2        	20          	100         	0           	Open  	;
 P-95            	J-88            	J-111           	301.799     	20          	100         	0           	Open  	;
 P-96            	J-113           	J-106           	409.6       	20          	100         	0           	Open  	;
 P-97            	J-108           	J-114           	78.699      	20          	100         	0           	Open  	;
 P-98            	J-95            	J-112           	301.6       	20          	100         	0           	Open  	;
 P-99            	J-101           	J-110           	5.8         	20          	100         	0           	Open  	;
 P-100           	J-114           	J-66            	429.6       	20          	100         	0           	Open  	;
 P-101           	J-115           	J-116           	9.699       	20          	100         	0           	Open  	;
 P-102           	J-44            	J-113           	34.099      	20          	100         	0           	Open  	;
 P-103           	J-59            	J-77            	34.799      	20          	100         	0           	Open  	;
 P-104           	J-102           	J-23            	505.5       	20          	100         	0           	Open  	;
 P-106           	J-72            	J-40            	40.599      	20          	100         	0           	Open  	;
 P-107           	J-117           	J-80            	337.2       	20          	100         	0           	Open  	;
 P-121           	J-136           	J-137           	4306.1      	18          	100         	0           	Open  	;
 P-122           	J-137           	J-138           	148         	18          	100         	0           	Open  	;
 P-183           	J-17            	J-203           	369.2       	14          	100         	0           	Open  	;
 P-184           	J-204           	J-17            	128.3       	14          	100         	0           	Open  	;
 P-194           	J-215           	J-204           	5.5         	14          	100         	0           	Open  	;
 P-195           	J-25            	J-215           	12.399      	14          	100         	0           	Open  	;
 P-198           	J-217           	J-218           	12.699      	12          	100         	0           	Open  	;
 P-199           	J-219           	J-220           	398.399     	12          	100         	0           	Open  	;
 P-202           	J-225           	J-226           	2.099       	12          	100         	0           	Open  	;
 P-204           	J-229           	J-230           	419.399     	12          	100         	0           	Open  	;
 P-209           	J-235           	J-81            	251.3       	12          	100         	0           	Open  	;
 P-210           	J-236           	J-237           	2.4         	12          	100         	0           	Open  	;
 P-211           	J-238           	J-239           	12.8        	12          	100         	0           	Open  	;
 P-213           	J-241           	J-242           	253.699     	12          	100         	0           	Open  	;
 P-214           	J-220           	J-243           	424         	12          	100         	0           	Open  	;
 P-216           	J-245           	J-246           	5.099       	12          	100         	0           	Open  	;
 P-217           	J-247           	J-248           	455.5       	12          	100         	0           	Open  	;
 P-218           	J-249           	J-250           	23          	12          	100         	0           	Open  	;
 P-220           	J-252           	J-253           	1.899       	12          	100         	0           	Open  	;
 P-222           	J-256           	J-257           	10.399      	12          	100         	0           	Open  	;
 P-224           	J-260           	J-261           	62.9        	12          	100         	0           	Open  	;
 P-225           	J-262           	J-263           	5.4         	12          	100         	0           	Open  	;
 P-227           	J-226           	J-265           	452.1       	12          	100         	0           	Open  	;
 P-230           	J-230           	J-270           	16.1        	12          	100         	0           	Open  	;
 P-234           	J-275           	J-276           	10.199      	12          	100         	0           	Open  	;
 P-236           	J-278           	J-279           	329.7       	12          	100         	0           	Open  	;
 P-238           	J-282           	J-283           	474         	12          	100         	0           	Open  	;
 P-239           	J-284           	J-285           	226.3       	12          	100         	0           	Open  	;
 P-240           	J-286           	J-287           	4.199       	12          	100         	0           	Open  	;
 P-241           	J-21            	J-288           	4.3         	12          	100         	0           	Open  	;
 P-242           	J-289           	J-290           	24.1        	12          	100         	0           	Open  	;
 P-247           	J-290           	J-288           	25.7        	12          	100         	0           	Open  	;
 P-249           	J-300           	J-301           	452.399     	12          	100         	0           	Open  	;
 P-250           	J-302           	J-303           	331.5       	12          	100         	0           	Open  	;
 P-251           	J-304           	J-282           	2.299       	12          	100         	0           	Open  	;
 P-252           	J-305           	J-225           	272.5       	12          	100         	0           	Open  	;
 P-254           	J-308           	J-309           	11.8        	12          	100         	0           	Open  	;
 P-258           	J-314           	J-315           	211         	12          	100         	0           	Open  	;
 P-263           	J-322           	J-323           	5           	12          	100         	0           	Open  	;
 P-264           	J-324           	J-265           	506.1       	12          	100         	0           	Open  	;
 P-266           	J-327           	J-328           	13.8        	12          	100         	0           	Open  	;
 P-267           	J-290           	J-329           	1.799       	12          	100         	0           	Open  	;
 P-269           	J-330           	J-331           	119.4       	12          	100         	0           	Open  	;
 P-270           	J-253           	J-332           	467.799     	12          	100         	0           	Open  	;
 P-271           	J-333           	J-334           	14.3        	12          	100         	0           	Open  	;
 P-273           	J-337           	J-338           	445.299     	12          	100         	0           	Open  	;
 P-275           	J-339           	J-19            	9.199       	12          	100         	0           	Open  	;
 P-276           	J-340           	J-341           	39.599      	12          	100         	0           	Open  	;
 P-278           	J-303           	J-344           	3.4         	12          	100         	0           	Open  	;
 P-280           	J-347           	J-236           	462.399     	12          	100         	0           	Open  	;
 P-281           	J-348           	J-349           	33.7        	12          	100         	0           	Open  	;
 P-282           	J-350           	J-302           	315.7       	12          	100         	0           	Open  	;
 P-284           	J-270           	J-353           	996.5       	12          	100         	0           	Open  	;
 P-285           	J-354           	J-235           	216.8       	12          	100         	0           	Open  	;
 P-286           	J-355           	J-356           	112.4       	12          	100         	0           	Open  	;
 P-288           	J-358           	J-359           	34.099      	12          	100         	0           	Open  	;
 P-290           	J-334           	J-304           	506.399     	12          	100         	0           	Open  	;
 P-292           	J-359           	J-66            	25.7        	12          	100         	0           	Open  	;
 P-298           	J-323           	J-330           	211.8       	12          	100         	0           	Open  	;
 P-300           	J-279           	J-369           	389.399     	12          	100         	0           	Open  	;
 P-303           	J-19            	J-204           	158.8       	12          	100         	0           	Open  	;
 P-308           	J-378           	J-236           	461.299     	12          	100         	0           	Open  	;
 P-310           	J-380           	J-87            	40.9        	12          	100         	0           	Open  	;
 P-313           	J-385           	J-332           	559.7       	12          	100         	0           	Open  	;
 P-317           	J-328           	J-392           	8.3         	12          	100         	0           	Open  	;
 P-318           	J-72            	J-41            	48.099      	12          	100         	0           	Open  	;
 P-319           	J-229           	J-75            	500.6       	12          	100         	0           	Open  	;
 P-324           	J-235           	J-385           	518.4       	12          	100         	0           	Open  	;
 P-326           	J-398           	J-54            	484.299     	12          	100         	0           	Open  	;
 P-327           	J-399           	J-400           	463.1       	12          	100         	0           	Open  	;
 P-330           	J-403           	J-275           	1081.099    	12          	100         	0           	Open  	;
 P-334           	J-408           	J-409           	27.7        	12          	100         	0           	Open  	;
 P-335           	J-410           	J-322           	112.8       	12          	100         	0           	Open  	;
 P-339           	J-415           	J-337           	59.7        	12          	100         	0           	Open  	;
 P-343           	J-261           	J-420           	22.1        	12          	100         	0           	Open  	;
 P-349           	J-315           	J-427           	118.599     	12          	100         	0           	Open  	;
 P-351           	J-250           	J-398           	8.199       	12          	100         	0           	Open  	;
 P-355           	J-420           	J-432           	409.299     	12          	100         	0           	Open  	;
 P-356           	J-399           	J-433           	482.899     	12          	100         	0           	Open  	;
 P-359           	J-437           	J-300           	13.199      	12          	100         	0           	Open  	;
 P-365           	J-443           	J-252           	391.899     	12          	100         	0           	Open  	;
 P-371           	J-447           	J-408           	13          	12          	100         	0           	Open  	;
 P-373           	J-338           	J-442           	19.2        	12          	100         	0           	Open  	;
 P-376           	J-283           	J-437           	31.899      	12          	100         	0           	Open  	;
 P-378           	J-242           	J-354           	252.5       	12          	100         	0           	Open  	;
 P-380           	J-246           	J-455           	360.899     	12          	100         	0           	Open  	;
 P-381           	J-456           	J-260           	484.399     	12          	100         	0           	Open  	;
 P-382           	J-457           	J-458           	12.3        	12          	100         	0           	Open  	;
 P-386           	J-353           	J-355           	332.2       	12          	100         	0           	Open  	;
 P-387           	J-460           	J-67            	59.299      	12          	100         	0           	Open  	;
 P-388           	J-461           	J-278           	20.1        	12          	100         	0           	Open  	;
 P-392           	J-464           	J-465           	8.399       	12          	100         	0           	Open  	;
 P-393           	J-332           	J-314           	157.199     	12          	100         	0           	Open  	;
 P-396           	J-458           	J-410           	10          	12          	100         	0           	Open  	;
 P-398           	J-324           	J-468           	74.8        	12          	100         	0           	Open  	;
 P-400           	J-403           	J-241           	202.399     	12          	100         	0           	Open  	;
 P-401           	J-239           	J-470           	4.099       	12          	100         	0           	Open  	;
 P-404           	J-71            	J-380           	18.5        	12          	100         	0           	Open  	;
 P-405           	J-392           	J-333           	41.2        	12          	100         	0           	Open  	;
 P-406           	J-473           	J-347           	6.8         	12          	100         	0           	Open  	;
 P-407           	J-329           	J-447           	17.799      	12          	100         	0           	Open  	;
 P-408           	J-470           	J-284           	8.199       	12          	100         	0           	Open  	;
 P-410           	J-474           	J-217           	49.099      	12          	100         	0           	Open  	;
 P-411           	J-475           	J-378           	3           	12          	100         	0           	Open  	;
 P-413           	J-248           	J-358           	1.299       	12          	100         	0           	Open  	;
 P-414           	J-427           	J-456           	12.8        	12          	100         	0           	Open  	;
 P-417           	J-432           	J-478           	573.4       	12          	100         	0           	Open  	;
 P-418           	J-66            	J-327           	441.2       	12          	100         	0           	Open  	;
 P-419           	J-369           	J-457           	162.399     	12          	100         	0           	Open  	;
 P-421           	J-331           	J-479           	99.699      	12          	100         	0           	Open  	;
 P-423           	J-276           	J-443           	51.5        	12          	100         	0           	Open  	;
 P-425           	J-344           	J-481           	610.599     	12          	100         	0           	Open  	;
 P-436           	J-287           	J-238           	469.2       	12          	100         	0           	Open  	;
 P-437           	J-433           	J-27            	44.4        	12          	100         	0           	Open  	;
 P-438           	J-489           	J-490           	105.9       	12          	100         	0           	Open  	;
 P-439           	J-491           	J-3347          	88.199      	12          	100         	0           	Open  	;
 P-440           	J-492           	J-137           	216.1       	12          	100         	0           	Open  	;
 P-442           	J-110           	J-256           	11.199      	12          	100         	0           	Open  	;
 P-444           	J-478           	J-489           	439.299     	12          	100         	0           	Open  	;
 P-449           	J-115           	J-503           	69.8        	12          	100         	0           	Open  	;
 P-452           	J-5             	J-308           	1026.9      	12          	100         	0           	Open  	;
 P-455           	J-104           	J-509           	563.2       	12          	100         	0           	Open  	;
 P-456           	J-285           	J-2895          	38.299      	12          	100         	0           	Open  	;
 P-457           	J-16            	J-301           	318.5       	12          	100         	0           	Open  	;
 P-458           	J-115           	J-3346          	51.299      	12          	100         	0           	Open  	;
 P-459           	J-489           	J-511           	37.2        	12          	100         	0           	Open  	;
 P-460           	J-203           	J-491           	86.8        	12          	100         	0           	Open  	;
 P-471           	J-103           	J-522           	452.799     	12          	100         	0           	Open  	;
 P-472           	J-523           	J-108           	73.199      	12          	100         	0           	Open  	;
 P-475           	J-524           	J-415           	5.4         	12          	100         	0           	Open  	;
 P-477           	J-460           	J-219           	5.3         	12          	100         	0           	Open  	;
 P-480           	J-468           	J-247           	3           	12          	100         	0           	Open  	;
 P-482           	J-349           	J-249           	402.1       	12          	100         	0           	Open  	;
 P-483           	J-341           	J-475           	6.4         	12          	100         	0           	Open  	;
 P-484           	J-409           	J-339           	11          	12          	100         	0           	Open  	;
 P-486           	J-527           	J-473           	416.1       	12          	100         	0           	Open  	;
 P-487           	J-479           	J-305           	29.1        	12          	100         	0           	Open  	;
 P-488           	J-455           	J-289           	14.199      	12          	100         	0           	Open  	;
 P-489           	J-218           	J-43            	34.299      	12          	100         	0           	Open  	;
 P-497           	J-243           	J-527           	465         	12          	100         	0           	Open  	;
 P-498           	J-262           	J-530           	479.5       	12          	100         	0           	Open  	;
 P-502           	J-263           	J-524           	445.6       	12          	100         	0           	Open  	;
 P-504           	J-336           	J-48            	472.5       	12          	100         	0           	Open  	;
 P-505           	J-309           	J-399           	1037        	12          	100         	0           	Open  	;
 P-506           	J-530           	J-348           	445.799     	12          	100         	0           	Open  	;
 P-523           	J-555           	J-556           	51.299      	10          	100         	0           	Open  	;
 P-525           	J-558           	J-559           	12.5        	10          	100         	0           	Open  	;
 P-527           	J-562           	J-555           	131.3       	10          	100         	0           	Open  	;
 P-565           	J-605           	J-403           	362.2       	10          	100         	0           	Open  	;
 P-570           	J-556           	J-609           	39.9        	10          	100         	0           	Open  	;
 P-573           	J-356           	J-558           	17.2        	10          	100         	0           	Open  	;
 P-575           	J-612           	J-605           	337.1       	10          	100         	0           	Open  	;
 P-576           	J-613           	J-562           	230.3       	10          	100         	0           	Open  	;
 P-587           	J-559           	J-613           	272         	10          	100         	0           	Open  	;
 P-616           	J-658           	J-659           	20.799      	8           	100         	0           	Open  	;
 P-617           	J-660           	J-661           	37.4        	8           	100         	0           	Open  	;
 P-625           	J-674           	J-675           	353.1       	8           	100         	0           	Open  	;
 P-638           	J-695           	J-22            	14          	8           	100         	0           	Open  	;
 P-652           	J-719           	J-720           	659.299     	8           	100         	0           	Open  	;
 P-653           	J-721           	J-722           	895.5       	8           	100         	0           	Open  	;
 P-656           	J-726           	J-727           	103.3       	8           	100         	0           	Open  	;
 P-659           	J-732           	J-733           	20.7        	8           	100         	0           	Open  	;
 P-672           	J-754           	J-755           	142.899     	8           	100         	0           	Open  	;
 P-673           	J-660           	J-20            	4.9         	8           	100         	0           	Open  	;
 P-686           	J-773           	J-774           	122.699     	8           	100         	0           	Open  	;
 P-688           	J-777           	J-778           	79.699      	8           	100         	0           	Open  	;
 P-693           	J-787           	J-788           	313.7       	8           	100         	0           	Open  	;
 P-695           	J-791           	J-792           	80.8        	8           	100         	0           	Open  	;
 P-716           	J-830           	J-831           	36.5        	8           	100         	0           	Open  	;
 P-721           	J-839           	J-840           	348.899     	8           	100         	0           	Open  	;
 P-729           	J-28            	J-852           	12.8        	8           	100         	0           	Open  	;
 P-735           	J-861           	J-862           	405.6       	8           	100         	0           	Open  	;
 P-749           	J-881           	J-882           	414.6       	8           	100         	0           	Open  	;
 P-751           	J-885           	J-409           	20          	8           	100         	0           	Open  	;
 P-772           	J-916           	J-830           	36.299      	8           	100         	0           	Open  	;
 P-774           	J-919           	J-695           	146.8       	8           	100         	0           	Open  	;
 P-785           	J-933           	J-934           	227.399     	8           	100         	0           	Open  	;
 P-810           	J-969           	J-970           	109.599     	8           	100         	0           	Open  	;
 P-823           	J-988           	J-989           	10.899      	8           	100         	0           	Open  	;
 P-830           	J-1000          	J-1001          	15.399      	8           	100         	0           	Open  	;
 P-832           	J-1004          	J-1005          	382.1       	8           	100         	0           	Open  	;
 P-833           	J-733           	J-1006          	465.5       	8           	100         	0           	Open  	;
 P-850           	J-70            	J-1026          	10          	8           	100         	0           	Open  	;
 P-852           	J-1027          	J-732           	27.2        	8           	100         	0           	Open  	;
 P-868           	J-720           	J-1044          	103.099     	8           	100         	0           	Open  	;
 P-878           	J-1053          	J-1054          	2           	8           	100         	0           	Open  	;
 P-884           	J-1060          	J-1061          	23.2        	8           	100         	0           	Open  	;
 P-894           	J-1071          	J-1072          	70.699      	8           	100         	0           	Open  	;
 P-908           	J-852           	J-1060          	33.2        	8           	100         	0           	Open  	;
 P-910           	J-409           	J-1092          	627.7       	8           	100         	0           	Open  	;
 P-920           	J-1102          	J-1103          	15.199      	8           	100         	0           	Open  	;
 P-923           	J-1107          	J-726           	6.599       	8           	100         	0           	Open  	;
 P-950           	J-11            	J-773           	314.7       	8           	100         	0           	Open  	;
 P-977           	J-1177          	J-472           	527.299     	8           	100         	0           	Open  	;
 P-979           	J-1179          	J-1180          	346.2       	8           	100         	0           	Open  	;
 P-981           	J-1182          	J-1183          	448.6       	8           	100         	0           	Open  	;
 P-987           	J-726           	J-1187          	724.099     	8           	100         	0           	Open  	;
 P-991           	J-862           	J-1194          	497.2       	8           	100         	0           	Open  	;
 P-995           	J-1198          	J-1199          	43.9        	8           	100         	0           	Open  	;
 P-1000          	J-1207          	J-988           	10.5        	8           	100         	0           	Open  	;
 P-1008          	J-675           	J-1214          	47.9        	8           	100         	0           	Open  	;
 P-1012          	J-1217          	J-23            	316.5       	8           	100         	0           	Open  	;
 P-1018          	J-1224          	J-933           	486.399     	8           	100         	0           	Open  	;
 P-1027          	J-1234          	J-1235          	887.599     	8           	100         	0           	Open  	;
 P-1029          	J-1006          	J-1238          	129.399     	8           	100         	0           	Open  	;
 P-1033          	J-1243          	J-1244          	377.899     	8           	100         	0           	Open  	;
 P-1034          	J-1092          	J-1245          	331         	8           	100         	0           	Open  	;
 P-1041          	J-788           	J-721           	308.5       	8           	100         	0           	Open  	;
 P-1051          	J-1264          	J-1265          	373.899     	8           	100         	0           	Open  	;
 P-1054          	J-1103          	J-613           	561.599     	8           	100         	0           	Open  	;
 P-1059          	J-1271          	J-340           	438.299     	8           	100         	0           	Open  	;
 P-1061          	J-1265          	J-861           	424.7       	8           	100         	0           	Open  	;
 P-1068          	J-1238          	J-1276          	187.1       	8           	100         	0           	Open  	;
 P-1069          	J-249           	J-1277          	14.199      	8           	100         	0           	Open  	;
 P-1094          	J-1300          	J-1301          	793.299     	8           	100         	0           	Open  	;
 P-1095          	J-1234          	J-1302          	16.6        	8           	100         	0           	Open  	;
 P-1104          	J-988           	J-1311          	538.299     	8           	100         	0           	Open  	;
 P-1138          	J-661           	J-885           	15.8        	8           	100         	0           	Open  	;
 P-1142          	J-1351          	J-1102          	51.7        	8           	100         	0           	Open  	;
 P-1153          	J-1301          	J-1363          	19.7        	8           	100         	0           	Open  	;
 P-1158          	J-1072          	J-1367          	13.6        	8           	100         	0           	Open  	;
 P-1189          	J-1394          	J-969           	51.799      	8           	100         	0           	Open  	;
 P-1201          	J-1061          	J-1224          	180.5       	8           	100         	0           	Open  	;
 P-1206          	J-1410          	J-1411          	17.799      	8           	100         	0           	Open  	;
 P-1208          	J-1026          	J-1198          	458.399     	8           	100         	0           	Open  	;
 P-1213          	J-1416          	J-791           	273         	8           	100         	0           	Open  	;
 P-1227          	J-1426          	J-1427          	32.4        	8           	100         	0           	Open  	;
 P-1232          	J-1431          	J-1432          	14.199      	8           	100         	0           	Open  	;
 P-1251          	J-1411          	J-1447          	18.5        	8           	100         	0           	Open  	;
 P-1254          	J-1448          	J-719           	384.1       	8           	100         	0           	Open  	;
 P-1261          	J-1001          	J-1394          	151.3       	8           	100         	0           	Open  	;
 P-1265          	J-727           	J-262           	24          	8           	100         	0           	Open  	;
 P-1270          	J-1224          	J-1457          	387.5       	8           	100         	0           	Open  	;
 P-1284          	J-792           	J-674           	105.8       	8           	100         	0           	Open  	;
 P-1287          	J-1005          	J-1431          	462.5       	8           	100         	0           	Open  	;
 P-1291          	J-1363          	J-1071          	45.7        	8           	100         	0           	Open  	;
 P-1296          	J-1474          	J-881           	56.099      	8           	100         	0           	Open  	;
 P-1306          	J-1480          	J-1264          	70.4        	8           	100         	0           	Open  	;
 P-1307          	J-1481          	J-1103          	174.699     	8           	100         	0           	Open  	;
 P-1316          	J-1488          	J-1489          	14.699      	8           	100         	0           	Open  	;
 P-1346          	J-1367          	J-1235          	911.799     	8           	100         	0           	Open  	;
 P-1372          	J-1527          	J-1528          	2           	8           	100         	0           	Open  	;
 P-1377          	J-1183          	J-1531          	389.7       	8           	100         	0           	Open  	;
 P-1383          	J-1535          	J-1426          	10.1        	8           	100         	0           	Open  	;
 P-1403          	J-286           	J-1546          	4.8         	8           	100         	0           	Open  	;
 P-1419          	J-774           	J-1556          	36.7        	8           	100         	0           	Open  	;
 P-1424          	J-1557          	J-658           	57.299      	8           	100         	0           	Open  	;
 P-1425          	J-1054          	J-1527          	2           	8           	100         	0           	Open  	;
 P-1439          	J-840           	J-1004          	15.199      	8           	100         	0           	Open  	;
 P-1440          	J-1311          	J-286           	422.6       	8           	100         	0           	Open  	;
 P-1443          	J-1564          	J-1565          	75          	8           	100         	0           	Open  	;
 P-1449          	J-1410          	J-1004          	69.8        	8           	100         	0           	Open  	;
 P-1451          	J-1528          	J-777           	69          	8           	100         	0           	Open  	;
 P-1453          	J-1457          	J-1569          	310.399     	8           	100         	0           	Open  	;
 P-1454          	J-1427          	J-1570          	190.1       	8           	100         	0           	Open  	;
 P-1457          	J-1572          	J-1177          	37.099      	8           	100         	0           	Open  	;
 P-1458          	J-1276          	J-839           	232.699     	8           	100         	0           	Open  	;
 P-1470          	J-1244          	J-1416          	108.199     	8           	100         	0           	Open  	;
 P-1493          	J-831           	J-1245          	1010.9      	8           	100         	0           	Open  	;
 P-1494          	J-257           	J-11            	10          	8           	100         	0           	Open  	;
 P-1497          	J-1277          	J-1590          	439.1       	8           	100         	0           	Open  	;
 P-1499          	J-1592          	J-1593          	139.199     	8           	100         	0           	Open  	;
 P-1501          	J-257           	J-2             	234         	8           	100         	0           	Open  	;
 P-1503          	J-490           	J-1596          	632.7       	8           	100         	0           	Open  	;
 P-1506          	J-1599          	J-1557          	189.399     	8           	100         	0           	Open  	;
 P-1507          	J-989           	J-1600          	144.8       	8           	100         	0           	Open  	;
 P-1508          	J-1072          	J-1601          	722.099     	8           	100         	0           	Open  	;
 P-1513          	J-1606          	J-464           	279.1       	8           	100         	0           	Open  	;
 P-1515          	J-8             	J-1606          	104.4       	8           	100         	0           	Open  	;
 P-1518          	J-279           	J-70            	549.5       	8           	100         	0           	Open  	;
 P-1519          	J-1611          	J-6             	5.199       	8           	100         	0           	Open  	;
 P-1526          	J-1619          	J-1620          	338.2       	8           	100         	0           	Open  	;
 P-1530          	J-1624          	J-523           	439.7       	8           	100         	0           	Open  	;
 P-1531          	J-1625          	J-1448          	242         	8           	100         	0           	Open  	;
 P-1534          	J-1628          	J-1629          	41.299      	8           	100         	0           	Open  	;
 P-1546          	J-1629          	J-4             	125.3       	8           	100         	0           	Open  	;
 P-1550          	J-1646          	J-1647          	8.8         	8           	100         	0           	Open  	;
 P-1559          	J-1601          	J-1625          	2.7         	8           	100         	0           	Open  	;
 P-1564          	J-1654          	J-1655          	530.4       	8           	100         	0           	Open  	;
 P-1565          	J-1656          	J-1234          	52.5        	8           	100         	0           	Open  	;
 P-1582          	J-1654          	J-555           	716.099     	8           	100         	0           	Open  	;
 P-1584          	J-1672          	J-1235          	1209.9      	8           	100         	0           	Open  	;
 P-1585          	J-1570          	J-1646          	231.6       	8           	100         	0           	Open  	;
 P-1588          	J-1564          	J-1599          	100.8       	8           	100         	0           	Open  	;
 P-1600          	J-970           	J-1238          	355.7       	8           	100         	0           	Open  	;
 P-1604          	J-1489          	J-1179          	11.5        	8           	100         	0           	Open  	;
 P-1607          	J-787           	J-1363          	10.8        	8           	100         	0           	Open  	;
 P-1613          	J-1180          	J-754           	47.5        	8           	100         	0           	Open  	;
 P-1617          	J-1546          	J-1611          	59.099      	8           	100         	0           	Open  	;
 P-1619          	J-659           	J-1481          	55.299      	8           	100         	0           	Open  	;
 P-1624          	J-82            	J-1480          	10.1        	8           	100         	0           	Open  	;
 P-1625          	J-778           	J-1680          	118.3       	8           	100         	0           	Open  	;
 P-1633          	J-1569          	J-1217          	351         	8           	100         	0           	Open  	;
 P-1644          	J-1689          	J-916           	48.599      	8           	100         	0           	Open  	;
 P-1645          	J-882           	J-1243          	41.4        	8           	100         	0           	Open  	;
 P-1647          	J-1447          	J-1690          	328.399     	8           	100         	0           	Open  	;
 P-1651          	J-1044          	J-1027          	266.899     	8           	100         	0           	Open  	;
 P-1678          	J-609           	J-1053          	599.2       	8           	100         	0           	Open  	;
 P-1691          	J-1199          	J-1474          	394.1       	8           	100         	0           	Open  	;
 P-1697          	J-1708          	J-336           	469.7       	8           	100         	0           	Open  	;
 P-1732          	J-1531          	J-1708          	398.799     	8           	100         	0           	Open  	;
 P-1734          	J-1214          	J-1260          	78.699      	8           	100         	0           	Open  	;
 P-1737          	J-36            	J-1572          	648.4       	8           	100         	0           	Open  	;
 P-1745          	J-1733          	J-1734          	496.399     	6           	100         	0           	Open  	;
 P-1747          	J-1736          	J-524           	542.299     	6           	100         	0           	Open  	;
 P-1748          	J-42            	J-1194          	676.4       	6           	100         	0           	Open  	;
 P-1752          	J-1742          	J-1743          	35.099      	6           	100         	0           	Open  	;
 P-1755          	J-344           	J-1748          	857.9       	6           	100         	0           	Open  	;
 P-1758          	J-1752          	J-1734          	524.099     	6           	100         	0           	Open  	;
 P-1762          	J-1757          	J-220           	514.2       	6           	100         	0           	Open  	;
 P-1763          	J-1743          	J-1758          	523.799     	6           	100         	0           	Open  	;
 P-1772          	J-530           	J-1771          	937.299     	6           	100         	0           	Open  	;
 P-1774          	J-1774          	J-37            	509.6       	6           	100         	0           	Open  	;
 P-1775          	J-1708          	J-83            	485         	6           	100         	0           	Open  	;
 P-1777          	J-1776          	J-1777          	45.5        	6           	100         	0           	Open  	;
 P-1782          	J-1489          	J-1781          	371.2       	6           	100         	0           	Open  	;
 P-1784          	J-1782          	J-1757          	430.2       	6           	100         	0           	Open  	;
 P-1785          	J-1546          	J-1783          	10          	6           	100         	0           	Open  	;
 P-1788          	J-1044          	J-1786          	795         	6           	100         	0           	Open  	;
 P-1789          	J-1787          	J-612           	636.9       	6           	100         	0           	Open  	;
 P-1790          	J-347           	J-1244          	600         	6           	100         	0           	Open  	;
 P-1798          	J-1799          	J-1800          	25.2        	6           	100         	0           	Open  	;
 P-1806          	J-76            	J-1812          	36.299      	6           	100         	0           	Open  	;
 P-1807          	J-1813          	J-1814          	195.6       	6           	100         	0           	Open  	;
 P-1808          	J-1194          	J-1815          	35.599      	6           	100         	0           	Open  	;
 P-1811          	J-1820          	J-1821          	2.599       	6           	100         	0           	Open  	;
 P-1812          	J-1822          	J-1823          	18.6        	6           	100         	0           	Open  	;
 P-1814          	J-1825          	J-1826          	29          	6           	100         	0           	Open  	;
 P-1815          	J-1827          	J-1828          	44.9        	6           	100         	0           	Open  	;
 P-1820          	J-1837          	J-1838          	355.1       	6           	100         	0           	Open  	;
 P-1823          	J-1842          	J-1843          	48.799      	6           	100         	0           	Open  	;
 P-1827          	J-1849          	J-1850          	11.399      	6           	100         	0           	Open  	;
 P-1828          	J-862           	J-1851          	38.9        	6           	100         	0           	Open  	;
 P-1832          	J-1856          	J-1857          	17.2        	6           	100         	0           	Open  	;
 P-1833          	J-1858          	J-1859          	143.3       	6           	100         	0           	Open  	;
 P-1838          	J-1865          	J-1866          	384.799     	6           	100         	0           	Open  	;
 P-1855          	J-1892          	J-6             	10          	6           	100         	0           	Open  	;
 P-1866          	J-1902          	J-1903          	7.699       	6           	100         	0           	Open  	;
 P-1870          	J-1908          	J-1909          	162.8       	6           	100         	0           	Open  	;
 P-1871          	J-1606          	J-1910          	17.299      	6           	100         	0           	Open  	;
 P-1872          	J-1911          	J-1912          	192.1       	6           	100         	0           	Open  	;
 P-1873          	J-1912          	J-1606          	5.699       	6           	100         	0           	Open  	;
 P-1874          	J-1913          	J-1914          	94.5        	6           	100         	0           	Open  	;
 P-1881          	J-1923          	J-1924          	14.199      	6           	100         	0           	Open  	;
 P-1883          	J-1928          	J-3349          	448.1       	6           	100         	0           	Open  	;
 P-1884          	J-1929          	J-1930          	30.6        	6           	100         	0           	Open  	;
 P-1885          	J-491           	J-1930          	102.3       	6           	100         	0           	Open  	;
 P-1886          	J-1929          	J-1916          	420.6       	6           	100         	0           	Open  	;
 P-1887          	J-63            	J-1931          	63          	6           	100         	0           	Open  	;
 P-1893          	J-1936          	J-1654          	350.899     	6           	100         	0           	Open  	;
 P-1895          	J-1938          	J-1939          	38.5        	6           	100         	0           	Open  	;
 P-1896          	J-1940          	J-1941          	50.4        	6           	100         	0           	Open  	;
 P-1900          	J-1946          	J-1590          	7.599       	6           	100         	0           	Open  	;
 P-1901          	J-1590          	J-1947          	408.6       	6           	100         	0           	Open  	;
 P-1902          	J-1914          	J-1948          	375.799     	6           	100         	0           	Open  	;
 P-1904          	J-1951          	J-1946          	24          	6           	100         	0           	Open  	;
 P-1908          	J-1956          	J-1951          	414.7       	6           	100         	0           	Open  	;
 P-1910          	J-1957          	J-1758          	900.299     	6           	100         	0           	Open  	;
 P-1916          	J-1924          	J-1652          	9.8         	6           	100         	0           	Open  	;
 P-1918          	J-1961          	J-1570          	497.299     	6           	100         	0           	Open  	;
 P-1920          	J-1961          	J-1902          	287         	6           	100         	0           	Open  	;
 P-1921          	J-773           	J-110           	361         	6           	100         	0           	Open  	;
 P-1922          	J-1962          	J-8             	202.6       	6           	100         	0           	Open  	;
 P-1923          	J-1611          	J-247           	521.599     	6           	100         	0           	Open  	;
 P-1925          	J-461           	J-1964          	16.399      	6           	100         	0           	Open  	;
 P-1927          	J-1967          	J-1968          	194         	6           	100         	0           	Open  	;
 P-1928          	J-1822          	J-95            	7.599       	6           	100         	0           	Open  	;
 P-1929          	J-1969          	J-1970          	226.8       	6           	100         	0           	Open  	;
 P-1932          	J-1974          	J-474           	123.8       	6           	100         	0           	Open  	;
 P-1939          	J-1982          	J-1983          	95.599      	6           	100         	0           	Open  	;
 P-1968          	J-230           	J-1857          	44.4        	6           	100         	0           	Open  	;
 P-1978          	J-2038          	J-2039          	19.299      	6           	100         	0           	Open  	;
 P-1981          	J-289           	J-1849          	5.8         	6           	100         	0           	Open  	;
 P-1982          	J-1821          	J-1000          	316.1       	6           	100         	0           	Open  	;
 P-1986          	J-2048          	J-2049          	93.599      	6           	100         	0           	Open  	;
 P-1993          	J-380           	J-2056          	15.3        	6           	100         	0           	Open  	;
 P-1994          	J-1813          	J-2057          	476.1       	6           	100         	0           	Open  	;
 P-1999          	J-2066          	J-2067          	4.699       	6           	100         	0           	Open  	;
 P-2000          	J-261           	J-2068          	15.5        	6           	100         	0           	Open  	;
 P-2002          	J-1827          	J-239           	6.099       	6           	100         	0           	Open  	;
 P-2005          	J-2074          	J-2075          	1.2         	6           	100         	0           	Open  	;
 P-2007          	J-2076          	J-1820          	18.7        	6           	100         	0           	Open  	;
 P-2011          	J-2080          	J-2081          	487.7       	6           	100         	0           	Open  	;
 P-2018          	J-270           	J-1856          	8.6         	6           	100         	0           	Open  	;
 P-2023          	J-1690          	J-934           	15.5        	6           	100         	0           	Open  	;
 P-2026          	J-2100          	J-2101          	226.899     	6           	100         	0           	Open  	;
 P-2029          	J-2106          	J-262           	26.1        	6           	100         	0           	Open  	;
 P-2032          	J-303           	J-2109          	325.6       	6           	100         	0           	Open  	;
 P-2038          	J-237           	J-2116          	50.2        	6           	100         	0           	Open  	;
 P-2042          	J-2123          	J-2124          	443.5       	6           	100         	0           	Open  	;
 P-2059          	J-1908          	J-1968          	26.1        	6           	100         	0           	Open  	;
 P-2066          	J-2153          	J-2154          	27          	6           	100         	0           	Open  	;
 P-2072          	J-1394          	J-2161          	29.7        	6           	100         	0           	Open  	;
 P-2073          	J-2162          	J-302           	10.399      	6           	100         	0           	Open  	;
 P-2075          	J-2163          	J-2038          	73          	6           	100         	0           	Open  	;
 P-2076          	J-2164          	J-2165          	59          	6           	100         	0           	Open  	;
 P-2081          	J-2172          	J-2153          	205.199     	6           	100         	0           	Open  	;
 P-2084          	J-2176          	J-2177          	1037.9      	6           	100         	0           	Open  	;
 P-2092          	J-2188          	J-2163          	223.6       	6           	100         	0           	Open  	;
 P-2095          	J-1301          	J-2191          	32.799      	6           	100         	0           	Open  	;
 P-2097          	J-2193          	J-2194          	304.799     	6           	100         	0           	Open  	;
 P-2101          	J-2200          	J-2172          	199.699     	6           	100         	0           	Open  	;
 P-2103          	J-46            	J-2202          	53.099      	6           	100         	0           	Open  	;
 P-2104          	J-2203          	J-2204          	16.1        	6           	100         	0           	Open  	;
 P-2108          	J-2207          	J-2208          	30.1        	6           	100         	0           	Open  	;
 P-2115          	J-2214          	J-2215          	6.8         	6           	100         	0           	Open  	;
 P-2118          	J-2216          	J-455           	10          	6           	100         	0           	Open  	;
 P-2133          	J-2227          	J-2228          	68.599      	6           	100         	0           	Open  	;
 P-2136          	J-2233          	J-2234          	3.799       	6           	100         	0           	Open  	;
 P-2142          	J-1866          	J-2238          	235.899     	6           	100         	0           	Open  	;
 P-2151          	J-2249          	J-1742          	26          	6           	100         	0           	Open  	;
 P-2154          	J-2039          	J-238           	1.2         	6           	100         	0           	Open  	;
 P-2156          	J-2252          	J-349           	2.4         	6           	100         	0           	Open  	;
 P-2162          	J-1565          	J-2256          	3.9         	6           	100         	0           	Open  	;
 P-2164          	J-1734          	J-2258          	486.5       	6           	100         	0           	Open  	;
 P-2169          	J-2264          	J-2265          	382         	6           	100         	0           	Open  	;
 P-2180          	J-1432          	J-1820          	150.6       	6           	100         	0           	Open  	;
 P-2184          	J-1849          	J-2216          	1.2         	6           	100         	0           	Open  	;
 P-2185          	J-2277          	J-2278          	12.899      	6           	100         	0           	Open  	;
 P-2187          	J-1276          	J-2280          	20.7        	6           	100         	0           	Open  	;
 P-2191          	J-2116          	J-2285          	437         	6           	100         	0           	Open  	;
 P-2195          	J-2287          	J-2288          	27.5        	6           	100         	0           	Open  	;
 P-2197          	J-2258          	J-456           	65.699      	6           	100         	0           	Open  	;
 P-2198          	J-2291          	J-2264          	14          	6           	100         	0           	Open  	;
 P-2202          	J-1851          	J-2291          	450.5       	6           	100         	0           	Open  	;
 P-2209          	J-302           	J-2301          	691.299     	6           	100         	0           	Open  	;
 P-2214          	J-2306          	J-2307          	460.799     	6           	100         	0           	Open  	;
 P-2219          	J-400           	J-2306          	45          	6           	100         	0           	Open  	;
 P-2220          	J-2313          	J-1982          	5.599       	6           	100         	0           	Open  	;
 P-2226          	J-2319          	J-2214          	29.6        	6           	100         	0           	Open  	;
 P-2230          	J-2322          	J-773           	15.5        	6           	100         	0           	Open  	;
 P-2232          	J-2215          	J-1862          	130.399     	6           	100         	0           	Open  	;
 P-2237          	J-2330          	J-303           	22.299      	6           	100         	0           	Open  	;
 P-2240          	J-2333          	J-64            	17.799      	6           	100         	0           	Open  	;
 P-2242          	J-2334          	J-1865          	39.599      	6           	100         	0           	Open  	;
 P-2244          	J-2194          	J-1183          	1           	6           	100         	0           	Open  	;
 P-2245          	J-916           	J-2313          	4.4         	6           	100         	0           	Open  	;
 P-2253          	J-2344          	J-2319          	293.1       	6           	100         	0           	Open  	;
 P-2258          	J-2349          	J-2350          	184.1       	6           	100         	0           	Open  	;
 P-2261          	J-531           	J-2353          	158.3       	6           	100         	0           	Open  	;
 P-2262          	J-2301          	J-2233          	416.2       	6           	100         	0           	Open  	;
 P-2279          	J-2367          	J-1858          	61.4        	6           	100         	0           	Open  	;
 P-2283          	J-2369          	J-2203          	314.899     	6           	100         	0           	Open  	;
 P-2284          	J-64            	J-2370          	13.699      	6           	100         	0           	Open  	;
 P-2285          	J-2371          	J-2372          	14          	6           	100         	0           	Open  	;
 P-2299          	J-1427          	J-2383          	28.399      	6           	100         	0           	Open  	;
 P-2300          	J-2384          	J-1787          	62          	6           	100         	0           	Open  	;
 P-2302          	J-1850          	J-2386          	342.7       	6           	100         	0           	Open  	;
 P-2310          	J-2394          	J-275           	129.199     	6           	100         	0           	Open  	;
 P-2314          	J-1783          	J-1827          	463.7       	6           	100         	0           	Open  	;
 P-2315          	J-2397          	J-276           	315.399     	6           	100         	0           	Open  	;
 P-2323          	J-330           	J-2207          	477.5       	6           	100         	0           	Open  	;
 P-2326          	J-481           	J-2405          	621.2       	6           	100         	0           	Open  	;
 P-2334          	J-1416          	J-2409          	605.599     	6           	100         	0           	Open  	;
 P-2346          	J-2418          	J-1892          	464.1       	6           	100         	0           	Open  	;
 P-2348          	J-2419          	J-242           	523.799     	6           	100         	0           	Open  	;
 P-2350          	J-1814          	J-2421          	145.199     	6           	100         	0           	Open  	;
 P-2355          	J-881           	J-2425          	462.6       	6           	100         	0           	Open  	;
 P-2359          	J-1734          	J-1774          	526.799     	6           	100         	0           	Open  	;
 P-2360          	J-2428          	J-2322          	212.5       	6           	100         	0           	Open  	;
 P-2361          	J-2429          	J-305           	205.399     	6           	100         	0           	Open  	;
 P-2363          	J-56            	J-333           	525.7       	6           	100         	0           	Open  	;
 P-2370          	J-2434          	J-733           	312         	6           	100         	0           	Open  	;
 P-2372          	J-478           	J-2367          	474.299     	6           	100         	0           	Open  	;
 P-2373          	J-243           	J-1474          	521         	6           	100         	0           	Open  	;
 P-2374          	J-253           	J-2419          	558.2       	6           	100         	0           	Open  	;
 P-2377          	J-1960          	J-369           	493.799     	6           	100         	0           	Open  	;
 P-2379          	J-1757          	J-89            	458         	6           	100         	0           	Open  	;
 P-2383          	J-2441          	J-1107          	236         	6           	100         	0           	Open  	;
 P-2385          	J-2442          	J-2443          	486         	6           	100         	0           	Open  	;
 P-2386          	J-562           	J-2444          	111.099     	6           	100         	0           	Open  	;
 P-2388          	J-2445          	J-479           	74          	6           	100         	0           	Open  	;
 P-2389          	J-89            	J-2446          	473.799     	6           	100         	0           	Open  	;
 P-2390          	J-2447          	J-1758          	60.4        	6           	100         	0           	Open  	;
 P-2391          	J-1758          	J-478           	512.299     	6           	100         	0           	Open  	;
 P-2397          	J-2451          	J-2452          	350.2       	6           	100         	0           	Open  	;
 P-2406          	J-83            	J-862           	664.4       	6           	100         	0           	Open  	;
 P-2410          	J-349           	J-1771          	447.899     	6           	100         	0           	Open  	;
 P-2412          	J-369           	J-2333          	504.7       	6           	100         	0           	Open  	;
 P-2413          	J-2460          	J-2461          	71          	6           	100         	0           	Open  	;
 P-2415          	J-308           	J-304           	515.299     	6           	100         	0           	Open  	;
 P-2421          	J-1772          	J-42            	262.299     	6           	100         	0           	Open  	;
 P-2422          	J-2101          	J-2464          	246.699     	6           	100         	0           	Open  	;
 P-2423          	J-2465          	J-1572          	55.099      	6           	100         	0           	Open  	;
 P-2433          	J-468           	J-62            	522.799     	6           	100         	0           	Open  	;
 P-2448          	J-2287          	J-531           	439         	6           	100         	0           	Open  	;
 P-2452          	J-2443          	J-2100          	528.7       	6           	100         	0           	Open  	;
 P-2454          	J-2460          	J-1781          	361.399     	6           	100         	0           	Open  	;
 P-2481          	J-2397          	J-2490          	215.6       	6           	100         	0           	Open  	;
 P-2485          	J-2492          	J-315           	263.5       	6           	100         	0           	Open  	;
 P-2497          	J-719           	J-2497          	600.4       	6           	100         	0           	Open  	;
 P-2501          	J-2500          	J-2501          	118.4       	6           	100         	0           	Open  	;
 P-2505          	J-2162          	J-1092          	12.5        	6           	100         	0           	Open  	;
 P-2507          	J-2301          	J-2505          	18.5        	6           	100         	0           	Open  	;
 P-2509          	J-2507          	J-2508          	17.399      	6           	100         	0           	Open  	;
 P-2520          	J-2228          	J-1736          	62.299      	6           	100         	0           	Open  	;
 P-2521          	J-2234          	J-1748          	70.8        	6           	100         	0           	Open  	;
 P-2522          	J-2517          	J-2163          	10          	6           	100         	0           	Open  	;
 P-2525          	J-2057          	J-2452          	21.899      	6           	100         	0           	Open  	;
 P-2530          	J-1838          	J-2524          	29.299      	6           	100         	0           	Open  	;
 P-2536          	J-2124          	J-2306          	70.5        	6           	100         	0           	Open  	;
 P-2538          	J-2233          	J-2176          	182.6       	6           	100         	0           	Open  	;
 P-2539          	J-2530          	J-2307          	13.8        	6           	100         	0           	Open  	;
 P-2541          	J-2461          	J-270           	45.299      	6           	100         	0           	Open  	;
 P-2545          	J-2277          	J-2533          	20.2        	6           	100         	0           	Open  	;
 P-2548          	J-2425          	J-2536          	49          	6           	100         	0           	Open  	;
 P-2553          	J-2540          	J-2541          	477.7       	6           	100         	0           	Open  	;
 P-2558          	J-1245          	J-2330          	3.099       	6           	100         	0           	Open  	;
 P-2561          	J-2202          	J-2238          	171.399     	6           	100         	0           	Open  	;
 P-2564          	J-336           	J-1772          	224.6       	6           	100         	0           	Open  	;
 P-2566          	J-1964          	J-2547          	15.5        	6           	100         	0           	Open  	;
 P-2588          	J-1828          	J-2418          	2.7         	6           	100         	0           	Open  	;
 P-2594          	J-1983          	J-2557          	65.8        	6           	100         	0           	Open  	;
 P-2601          	J-2560          	J-314           	425.899     	6           	100         	0           	Open  	;
 P-2603          	J-2562          	J-2405          	599.5       	6           	100         	0           	Open  	;
 P-2614          	J-2569          	J-1825          	37.599      	6           	100         	0           	Open  	;
 P-2615          	J-2570          	J-400           	2.799       	6           	100         	0           	Open  	;
 P-2617          	J-1260          	J-1829          	33          	6           	100         	0           	Open  	;
 P-2619          	J-2572          	J-1060          	24.899      	6           	100         	0           	Open  	;
 P-2621          	J-2056          	J-2573          	41.799      	6           	100         	0           	Open  	;
 P-2622          	J-1777          	J-2574          	715.9       	6           	100         	0           	Open  	;
 P-2625          	J-1825          	J-1822          	22.799      	6           	100         	0           	Open  	;
 P-2626          	J-1107          	J-2106          	92.8        	6           	100         	0           	Open  	;
 P-2627          	J-410           	J-2349          	3.799       	6           	100         	0           	Open  	;
 P-2628          	J-238           	J-1827          	6.199       	6           	100         	0           	Open  	;
 P-2629          	J-2575          	J-2202          	26.2        	6           	100         	0           	Open  	;
 P-2632          	J-2576          	J-2371          	14.199      	6           	100         	0           	Open  	;
 P-2635          	J-2278          	J-2578          	271.299     	6           	100         	0           	Open  	;
 P-2636          	J-14            	J-2080          	15.199      	6           	100         	0           	Open  	;
 P-2640          	J-2307          	J-2081          	13.6        	6           	100         	0           	Open  	;
 P-2646          	J-2154          	J-2066          	2.2         	6           	100         	0           	Open  	;
 P-2649          	J-2204          	J-2583          	152.3       	6           	100         	0           	Open  	;
 P-2655          	J-2533          	J-1776          	3.2         	6           	100         	0           	Open  	;
 P-2656          	J-2586          	J-289           	452.2       	6           	100         	0           	Open  	;
 P-2661          	J-2589          	J-2590          	48.5        	6           	100         	0           	Open  	;
 P-2671          	J-2280          	J-2597          	306.6       	6           	100         	0           	Open  	;
 P-2678          	J-2383          	J-1967          	50.7        	6           	100         	0           	Open  	;
 P-2680          	J-2583          	J-559           	11.1        	6           	100         	0           	Open  	;
 P-2681          	J-2386          	J-2598          	38.099      	6           	100         	0           	Open  	;
 P-2682          	J-2599          	J-2576          	153.699     	6           	100         	0           	Open  	;
 P-2683          	J-1187          	J-2600          	25.1        	6           	100         	0           	Open  	;
 P-2684          	J-455           	J-1411          	660.7       	6           	100         	0           	Open  	;
 P-2686          	J-934           	J-2602          	18.5        	6           	100         	0           	Open  	;
 P-2688          	J-31            	J-1799          	18.1        	6           	100         	0           	Open  	;
 P-2689          	J-2372          	J-2369          	13          	6           	100         	0           	Open  	;
 P-2690          	J-1923          	J-1961          	212         	6           	100         	0           	Open  	;
 P-2691          	J-2604          	J-2570          	1032.699    	6           	100         	0           	Open  	;
 P-2697          	J-239           	J-2048          	5.3         	6           	100         	0           	Open  	;
 P-2699          	J-385           	J-1733          	18          	6           	100         	0           	Open  	;
 P-2703          	J-2501          	J-1427          	100.9       	6           	100         	0           	Open  	;
 P-2707          	J-2597          	J-2507          	23          	6           	100         	0           	Open  	;
 P-2712          	J-2615          	J-39            	13.3        	6           	100         	0           	Open  	;
 P-2713          	J-1948          	J-2616          	13.6        	6           	100         	0           	Open  	;
 P-2718          	J-1000          	J-2215          	1.7         	6           	100         	0           	Open  	;
 P-2719          	J-2265          	J-2334          	18.299      	6           	100         	0           	Open  	;
 P-2722          	J-2533          	J-1301          	327.7       	6           	100         	0           	Open  	;
 P-2726          	J-2590          	J-90            	12.699      	6           	100         	0           	Open  	;
 P-2731          	J-1774          	J-2249          	438.799     	6           	100         	0           	Open  	;
 P-2738          	J-1842          	J-2628          	87.699      	6           	100         	0           	Open  	;
 P-2741          	J-2353          	J-472           	6.099       	6           	100         	0           	Open  	;
 P-2745          	J-1956          	J-29            	67.8        	6           	100         	0           	Open  	;
 P-2750          	J-1180          	J-2599          	1221.4      	6           	100         	0           	Open  	;
 P-2752          	J-2288          	J-2631          	429.1       	6           	100         	0           	Open  	;
 P-2759          	J-2634          	J-2227          	258         	6           	100         	0           	Open  	;
 P-2761          	J-2631          	J-2264          	75.4        	6           	100         	0           	Open  	;
 P-2769          	J-2638          	J-2615          	112.5       	6           	100         	0           	Open  	;
 P-2771          	J-2639          	J-1913          	18.799      	6           	100         	0           	Open  	;
 P-2775          	J-2049          	J-2517          	36.9        	6           	100         	0           	Open  	;
 P-2777          	J-2641          	J-2252          	13.5        	6           	100         	0           	Open  	;
 P-2778          	J-1481          	J-1936          	15.5        	6           	100         	0           	Open  	;
 P-2783          	J-2642          	J-2394          	352.399     	6           	100         	0           	Open  	;
 P-2791          	J-2541          	J-2074          	1.799       	6           	100         	0           	Open  	;
 P-2792          	J-1857          	J-2645          	485.799     	6           	100         	0           	Open  	;
 P-2799          	J-2505          	J-1432          	348.799     	6           	100         	0           	Open  	;
 P-2807          	J-2461          	J-2372          	981.099     	6           	100         	0           	Open  	;
 P-2809          	J-29            	J-2208          	19.299      	6           	100         	0           	Open  	;
 P-2811          	J-2508          	J-2076          	300.399     	6           	100         	0           	Open  	;
 P-2812          	J-2572          	J-2586          	362.899     	6           	100         	0           	Open  	;
 P-2815          	J-1947          	J-2634          	22.6        	6           	100         	0           	Open  	;
 P-2817          	J-2650          	J-2397          	155.3       	6           	100         	0           	Open  	;
 P-2818          	J-2390          	J-2642          	34.599      	6           	100         	0           	Open  	;
 P-2822          	J-2540          	J-2068          	434.5       	6           	100         	0           	Open  	;
 P-2829          	J-1771          	J-2645          	79.4        	6           	100         	0           	Open  	;
 P-2830          	J-2602          	J-2657          	147.3       	6           	100         	0           	Open  	;
 P-2834          	J-2285          	J-1813          	4.9         	6           	100         	0           	Open  	;
 P-2839          	J-1781          	J-1180          	11.399      	6           	100         	0           	Open  	;
 P-2840          	J-2661          	J-2662          	381.899     	5           	100         	0           	Open  	;
 P-2841          	J-2662          	J-2663          	10.1        	5           	100         	0           	Open  	;
 P-2842          	J-2664          	J-2536          	442.6       	5           	100         	0           	Open  	;
 P-2843          	J-2616          	J-2665          	35.299      	5           	100         	0           	Open  	;
 P-2847          	J-2669          	J-2670          	451.799     	5           	100         	0           	Open  	;
 P-2848          	J-2669          	J-1207          	10          	5           	100         	0           	Open  	;
 P-2849          	J-2671          	J-2409          	444.7       	5           	100         	0           	Open  	;
 P-2850          	J-1207          	J-465           	4           	5           	100         	0           	Open  	;
 P-2851          	J-2672          	J-2664          	3           	5           	100         	0           	Open  	;
 P-2852          	J-2663          	J-2671          	39.7        	5           	100         	0           	Open  	;
 P-2854          	J-2536          	J-2661          	57.7        	5           	100         	0           	Open  	;
 P-2857          	J-2370          	J-2672          	497.5       	5           	100         	0           	Open  	;
 P-2858          	J-465           	J-225           	517.7       	5           	100         	0           	Open  	;
 P-2859          	J-2670          	J-2616          	5.4         	5           	100         	0           	Open  	;
 P-2861          	J-2409          	J-2674          	390.299     	5           	100         	0           	Open  	;
 P-2862          	J-55            	J-226           	519.9       	5           	100         	0           	Open  	;
 P-2863          	J-2675          	J-30            	476.899     	4           	100         	0           	Open  	;
 P-2864          	J-2409          	J-2164          	471.2       	4           	100         	0           	Open  	;
 P-2865          	J-2676          	J-309           	229.399     	4           	100         	0           	Open  	;
 P-2866          	J-2164          	J-415           	46.099      	4           	100         	0           	Open  	;
 P-2867          	J-1815          	J-1851          	499.299     	4           	100         	0           	Open  	;
 P-2905          	J-2721          	J-241           	428         	4           	100         	0           	Open  	;
 P-2906          	J-1531          	J-84            	487.7       	4           	100         	0           	Open  	;
 P-2910          	J-2725          	J-1851          	405.299     	4           	100         	0           	Open  	;
 P-2912          	J-2727          	J-2728          	136.699     	4           	100         	0           	Open  	;
 P-2927          	J-2100          	J-69            	511.799     	4           	100         	0           	Open  	;
 P-2928          	J-2557          	J-2741          	47.5        	4           	100         	0           	Open  	;
 P-2933          	J-2749          	J-2278          	20.6        	4           	100         	0           	Open  	;
 P-2934          	J-2634          	J-2750          	65.4        	4           	100         	0           	Open  	;
 P-2941          	J-1629          	J-330           	502         	4           	100         	0           	Open  	;
 P-2944          	J-2727          	J-2764          	832.2       	4           	100         	0           	Open  	;
 P-2953          	J-2776          	J-2777          	440.2       	4           	100         	0           	Open  	;
 P-2954          	J-2777          	J-2778          	236.6       	4           	100         	0           	Open  	;
 P-2958          	J-2783          	J-1629          	9.3         	4           	100         	0           	Open  	;
 P-2959          	J-2784          	J-2785          	39.799      	4           	100         	0           	Open  	;
 P-2960          	J-861           	J-2725          	53          	4           	100         	0           	Open  	;
 P-2962          	J-2787          	J-323           	87.599      	4           	100         	0           	Open  	;
 P-2965          	J-385           	J-2790          	39.9        	4           	100         	0           	Open  	;
 P-2969          	J-2794          	J-2795          	417.2       	4           	100         	0           	Open  	;
 P-2975          	J-2288          	J-2801          	34.799      	4           	100         	0           	Open  	;
 P-2976          	J-1243          	J-2802          	21.6        	4           	100         	0           	Open  	;
 P-2978          	J-2805          	J-527           	26.6        	4           	100         	0           	Open  	;
 P-2979          	J-2801          	J-2794          	641.5       	4           	100         	0           	Open  	;
 P-2981          	J-1815          	J-2288          	467.6       	4           	100         	0           	Open  	;
 P-2982          	J-2808          	J-2809          	346.2       	4           	100         	0           	Open  	;
 P-2984          	J-2811          	J-2334          	16.1        	4           	100         	0           	Open  	;
 P-2991          	J-2818          	J-263           	437.6       	4           	100         	0           	Open  	;
 P-2992          	J-263           	J-2819          	5.5         	4           	100         	0           	Open  	;
 P-2998          	J-2750          	J-2827          	378.6       	4           	100         	0           	Open  	;
 P-2999          	J-2828          	J-2805          	451.6       	4           	100         	0           	Open  	;
 P-3000          	J-1837          	J-2721          	51          	4           	100         	0           	Open  	;
 P-3003          	J-2832          	J-2833          	215.5       	4           	100         	0           	Open  	;
 P-3005          	J-2829          	J-2835          	482.7       	4           	100         	0           	Open  	;
 P-3006          	J-2725          	J-2811          	440.7       	4           	100         	0           	Open  	;
 P-3010          	J-2838          	J-970           	13.699      	4           	100         	0           	Open  	;
 P-3028          	J-2850          	J-2057          	29.799      	4           	100         	0           	Open  	;
 P-3033          	J-1             	J-2783          	10          	4           	100         	0           	Open  	;
 P-3035          	J-1             	J-2383          	420.7       	4           	100         	0           	Open  	;
 P-3036          	J-2383          	J-2854          	43.5        	4           	100         	0           	Open  	;
 P-3038          	J-2802          	J-2663          	534.599     	4           	100         	0           	Open  	;
 P-3039          	J-2856          	J-2725          	425.1       	4           	100         	0           	Open  	;
 P-3041          	J-79            	J-1265          	666.2       	4           	100         	0           	Open  	;
 P-3045          	J-2861          	J-1569          	889.099     	4           	100         	0           	Open  	;
 P-3046          	J-56            	J-2464          	516.099     	4           	100         	0           	Open  	;
 P-3050          	J-2856          	J-1866          	457.299     	4           	100         	0           	Open  	;
 P-3051          	J-250           	J-2864          	474         	4           	100         	0           	Open  	;
 P-3054          	J-2790          	J-2419          	425.799     	4           	100         	0           	Open  	;
 P-3056          	J-84            	J-861           	661.2       	4           	100         	0           	Open  	;
 P-3060          	J-2808          	J-1217          	538.099     	4           	100         	0           	Open  	;
 P-3062          	J-2524          	J-1531          	493         	4           	100         	0           	Open  	;
 P-3063          	J-527           	J-882           	563.9       	4           	100         	0           	Open  	;
 P-3072          	J-2252          	J-2827          	33.599      	4           	100         	0           	Open  	;
 P-3075          	J-2875          	J-1815          	357.399     	4           	100         	0           	Open  	;
 P-3076          	J-674           	J-2876          	380.6       	4           	100         	0           	Open  	;
 P-3077          	J-1182          	J-1752          	774.9       	4           	100         	0           	Open  	;
 P-3079          	J-2878          	J-2676          	256.7       	4           	100         	0           	Open  	;
 P-3083          	J-792           	J-237           	637.2       	4           	100         	0           	Open  	;
 P-3093          	J-2883          	J-2808          	51.7        	4           	100         	0           	Open  	;
 P-3094          	J-2464          	J-2884          	176.399     	4           	100         	0           	Open  	;
 P-3096          	J-2728          	J-2067          	291.6       	4           	100         	0           	Open  	;
 P-3097          	J-1265          	J-2856          	49.9        	4           	100         	0           	Open  	;
 P-3102          	J-2827          	J-2818          	484.5       	4           	100         	0           	Open  	;
 P-3103          	J-2889          	J-243           	19.399      	4           	100         	0           	Open  	;
 P-3106          	J-2631          	J-2890          	38.799      	4           	100         	0           	Open  	;
 P-3112          	J-1277          	J-2252          	407.6       	4           	100         	0           	Open  	;
 P-3113          	J-1782          	J-2889          	490         	4           	100         	0           	Open  	;
 P-3114          	J-2067          	J-2894          	17.6        	4           	100         	0           	Open  	;
 P-3115          	R-1             	I-Pump-2        	2.5         	4           	100         	0           	Open  	;
 P-3118          	J-2604          	J-2898          	290.6       	4           	100         	0           	Open  	;
 P-3120          	J-2899          	J-2749          	192.899     	4           	100         	0           	Open  	;
 P-3121          	J-2675          	J-1277          	32.4        	4           	100         	0           	Open  	;
 P-3123          	J-2896          	J-285           	20.7        	4           	100         	0           	Open  	;
 P-3125          	J-2809          	J-2200          	8.6         	4           	100         	0           	Open  	;
 P-3127          	J-2508          	J-2838          	243.899     	4           	100         	0           	Open  	;
 P-3128          	J-2835          	J-1182          	495.2       	4           	100         	0           	Open  	;
 P-3129          	J-2902          	J-2200          	209.3       	4           	100         	0           	Open  	;
 P-3130          	J-2785          	J-659           	18.2        	4           	100         	0           	Open  	;
 P-3131          	J-2795          	J-473           	64.5        	4           	100         	0           	Open  	;
 P-3132          	J-2890          	J-2828          	641.2       	4           	100         	0           	Open  	;
 P-3134          	J-2827          	J-348           	2.599       	4           	100         	0           	Open  	;
 P-3140          	J-2894          	J-2832          	431.6       	4           	100         	0           	Open  	;
 P-3142          	J-2904          	J-2384          	257.799     	4           	100         	0           	Open  	;
 P-3143          	J-2792          	J-2285          	25.7        	4           	100         	0           	Open  	;
 P-3144          	J-2833          	J-2883          	223.199     	4           	100         	0           	Open  	;
 P-3145          	J-2819          	J-2905          	391         	4           	100         	0           	Open  	;
 P-3154          	J-35            	J-2911          	1206.599    	3           	100         	0           	Open  	;
 P-3159          	J-2915          	J-2828          	41.2        	3           	100         	0           	Open  	;
 P-3160          	J-2911          	J-2353          	5.8         	3           	100         	0           	Open  	;
 P-3163          	J-2919          	J-2920          	419.1       	3           	100         	0           	Open  	;
 P-3166          	J-2923          	J-1782          	17.799      	3           	100         	0           	Open  	;
 P-3168          	J-2819          	J-415           	444.899     	3           	100         	0           	Open  	;
 P-3171          	J-2927          	J-2923          	12.899      	3           	100         	0           	Open  	;
 P-3175          	J-57            	J-282           	527.599     	3           	100         	0           	Open  	;
 P-3179          	J-2922          	J-1787          	15          	3           	100         	0           	Open  	;
 P-3184          	J-2334          	J-2927          	614         	3           	100         	0           	Open  	;
 P-3185          	J-2938          	J-2794          	27.899      	3           	100         	0           	Open  	;
 P-3190          	J-1866          	J-1757          	640.7       	3           	100         	0           	Open  	;
 P-3192          	J-2536          	J-2919          	28.799      	3           	100         	0           	Open  	;
 P-3199          	J-2938          	J-2915          	348.2       	3           	100         	0           	Open  	;
 P-3203          	J-2794          	J-341           	467.299     	3           	100         	0           	Open  	;
 P-3208          	J-2386          	J-246           	4.699       	2.5         	100         	0           	Open  	;
 P-3209          	J-246           	J-2951          	665.5       	2.5         	100         	0           	Open  	;
 P-3217          	J-1708          	J-2961          	405.299     	2           	100         	0           	Open  	;
 P-3218          	J-2962          	J-2963          	60.4        	2           	100         	0           	Open  	;
 P-3222          	J-2657          	J-2968          	27.299      	2           	100         	0           	Open  	;
 P-3227          	J-2973          	J-2727          	4.9         	2           	100         	0           	Open  	;
 P-3229          	J-2976          	J-2721          	35.099      	2           	100         	0           	Open  	;
 P-3230          	J-2728          	J-1601          	25.5        	2           	100         	0           	Open  	;
 P-3231          	J-2977          	J-2978          	22.1        	2           	100         	0           	Open  	;
 P-3234          	J-2369          	J-2981          	26.2        	2           	100         	0           	Open  	;
 P-3236          	J-2983          	J-2973          	857.5       	2           	100         	0           	Open  	;
 P-3240          	J-2989          	J-1940          	400.6       	2           	100         	0           	Open  	;
 P-3243          	J-1938          	J-2993          	316.6       	2           	100         	0           	Open  	;
 P-3246          	J-2978          	J-2962          	10.3        	2           	100         	0           	Open  	;
 P-3247          	J-2996          	J-2997          	394.5       	2           	100         	0           	Open  	;
 P-3248          	J-2997          	J-2833          	13.6        	2           	100         	0           	Open  	;
 P-3251          	J-1940          	J-1938          	73.5        	2           	100         	0           	Open  	;
 P-3253          	J-3003          	J-3004          	431         	2           	100         	0           	Open  	;
 P-3254          	J-353           	J-3005          	301.2       	2           	100         	0           	Open  	;
 P-3270          	J-3020          	J-3021          	266.6       	2           	100         	0           	Open  	;
 P-3284          	J-830           	J-1982          	47.4        	2           	100         	0           	Open  	;
 P-3290          	J-3044          	J-3045          	631.9       	2           	100         	0           	Open  	;
 P-3296          	J-3050          	J-2541          	39.9        	2           	100         	0           	Open  	;
 P-3298          	J-3052          	J-3053          	43.4        	2           	100         	0           	Open  	;
 P-3299          	J-2968          	J-3054          	151.699     	2           	100         	0           	Open  	;
 P-3300          	J-3055          	J-3056          	351.899     	2           	100         	0           	Open  	;
 P-3304          	J-3063          	J-3064          	69.9        	2           	100         	0           	Open  	;
 P-3311          	J-3071          	J-2322          	114.3       	2           	100         	0           	Open  	;
 P-3316          	J-3076          	J-3077          	373         	2           	100         	0           	Open  	;
 P-3321          	J-2208          	J-3082          	34.299      	2           	100         	0           	Open  	;
 P-3329          	J-220           	J-1199          	490.5       	2           	100         	0           	Open  	;
 P-3331          	J-3092          	J-1198          	336.7       	2           	100         	0           	Open  	;
 P-3333          	J-3094          	J-3095          	801.599     	2           	100         	0           	Open  	;
 P-3334          	J-3053          	J-3096          	197.399     	2           	100         	0           	Open  	;
 P-3335          	J-3050          	J-2367          	504.799     	2           	100         	0           	Open  	;
 P-3336          	J-457           	J-3097          	29.5        	2           	100         	0           	Open  	;
 P-3337          	J-1214          	J-2421          	357         	2           	100         	0           	Open  	;
 P-3339          	J-378           	J-3099          	367.799     	2           	100         	0           	Open  	;
 P-3340          	J-1742          	J-3100          	316.299     	2           	100         	0           	Open  	;
 P-3346          	J-355           	J-3104          	234.699     	2           	100         	0           	Open  	;
 P-3347          	J-1743          	J-3105          	57.4        	2           	100         	0           	Open  	;
 P-3354          	J-2599          	J-3112          	304.6       	2           	100         	0           	Open  	;
 P-3355          	J-334           	J-3113          	361.299     	2           	100         	0           	Open  	;
 P-3358          	J-2963          	J-3115          	369.2       	2           	100         	0           	Open  	;
 P-3363          	J-2981          	J-353           	13.199      	2           	100         	0           	Open  	;
 P-3370          	J-1843          	J-2904          	17.2        	2           	100         	0           	Open  	;
 P-3371          	J-1457          	J-3124          	53.599      	2           	100         	0           	Open  	;
 P-3373          	J-3095          	J-1071          	30          	2           	100         	0           	Open  	;
 P-3376          	J-3053          	J-3127          	152.699     	2           	100         	0           	Open  	;
 P-3381          	J-2978          	J-3128          	44.099      	2           	100         	0           	Open  	;
 P-3384          	J-44            	J-2989          	16.899      	2           	100         	0           	Open  	;
 P-3385          	J-3021          	J-830           	27.2        	2           	100         	0           	Open  	;
 P-3392          	J-3064          	J-2976          	381.5       	2           	100         	0           	Open  	;
 P-3395          	J-2172          	J-2996          	14.199      	2           	100         	0           	Open  	;
 P-3400          	J-2963          	J-2977          	10.899      	2           	100         	0           	Open  	;
 P-3404          	J-79            	J-3052          	19.5        	2           	100         	0           	Open  	;
 P-3412          	J-3149          	J-2344          	257.799     	2           	100         	0           	Open  	;
 P-3415          	J-2428          	J-3152          	447.399     	2           	100         	0           	Open  	;
 P-3419          	J-3154          	J-3155          	29.1        	2           	100         	0           	Open  	;
 P-3423          	J-3077          	J-3159          	1.399       	2           	100         	0           	Open  	;
 P-3428          	J-3105          	J-3161          	274.299     	2           	100         	0           	Open  	;
 P-3430          	J-3152          	J-1903          	105.599     	2           	100         	0           	Open  	;
 P-3433          	J-831           	J-3055          	7.4         	2           	100         	0           	Open  	;
 P-3434          	J-3124          	J-3044          	169         	2           	100         	0           	Open  	;
 P-3440          	J-3167          	J-3168          	277.7       	2           	100         	0           	Open  	;
 P-3442          	J-2204          	J-355           	28.399      	2           	100         	0           	Open  	;
 P-3447          	J-88            	J-3171          	29.399      	2           	100         	0           	Open  	;
 P-3448          	J-359           	J-52            	52.299      	2           	100         	0           	Open  	;
 P-3452          	J-1865          	J-3175          	27.299      	2           	100         	0           	Open  	;
 P-3456          	J-3176          	J-327           	7.8         	2           	100         	0           	Open  	;
 P-3458          	J-12            	J-2963          	44.099      	2           	100         	0           	Open  	;
 P-3459          	J-3152          	J-3178          	151.5       	2           	100         	0           	Open  	;
 P-3460          	J-1902          	J-2500          	361.399     	2           	100         	0           	Open  	;
 P-3461          	J-1625          	J-3179          	380         	2           	100         	0           	Open  	;
 P-3465          	J-1914          	J-3182          	457         	2           	100         	0           	Open  	;
 P-3466          	J-3183          	J-2993          	231.5       	2           	100         	0           	Open  	;
 P-3472          	J-278           	J-3186          	39.799      	2           	100         	0           	Open  	;
 P-3473          	J-2547          	J-3186          	50.099      	2           	100         	0           	Open  	;
 P-3475          	J-2927          	J-3187          	284         	2           	100         	0           	Open  	;
 P-3481          	J-1837          	J-3154          	3.9         	2           	100         	0           	Open  	;
 P-3482          	J-2923          	J-3167          	10          	2           	100         	0           	Open  	;
 P-3494          	J-3194          	J-2664          	211.6       	2           	100         	0           	Open  	;
 P-3498          	J-3044          	J-3196          	155.199     	2           	100         	0           	Open  	;
 P-3499          	J-3155          	J-3064          	436.6       	2           	100         	0           	Open  	;
 P-3503          	J-2451          	J-2421          	498.5       	2           	100         	0           	Open  	;
 P-3506          	J-3004          	J-2642          	77.8        	2           	100         	0           	Open  	;
 P-3511          	J-3203          	J-3204          	33.299      	1.5         	100         	0           	Open  	;
 P-3512          	J-3205          	J-3206          	917.299     	1.5         	100         	0           	Open  	;
 P-3513          	J-3207          	J-2530          	423.799     	1.5         	100         	0           	Open  	;
 P-3514          	J-3208          	J-2586          	15.399      	1.5         	100         	0           	Open  	;
 P-3518          	J-3213          	J-3208          	442.899     	1.5         	100         	0           	Open  	;
 P-3519          	J-3214          	J-3215          	379.1       	1.5         	100         	0           	Open  	;
 P-3521          	J-3183          	J-3217          	240.199     	1.5         	100         	0           	Open  	;
 P-3528          	J-3217          	J-3203          	36.099      	1.5         	100         	0           	Open  	;
 P-3530          	J-3203          	J-3225          	638.9       	1.5         	100         	0           	Open  	;
 P-3531          	J-3215          	J-2507          	35          	1.5         	100         	0           	Open  	;
 P-3533          	J-2507          	J-3227          	231.6       	1.5         	100         	0           	Open  	;
 P-3534          	J-252           	J-3228          	238         	1.5         	100         	0           	Open  	;
 P-3535          	J-2676          	J-2604          	677.4       	1.5         	100         	0           	Open  	;
 P-3537          	J-3228          	J-3230          	332.899     	1.5         	100         	0           	Open  	;
 P-3538          	J-3231          	J-358           	396.1       	1.5         	100         	0           	Open  	;
 P-3539          	J-3228          	J-3232          	250.5       	1.5         	100         	0           	Open  	;
 P-3541          	J-3233          	J-102           	291         	1.5         	100         	0           	Open  	;
 P-3548          	J-1179          	J-3205          	16.899      	1.5         	100         	0           	Open  	;
 P-3549          	J-1005          	J-3214          	14.1        	1.5         	100         	0           	Open  	;
 P-3555          	J-3241          	J-2319          	324.2       	1.5         	100         	0           	Open  	;
 P-3557          	J-3243          	J-2249          	269.399     	1.3         	100         	0           	Open  	;
 P-3558          	J-2670          	J-3244          	13.6        	1.3         	100         	0           	Open  	;
 P-3559          	J-3245          	J-3246          	222.199     	1.3         	100         	0           	Open  	;
 P-3560          	J-322           	J-3247          	19.7        	1.3         	100         	0           	Open  	;
 P-3562          	J-3249          	J-420           	54.599      	1.3         	100         	0           	Open  	;
 P-3567          	J-458           	J-3245          	15.6        	1.3         	100         	0           	Open  	;
 P-3574          	J-3259          	J-2672          	383.799     	1.3         	100         	0           	Open  	;
 P-3575          	J-3260          	J-260           	319.7       	1.3         	100         	0           	Open  	;
 P-3577          	J-3004          	J-3262          	372.299     	1.3         	100         	0           	Open  	;
 P-3579          	J-3264          	J-475           	288.2       	1.3         	100         	0           	Open  	;
 P-3580          	J-3265          	J-2662          	282.6       	1.3         	100         	0           	Open  	;
 P-3581          	J-3266          	J-2671          	383.299     	1.3         	100         	0           	Open  	;
 P-3582          	J-3063          	J-2829          	395.1       	1.3         	100         	0           	Open  	;
 P-3585          	J-3247          	J-3270          	50          	1.3         	100         	0           	Open  	;
 P-3589          	J-3273          	J-2188          	428.5       	1.3         	100         	0           	Open  	;
 P-3590          	J-3268          	J-442           	28.6        	1.3         	100         	0           	Open  	;
 P-3594          	J-1946          	J-3277          	542.4       	1.3         	100         	0           	Open  	;
 P-3597          	J-392           	J-3280          	334.299     	1           	100         	0           	Open  	;
 P-3598          	J-283           	J-3281          	198.699     	1           	100         	0           	Open  	;
 P-3600          	J-2675          	J-3283          	211         	1           	100         	0           	Open  	;
 P-3601          	J-3284          	J-3285          	82          	1           	100         	0           	Open  	;
 P-3602          	J-3286          	J-3287          	866.599     	1           	100         	0           	Open  	;
 P-3603          	J-1951          	J-3288          	161.3       	1           	100         	0           	Open  	;
 P-3604          	J-3285          	J-2935          	3.599       	1           	100         	0           	Open  	;
 P-3605          	J-3290          	J-3285          	72          	1           	100         	0           	Open  	;
 P-3606          	J-3241          	J-3291          	27.899      	1           	100         	0           	Open  	;
 P-3608          	J-1535          	J-2854          	28.399      	1           	100         	0           	Open  	;
 P-3611          	J-3159          	J-1528          	20.6        	1           	100         	0           	Open  	;
 P-3613          	J-1053          	J-3077          	21.2        	1           	100         	0           	Open  	;
 P-3616          	J-3095          	J-3298          	295.5       	1           	100         	0           	Open  	;
 P-3623          	J-3304          	J-3241          	6.4         	1           	100         	0           	Open  	;
 P-3625          	J-1821          	J-3304          	25.399      	1           	100         	0           	Open  	;
 P-3629          	J-3003          	J-3309          	273.799     	1           	100         	0           	Open  	;
 P-3630          	J-2154          	J-3310          	36.4        	1           	100         	0           	Open  	;
 P-3632          	J-3310          	J-3312          	351.799     	1           	100         	0           	Open  	;
 P-3634          	J-2578          	J-1488          	17.1        	1           	100         	0           	Open  	;
 P-3638          	J-2818          	J-3315          	225.8       	1           	100         	0           	Open  	;
 P-3639          	J-1488          	J-2101          	369.6       	1           	100         	0           	Open  	;
 P-3640          	J-3316          	J-78            	246.399     	1           	100         	0           	Open  	;
 P-3641          	J-3317          	J-248           	261.799     	1           	100         	0           	Open  	;
 P-3642          	J-300           	J-3318          	221.699     	1           	100         	0           	Open  	;
 P-3648          	J-3282          	J-3264          	25.5        	1           	100         	0           	Open  	;
 P-3651          	J-2191          	J-3095          	18.299      	1           	100         	0           	Open  	;
 P-3652          	J-1054          	J-3077          	20          	1           	100         	0           	Open  	;
 P-3654          	J-2854          	J-2639          	15.6        	1           	100         	0           	Open  	;
 P-3656          	J-3325          	J-3326          	69.9        	1           	100         	0           	Open  	;
 P-3658          	J-3159          	J-1527          	20          	1           	100         	0           	Open  	;
 P-3659          	J-398           	J-2675          	15.1        	1           	100         	0           	Open  	;
 P-3660          	J-721           	J-2578          	15          	1           	100         	0           	Open  	;
 P-3662          	J-3328          	J-3249          	233.6       	1           	100         	0           	Open  	;
 P-3663          	J-3329          	J-2501          	67.9        	1           	100         	0           	Open  	;
 P-3665          	J-2501          	J-1535          	58.4        	1           	100         	0           	Open  	;
 P-3670          	J-3326          	J-3003          	41.2        	1           	100         	0           	Open  	;
 P-3673          	J-74            	J-3334          	91.599      	0.8         	100         	0           	Open  	;
 P-3674          	J-3335          	J-2434          	245.699     	6           	100         	0           	Open  	;
 P-3675          	J-3336          	J-3335          	288.299     	2           	100         	0           	Open  	;
 P-3676          	J-3337          	J-3335          	189.5       	6           	100         	0           	Open  	;
 P-3677          	J-3338          	J-2434          	295.2       	2           	100         	0           	Open  	;
 P-3678          	O-Pump-2        	J-2896          	15.1        	4           	100         	0           	Open  	;
 P-3704          	J-2767          	J-778           	10.199      	8           	100         	0           	Open  	;
 P-3705          	J-1652          	J-1960          	7.8         	6           	100         	0           	Open  	;
 P-3706          	J-1596          	J-1652          	3.299       	8           	100         	0           	Open  	;
 P-3707          	J-1619          	J-1652          	3           	8           	100         	0           	Open  	;
 P-3708          	J-1628          	J-1593          	0.699       	8           	100         	0           	Open  	;
 P-3709          	J-1970          	J-1912          	0.8         	8           	100         	0           	Open  	;
 P-3710          	J-2895          	J-474           	85.599      	12          	100         	0           	Open  	;
 P-3711          	J-2778          	J-2895          	4.8         	8           	100         	0           	Open  	;
 P-3712          	J-2895          	J-2929          	37.799      	8           	100         	0           	Open  	;
 P-3713          	J-3284          	J-59            	4.3         	8           	100         	0           	Open  	;
 P-3714          	J-3290          	J-77            	3.9         	8           	100         	0           	Open  	;
 P-3715          	J-2935          	J-3289          	280.5       	1           	100         	0           	Open  	;
 P-3716          	J-3286          	J-2935          	1.5         	8           	100         	0           	Open  	;
 P-3747          	J-3346          	J-486           	51.599      	20          	100         	0           	Open  	;
 P-3749          	J-3347          	J-492           	6.599       	12          	100         	0           	Open  	;
 P-3750          	J-503           	J-3347          	0.1         	8           	100         	0           	Open  	;
 P-3751          	J-3348          	J-3349          	12.399      	20          	100         	0           	Open  	;
 P-3752          	J-116           	J-3348          	0.1         	8           	100         	0           	Open  	;
 P-3753          	J-3349          	J-103           	15.6        	20          	100         	0           	Open  	;
 P-3680          	T-5             	J-486           	19.4        	20          	100         	0           	Open  	;
 P-72            	T-1             	J-71            	76          	20          	100         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 10	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 11              	1           
;
 ENRG1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	12 am
 Statistic          	None

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	20
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	AGE mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	4389474.53      	3834988.00      
 J-2             	4389026.72      	3834207.00      
 J-3             	4389734.41      	3835428.00      
 J-4             	4389551.27      	3835089.00      
 J-5             	4390452.76      	3836810.00      
 J-6             	4390216.69      	3836358.00      
 J-7             	4390178.73      	3836259.00      
 J-8             	4389536.81      	3835097.00      
 J-9             	4390226.09      	3836347.00      
 J-10            	4389018.49      	3834213.00      
 J-11            	4388886.06      	3834021.00      
 J-12            	4392317.50      	3839171.00      
 J-13            	4392147.54      	3838846.00      
 J-14            	4392355.02      	3839264.00      
 J-15            	4392316.23      	3839168.00      
 J-16            	4392021.88      	3838610.00      
 J-17            	4392531.38      	3840222.00      
 J-18            	4392451.05      	3840245.00      
 J-19            	4392776.20      	3840097.00      
 J-20            	4392756.08      	3840059.00      
 J-21            	4392748.94      	3840046.00      
 J-22            	4392566.26      	3839705.00      
 J-23            	4392349.71      	3838124.00      
 J-24            	4391942.49      	3838362.00      
 J-25            	4392637.62      	3840176.00      
 J-26            	4392360.83      	3839292.00      
 J-27            	4391901.00      	3838385.00      
 J-28            	4392363.44      	3839305.00      
 J-29            	4390403.31      	3834502.00      
 J-30            	4390607.91      	3834885.00      
 J-31            	4390255.73      	3834233.00      
 J-32            	4390394.82      	3834487.00      
 J-35            	4390082.98      	3830007.00      
 J-36            	4390088.56      	3830002.00      
 J-37            	4388724.71      	3832133.00      
 J-38            	4388943.42      	3832409.00      
 J-39            	4390216.30      	3834161.00      
 J-40            	4389809.48      	3830234.00      
 J-41            	4389804.19      	3830238.00      
 J-42            	4389591.59      	3830407.00      
 J-43            	4389944.49      	3836929.00      
 J-44            	4390042.29      	3837022.00      
 J-46            	4388960.33      	3832431.00      
 J-47            	4388974.20      	3832448.00      
 J-48            	4389573.87      	3830422.00      
 J-49            	4390089.84      	3830001.00      
 J-52            	4390945.47      	3836559.00      
 J-53            	4391388.97      	3836334.00      
 J-54            	4390611.99      	3834892.00      
 J-55            	4390647.74      	3834959.00      
 J-56            	4391607.16      	3836745.00      
 J-57            	4391869.13      	3837233.00      
 J-58            	4391931.69      	3837348.00      
 J-59            	4391939.97      	3837364.00      
 J-62            	4391125.91      	3835845.00      
 J-63            	4391128.45      	3835850.00      
 J-64            	4390154.20      	3834047.00      
 J-65            	4390166.86      	3834071.00      
 J-66            	4390921.32      	3836572.00      
 J-67            	4389690.83      	3833329.00      
 J-68            	4389704.66      	3833348.00      
 J-69            	4391377.13      	3836312.00      
 J-70            	4389948.85      	3833676.00      
 J-71            	4389775.60      	3830194.00      
 J-72            	4389783.31      	3830203.00      
 J-74            	4390753.05      	3835152.00      
 J-75            	4391109.10      	3835812.00      
 J-76            	4391382.47      	3836322.00      
 J-77            	4391957.27      	3837395.00      
 J-78            	4392092.64      	3837646.00      
 J-79            	4388581.93      	3831230.00      
 J-80            	4388299.20      	3831464.00      
 J-81            	4388229.43      	3831511.00      
 J-82            	4388645.45      	3832034.00      
 J-83            	4389210.75      	3830724.00      
 J-84            	4388910.00      	3830967.00      
 J-87            	4389814.93      	3830229.00      
 J-88            	4389537.68      	3833477.00      
 J-89            	4389368.75      	3832929.00      
 J-90            	4390195.27      	3834123.00      
 J-95            	4392341.08      	3840293.00      
 J-97            	4390657.76      	3834977.00      
 J-98            	4389718.30      	3833365.00      
 J-100           	4388865.86      	3834009.00      
 J-101           	4388877.15      	3834000.00      
 J-102           	4392110.43      	3837679.00      
 J-103           	4392156.41      	3840587.00      
 J-104           	4392158.53      	3840597.00      
 J-106           	4390435.00      	3836815.00      
 J-107           	4390447.72      	3836801.00      
 J-108           	4390466.67      	3836799.00      
 J-109           	4389283.66      	3833671.00      
 J-110           	4388881.97      	3833997.00      
 J-111           	4389298.45      	3833661.00      
 J-112           	4392138.56      	3840505.00      
 J-113           	4390072.60      	3837006.00      
 J-114           	4390536.49      	3836762.00      
 J-115           	4392160.72      	3840557.00      
 J-116           	4392151.32      	3840559.00      
 J-117           	4388401.93      	3831717.00      
 J-136           	4389906.12      	3836886.00      
 J-137           	4391942.74      	3840586.00      
 J-138           	4391836.43      	3840659.00      
 J-203           	4392310.51      	3840445.00      
 J-204           	4392630.41      	3840160.00      
 J-215           	4392632.63      	3840165.00      
 J-217           	4389958.62      	3836898.00      
 J-218           	4389947.69      	3836905.00      
 J-219           	4389740.90      	3833288.00      
 J-220           	4390049.94      	3833037.00      
 J-225           	4390187.75      	3835201.00      
 J-226           	4390188.71      	3835203.00      
 J-229           	4391550.08      	3835575.00      
 J-230           	4391918.38      	3835375.00      
 J-235           	4388071.63      	3831315.00      
 J-236           	4391434.07      	3831927.00      
 J-237           	4391435.98      	3831925.00      
 J-238           	4389769.02      	3836526.00      
 J-239           	4389766.94      	3836534.00      
 J-241           	4387618.47      	3830752.00      
 J-242           	4387776.90      	3830950.00      
 J-243           	4390378.76      	3832769.00      
 J-245           	4392968.65      	3840349.00      
 J-246           	4392964.15      	3840348.00      
 J-247           	4390678.52      	3836115.00      
 J-248           	4390893.54      	3836517.00      
 J-249           	4391068.55      	3834655.00      
 J-250           	4391048.12      	3834665.00      
 J-252           	4386940.78      	3831637.00      
 J-253           	4386942.16      	3831638.00      
 J-256           	4388887.87      	3834006.00      
 J-257           	4388893.87      	3834015.00      
 J-260           	4387863.44      	3832760.00      
 J-261           	4387903.31      	3832809.00      
 J-262           	4392269.30      	3834014.00      
 J-263           	4392264.78      	3834012.00      
 J-265           	4390396.02      	3835605.00      
 J-270           	4391932.42      	3835367.00      
 J-275           	4386658.88      	3831282.00      
 J-276           	4386665.30      	3831290.00      
 J-278           	4389298.59      	3833691.00      
 J-279           	4389482.04      	3833965.00      
 J-282           	4391402.36      	3837479.00      
 J-283           	4391623.56      	3837899.00      
 J-284           	4389772.70      	3836545.00      
 J-285           	4389878.22      	3836745.00      
 J-286           	4390183.67      	3836297.00      
 J-287           	4390180.03      	3836299.00      
 J-288           	4392752.70      	3840044.00      
 J-289           	4392795.04      	3840030.00      
 J-290           	4392773.82      	3840038.00      
 J-300           	4391644.64      	3837939.00      
 J-301           	4391864.68      	3838334.00      
 J-302           	4393110.74      	3840633.00      
 J-303           	4393263.42      	3840926.00      
 J-304           	4391401.26      	3837477.00      
 J-305           	4390056.17      	3834963.00      
 J-308           	4390942.61      	3837712.00      
 J-309           	4390948.20      	3837723.00      
 J-314           	4387338.76      	3832121.00      
 J-315           	4387472.71      	3832284.00      
 J-322           	4389834.27      	3834554.00      
 J-323           	4389836.55      	3834558.00      
 J-324           	4390636.75      	3836050.00      
 J-327           	4391127.92      	3836961.00      
 J-328           	4391134.47      	3836974.00      
 J-329           	4392774.62      	3840039.00      
 J-330           	4389935.96      	3834745.00      
 J-331           	4389993.74      	3834850.00      
 J-332           	4387238.98      	3832000.00      
 J-333           	4391157.97      	3837017.00      
 J-334           	4391164.32      	3837030.00      
 J-336           	4389282.13      	3830050.00      
 J-337           	4392116.61      	3833589.00      
 J-338           	4392510.23      	3833381.00      
 J-339           	4392784.60      	3840094.00      
 J-340           	4391118.92      	3831526.00      
 J-341           	4391143.50      	3831557.00      
 J-344           	4393264.99      	3840929.00      
 J-347           	4391072.19      	3832215.00      
 J-348           	4391451.84      	3834447.00      
 J-349           	4391422.04      	3834463.00      
 J-350           	4392969.77      	3840351.00      
 J-353           	4392813.84      	3834902.00      
 J-354           	4387935.07      	3831147.00      
 J-355           	4393107.89      	3834750.00      
 J-356           	4393208.32      	3834704.00      
 J-358           	4390894.17      	3836518.00      
 J-359           	4390909.87      	3836549.00      
 J-369           	4389692.72      	3834292.00      
 J-378           	4391149.33      	3831564.00      
 J-380           	4389788.35      	3830198.00      
 J-385           	4387670.68      	3831644.00      
 J-392           	4391138.36      	3836981.00      
 J-398           	4391040.82      	3834669.00      
 J-399           	4391437.83      	3838637.00      
 J-400           	4391658.68      	3839044.00      
 J-403           	4387492.51      	3830593.00      
 J-408           	4392788.61      	3840067.00      
 J-409           	4392794.72      	3840089.00      
 J-410           	4389782.05      	3834454.00      
 J-415           	4392063.07      	3833616.00      
 J-420           	4387917.42      	3832826.00      
 J-427           	4387547.96      	3832376.00      
 J-432           	4388175.63      	3833144.00      
 J-433           	4391862.09      	3838406.00      
 J-437           	4391638.36      	3837927.00      
 J-442           	4392527.21      	3833372.00      
 J-443           	4386696.45      	3831331.00      
 J-447           	4392782.71      	3840055.00      
 J-455           	4392803.58      	3840027.00      
 J-456           	4387556.05      	3832386.00      
 J-457           	4389771.66      	3834434.00      
 J-458           	4389777.55      	3834445.00      
 J-460           	4389736.84      	3833292.00      
 J-461           	4389286.65      	3833675.00      
 J-464           	4389724.22      	3835432.00      
 J-465           	4389728.16      	3835439.00      
 J-468           	4390677.12      	3836113.00      
 J-470           	4389768.85      	3836538.00      
 J-472           	4390862.39      	3830936.00      
 J-473           	4391066.82      	3832219.00      
 J-474           	4389935.84      	3836855.00      
 J-475           	4391147.48      	3831562.00      
 J-478           	4388546.88      	3833581.00      
 J-479           	4390041.96      	3834937.00      
 J-481           	4393547.40      	3841470.00      
 J-486           	4392174.18      	3840655.00      
 J-489           	4388821.73      	3833923.00      
 J-490           	4388887.91      	3833992.00      
 J-491           	4392228.34      	3840473.00      
 J-492           	4392135.53      	3840491.00      
 J-503           	4392141.97      	3840490.00      
 J-509           	4391596.80      	3840636.00      
 J-511           	4388845.13      	3833952.00      
 J-522           	4392332.22      	3840953.00      
 J-523           	4390432.22      	3836734.00      
 J-524           	4392058.22      	3833618.00      
 J-527           	4390741.20      	3832478.00      
 J-530           	4391847.33      	3834242.00      
 J-531           	4390731.08      	3831034.00      
 J-555           	4393799.27      	3834403.00      
 J-556           	4393844.33      	3834378.00      
 J-558           	4393223.59      	3834696.00      
 J-559           	4393234.55      	3834690.00      
 J-562           	4393681.65      	3834461.00      
 J-605           	4387266.99      	3830310.00      
 J-609           	4393879.65      	3834359.00      
 J-612           	4387052.76      	3830050.00      
 J-613           	4393476.04      	3834565.00      
 J-658           	4393859.41      	3835281.00      
 J-659           	4393849.38      	3835263.00      
 J-660           	4392760.39      	3840057.00      
 J-661           	4392777.86      	3840058.00      
 J-674           	4391918.59      	3832369.00      
 J-675           	4392214.39      	3832176.00      
 J-695           	4392553.95      	3839711.00      
 J-719           	4393287.77      	3837902.00      
 J-720           	4393599.50      	3838483.00      
 J-721           	4392278.60      	3836061.00      
 J-722           	4393065.66      	3835634.00      
 J-726           	4392332.49      	3834115.00      
 J-727           	4392283.94      	3834024.00      
 J-732           	4393748.94      	3838832.00      
 J-733           	4393758.13      	3838850.00      
 J-754           	4392050.99      	3835713.00      
 J-755           	4391983.64      	3835587.00      
 J-773           	4388631.39      	3834157.00      
 J-774           	4388547.91      	3834072.00      
 J-777           	4394475.74      	3834044.00      
 J-778           	4394546.35      	3834007.00      
 J-787           	4392588.44      	3836600.00      
 J-788           	4392435.36      	3836326.00      
 J-791           	4391762.28      	3832471.00      
 J-792           	4391829.95      	3832426.00      
 J-830           	4393628.11      	3841871.00      
 J-831           	4393635.15      	3841836.00      
 J-839           	4393657.51      	3839557.00      
 J-840           	4393354.62      	3839729.00      
 J-852           	4392375.14      	3839300.00      
 J-861           	4389327.67      	3831479.00      
 J-862           	4389645.24      	3831227.00      
 J-881           	4390751.49      	3833145.00      
 J-882           	4391096.90      	3832916.00      
 J-885           	4392785.11      	3840072.00      
 J-916           	4393626.47      	3841907.00      
 J-919           	4392424.63      	3839781.00      
 J-933           	4392872.06      	3839473.00      
 J-934           	4393077.43      	3839375.00      
 J-969           	4394323.73      	3839742.00      
 J-970           	4394253.37      	3839658.00      
 J-988           	4389729.61      	3835450.00      
 J-989           	4389739.19      	3835445.00      
 J-1000          	4394458.46      	3839913.00      
 J-1001          	4394451.68      	3839899.00      
 J-1004          	4393342.08      	3839737.00      
 J-1005          	4393640.68      	3839974.00      
 J-1006          	4393975.79      	3839262.00      
 J-1026          	4389957.15      	3833670.00      
 J-1027          	4393736.96      	3838808.00      
 J-1044          	4393621.37      	3838567.00      
 J-1053          	4394409.42      	3834079.00      
 J-1054          	4394411.19      	3834078.00      
 J-1060          	4392405.43      	3839286.00      
 J-1061          	4392426.56      	3839277.00      
 J-1071          	4392614.86      	3836650.00      
 J-1072          	4392645.34      	3836714.00      
 J-1092          	4393090.28      	3840643.00      
 J-1102          	4393727.42      	3835067.00      
 J-1103          	4393740.83      	3835060.00      
 J-1107          	4392326.66      	3834118.00      
 J-1177          	4390530.91      	3830526.00      
 J-1179          	4392238.50      	3836054.00      
 J-1180          	4392069.58      	3835754.00      
 J-1182          	4387948.92      	3831116.00      
 J-1183          	4388300.45      	3830838.00      
 J-1187          	4392945.43      	3833773.00      
 J-1194          	4390034.48      	3830918.00      
 J-1198          	4390340.23      	3833419.00      
 J-1199          	4390376.68      	3833394.00      
 J-1207          	4389724.62      	3835441.00      
 J-1214          	4392254.49      	3832149.00      
 J-1217          	4392495.70      	3838405.00      
 J-1224          	4392591.17      	3839203.00      
 J-1234          	4394194.85      	3835889.00      
 J-1235          	4393438.73      	3836249.00      
 J-1238          	4394036.49      	3839376.00      
 J-1243          	4391131.40      	3832893.00      
 J-1244          	4391446.34      	3832684.00      
 J-1245          	4393241.01      	3840938.00      
 J-1260          	4392320.46      	3832107.00      
 J-1264          	4388707.69      	3831983.00      
 J-1265          	4388999.43      	3831749.00      
 J-1271          	4390773.36      	3831795.00      
 J-1276          	4393867.42      	3839456.00      
 J-1277          	4391058.54      	3834647.00      
 J-1300          	4391877.13      	3836994.00      
 J-1301          	4392576.08      	3836619.00      
 J-1302          	4394203.15      	3835904.00      
 J-1311          	4389989.33      	3835922.00      
 J-1351          	4393681.74      	3835091.00      
 J-1363          	4392593.48      	3836610.00      
 J-1367          	4392657.26      	3836707.00      
 J-1394          	4394356.67      	3839782.00      
 J-1410          	4393293.58      	3839687.00      
 J-1411          	4393281.71      	3839674.00      
 J-1416          	4391536.55      	3832624.00      
 J-1426          	4389058.48      	3835173.00      
 J-1427          	4389087.15      	3835158.00      
 J-1431          	4394039.63      	3840123.00      
 J-1432          	4394045.58      	3840136.00      
 J-1447          	4393269.47      	3839660.00      
 J-1448          	4393103.97      	3837565.00      
 J-1457          	4392809.69      	3838987.00      
 J-1474          	4390704.50      	3833175.00      
 J-1480          	4388653.24      	3832027.00      
 J-1481          	4393823.24      	3835214.00      
 J-1488          	4392251.06      	3836077.00      
 J-1489          	4392243.98      	3836064.00      
 J-1527          	4394412.95      	3834078.00      
 J-1528          	4394414.72      	3834077.00      
 J-1531          	4388601.17      	3830590.00      
 J-1535          	4389049.52      	3835178.00      
 J-1546          	4390185.96      	3836301.00      
 J-1556          	4388524.43      	3834044.00      
 J-1557          	4393886.87      	3835331.00      
 J-1564          	4394029.44      	3835584.00      
 J-1565          	4394065.10      	3835650.00      
 J-1569          	4392662.38      	3838714.00      
 J-1570          	4389255.29      	3835069.00      
 J-1572          	4390506.76      	3830498.00      
 J-1590          	4390857.27      	3834261.00      
 J-1592          	4389406.88      	3834818.00      
 J-1593          	4389471.50      	3834942.00      
 J-1596          	4389243.34      	3834515.00      
 J-1599          	4393979.08      	3835496.00      
 J-1600          	4389857.87      	3835405.00      
 J-1601          	4392988.52      	3837349.00      
 J-1606          	4389586.22      	3835189.00      
 J-1611          	4390214.27      	3836353.00      
 J-1619          	4389246.72      	3834521.00      
 J-1620          	4389406.94      	3834818.00      
 J-1624          	4390225.65      	3836346.00      
 J-1625          	4392989.78      	3837352.00      
 J-1628          	4389471.88      	3834942.00      
 J-1629          	4389491.50      	3834979.00      
 J-1646          	4389459.90      	3834960.00      
 J-1647          	4389467.67      	3834956.00      
 J-1652          	4389244.95      	3834518.00      
 J-1654          	4394141.11      	3835032.00      
 J-1655          	4394399.39      	3835491.00      
 J-1656          	4394241.16      	3835865.00      
 J-1672          	4393217.28      	3835225.00      
 J-1680          	4394650.91      	3833952.00      
 J-1689          	4393600.38      	3841930.00      
 J-1690          	4393084.78      	3839389.00      
 J-1708          	4388913.53      	3830342.00      
 J-1733          	4387682.09      	3831658.00      
 J-1734          	4387991.08      	3832046.00      
 J-1736          	4391578.32      	3833870.00      
 J-1742          	4388588.46      	3832835.00      
 J-1743          	4388610.90      	3832862.00      
 J-1748          	4394029.68      	3840559.00      
 J-1752          	4388396.39      	3831714.00      
 J-1757          	4389723.41      	3832640.00      
 J-1758          	4388948.06      	3833262.00      
 J-1771          	4391630.18      	3834859.00      
 J-1772          	4389421.67      	3830207.00      
 J-1774          	4388326.83      	3832452.00      
 J-1776          	4392420.06      	3836331.00      
 J-1777          	4392457.39      	3836312.00      
 J-1781          	4392059.53      	3835759.00      
 J-1782          	4390060.04      	3832372.00      
 J-1783          	4390177.18      	3836306.00      
 J-1786          	4392924.27      	3838949.00      
 J-1787          	4386570.43      	3830290.00      
 J-1799          	4390239.68      	3834242.00      
 J-1800          	4390217.28      	3834253.00      
 J-1812          	4391349.70      	3836337.00      
 J-1813          	4391820.37      	3831618.00      
 J-1814          	4391939.73      	3831773.00      
 J-1815          	4390058.22      	3830944.00      
 J-1820          	4394177.57      	3840064.00      
 J-1821          	4394179.87      	3840062.00      
 J-1822          	4392341.21      	3840286.00      
 J-1823          	4392322.75      	3840288.00      
 J-1825          	4392340.15      	3840263.00      
 J-1826          	4392368.99      	3840260.00      
 J-1827          	4389771.93      	3836531.00      
 J-1828          	4389792.95      	3836571.00      
 J-1829          	4392338.49      	3832134.00      
 J-1837          	4387989.78      	3830457.00      
 J-1838          	4388262.80      	3830230.00      
 J-1842          	4386339.82      	3830042.00      
 J-1843          	4386379.11      	3830013.00      
 J-1849          	4392797.78      	3840035.00      
 J-1850          	4392803.37      	3840045.00      
 J-1851          	4389669.47      	3831258.00      
 J-1856          	4391928.24      	3835359.00      
 J-1857          	4391920.01      	3835344.00      
 J-1858          	4388180.04      	3833926.00      
 J-1859          	4388276.36      	3833968.00      
 J-1862          	4394552.65      	3839970.00      
 J-1865          	4389618.55      	3831901.00      
 J-1866          	4389319.04      	3832143.00      
 J-1892          	4390207.82      	3836362.00      
 J-1902          	4388781.07      	3834759.00      
 J-1903          	4388774.31      	3834763.00      
 J-1908          	4389197.10      	3835401.00      
 J-1909          	4389340.98      	3835325.00      
 J-1910          	4389601.59      	3835181.00      
 J-1911          	4389412.09      	3835283.00      
 J-1912          	4389581.17      	3835192.00      
 J-1913          	4389079.28      	3835233.00      
 J-1914          	4389124.51      	3835316.00      
 J-1916          	4392285.20      	3841001.00      
 J-1923          	4389223.99      	3834530.00      
 J-1924          	4389236.68      	3834524.00      
 J-1928          	4392322.82      	3840948.00      
 J-1929          	4392222.42      	3840591.00      
 J-1930          	4392202.61      	3840567.00      
 J-1931          	4391183.93      	3835820.00      
 J-1936          	4393836.83      	3835206.00      
 J-1938          	4390269.19      	3837457.00      
 J-1939          	4390234.77      	3837474.00      
 J-1940          	4390235.26      	3837392.00      
 J-1941          	4390189.86      	3837414.00      
 J-1946          	4390850.45      	3834264.00      
 J-1947          	4391216.97      	3834067.00      
 J-1948          	4389304.25      	3835646.00      
 J-1951          	4390829.25      	3834276.00      
 J-1956          	4390463.57      	3834471.00      
 J-1957          	4389491.28      	3833959.00      
 J-1960          	4389252.33      	3834516.00      
 J-1961          	4389033.87      	3834624.00      
 J-1962          	4389357.00      	3835191.00      
 J-1964          	4389276.71      	3833662.00      
 J-1967          	4389084.50      	3835230.00      
 J-1968          	4389177.85      	3835400.00      
 J-1969          	4389386.00      	3835301.00      
 J-1970          	4389581.57      	3835193.00      
 J-1974          	4390003.49      	3836937.00      
 J-1982          	4393636.34      	3841908.00      
 J-1983          	4393725.69      	3841931.00      
 J-2038          	4389759.39      	3836507.00      
 J-2039          	4389768.46      	3836524.00      
 J-2048          	4389762.31      	3836537.00      
 J-2049          	4389713.38      	3836475.00      
 J-2056          	4389800.31      	3830189.00      
 J-2057          	4392195.43      	3831326.00      
 J-2066          	4393103.01      	3837618.00      
 J-2067          	4393107.17      	3837615.00      
 J-2068          	4387891.07      	3832819.00      
 J-2074          	4387851.62      	3833453.00      
 J-2075          	4387852.50      	3833452.00      
 J-2076          	4394168.91      	3840047.00      
 J-2080          	4392341.64      	3839272.00      
 J-2081          	4391905.74      	3839489.00      
 J-2100          	4391829.70      	3836073.00      
 J-2101          	4391937.33      	3836272.00      
 J-2106          	4392281.91      	3834037.00      
 J-2109          	4393550.95      	3840773.00      
 J-2116          	4391475.90      	3831895.00      
 J-2123          	4392137.81      	3838851.00      
 J-2124          	4391742.39      	3839052.00      
 J-2153          	4393077.02      	3837631.00      
 J-2154          	4393101.03      	3837619.00      
 J-2161          	4394376.38      	3839760.00      
 J-2162          	4393101.45      	3840637.00      
 J-2163          	4389725.21      	3836443.00      
 J-2164          	4392042.17      	3833575.00      
 J-2165          	4392094.60      	3833548.00      
 J-2172          	4392894.33      	3837724.00      
 J-2176          	4394199.70      	3840646.00      
 J-2177          	4394222.62      	3841684.00      
 J-2188          	4389623.63      	3836246.00      
 J-2191          	4392587.60      	3836646.00      
 J-2193          	4388104.01      	3830603.00      
 J-2194          	4388299.80      	3830837.00      
 J-2200          	4392716.56      	3837815.00      
 J-2202          	4389002.18      	3832399.00      
 J-2203          	4393105.91      	3834784.00      
 J-2204          	4393120.06      	3834776.00      
 J-2207          	4390359.47      	3834525.00      
 J-2208          	4390386.15      	3834511.00      
 J-2214          	4394464.36      	3839918.00      
 J-2215          	4394460.02      	3839912.00      
 J-2216          	4392798.84      	3840035.00      
 J-2227          	4391463.57      	3833933.00      
 J-2228          	4391523.68      	3833900.00      
 J-2233          	4394087.62      	3840512.00      
 J-2234          	4394084.69      	3840514.00      
 J-2238          	4389136.57      	3832292.00      
 J-2249          	4388571.46      	3832815.00      
 J-2252          	4391420.92      	3834461.00      
 J-2256          	4394061.67      	3835652.00      
 J-2258          	4387607.05      	3832345.00      
 J-2264          	4389958.11      	3831622.00      
 J-2265          	4389662.52      	3831864.00      
 J-2277          	4392407.49      	3836315.00      
 J-2278          	4392401.33      	3836303.00      
 J-2280          	4393876.75      	3839475.00      
 J-2285          	4391816.59      	3831621.00      
 J-2287          	4390374.38      	3831290.00      
 J-2288          	4390352.87      	3831307.00      
 J-2291          	4389949.41      	3831611.00      
 J-2301          	4393723.78      	3840313.00      
 J-2306          	4391679.50      	3839084.00      
 J-2307          	4391892.44      	3839492.00      
 J-2313          	4393630.81      	3841907.00      
 J-2319          	4394483.20      	3839940.00      
 J-2322          	4388619.27      	3834166.00      
 J-2330          	4393243.70      	3840936.00      
 J-2333          	4390138.48      	3834056.00      
 J-2334          	4389648.63      	3831875.00      
 J-2344          	4394669.92      	3840166.00      
 J-2349          	4389778.68      	3834456.00      
 J-2350          	4389614.69      	3834539.00      
 J-2353          	4390857.49      	3830939.00      
 J-2367          	4388181.32      	3833883.00      
 J-2369          	4392831.19      	3834937.00      
 J-2370          	4390166.21      	3834041.00      
 J-2371          	4392826.17      	3834956.00      
 J-2372          	4392820.00      	3834944.00      
 J-2383          	4389101.40      	3835182.00      
 J-2384          	4386533.22      	3830240.00      
 J-2386          	4392959.88      	3840350.00      
 J-2390          	4386344.11      	3830873.00      
 J-2394          	4386579.46      	3831180.00      
 J-2397          	4386419.96      	3831488.00      
 J-2405          	4394043.65      	3841146.00      
 J-2409          	4391822.70      	3833158.00      
 J-2418          	4389794.23      	3836573.00      
 J-2419          	4387374.18      	3831285.00      
 J-2421          	4392027.85      	3831889.00      
 J-2425          	4390973.46      	3833551.00      
 J-2428          	4388473.22      	3834299.00      
 J-2429          	4389873.44      	3835056.00      
 J-2434          	4393484.11      	3839000.00      
 J-2441          	4392444.75      	3834309.00      
 J-2442          	4391345.58      	3835188.00      
 J-2443          	4391574.19      	3835610.00      
 J-2444          	4393733.42      	3834559.00      
 J-2445          	4390108.75      	3834905.00      
 J-2446          	4388998.97      	3833225.00      
 J-2447          	4388998.97      	3833230.00      
 J-2451          	4392426.31      	3831589.00      
 J-2452          	4392212.26      	3831312.00      
 J-2460          	4391891.82      	3835439.00      
 J-2461          	4391954.69      	3835406.00      
 J-2464          	4392055.12      	3836489.00      
 J-2465          	4390549.19      	3830462.00      
 J-2490          	4386290.05      	3831316.00      
 J-2492          	4387274.20      	3832386.00      
 J-2497          	4393833.24      	3837660.00      
 J-2500          	4388950.18      	3835079.00      
 J-2501          	4389021.86      	3835126.00      
 J-2505          	4393740.15      	3840305.00      
 J-2507          	4394016.59      	3839771.00      
 J-2508          	4394027.70      	3839782.00      
 J-2517          	4389716.62      	3836448.00      
 J-2524          	4388285.29      	3830211.00      
 J-2530          	4391880.49      	3839499.00      
 J-2533          	4392417.21      	3836332.00      
 J-2536          	4390996.64      	3833594.00      
 J-2540          	4387557.66      	3833097.00      
 J-2541          	4387850.31      	3833454.00      
 J-2547          	4389267.11      	3833650.00      
 J-2557          	4393782.45      	3841907.00      
 J-2560          	4387014.89      	3832398.00      
 J-2562          	4393648.79      	3841134.00      
 J-2569          	4392338.63      	3840225.00      
 J-2570          	4391656.14      	3839045.00      
 J-2572          	4392416.79      	3839308.00      
 J-2573          	4389832.91      	3830162.00      
 J-2574          	4393078.34      	3836012.00      
 J-2575          	4389018.07      	3832419.00      
 J-2576          	4392832.28      	3834969.00      
 J-2578          	4392265.75      	3836068.00      
 J-2583          	4393239.68      	3834700.00      
 J-2586          	4392587.25      	3839629.00      
 J-2589          	4390249.73      	3834095.00      
 J-2590          	4390206.59      	3834117.00      
 J-2597          	4394009.46      	3839751.00      
 J-2598          	4392977.03      	3840384.00      
 J-2599          	4392903.41      	3835105.00      
 J-2600          	4392966.30      	3833759.00      
 J-2602          	4393068.62      	3839359.00      
 J-2604          	4391054.39      	3838397.00      
 J-2615          	4390228.12      	3834155.00      
 J-2616          	4389310.74      	3835658.00      
 J-2628          	4386388.13      	3830115.00      
 J-2631          	4390017.01      	3831574.00      
 J-2634          	4391236.65      	3834056.00      
 J-2638          	4390327.78      	3834103.00      
 J-2639          	4389070.37      	3835216.00      
 J-2641          	4391414.71      	3834449.00      
 J-2642          	4386365.86      	3830900.00      
 J-2645          	4391666.84      	3834930.00      
 J-2650          	4386299.56      	3831586.00      
 J-2657          	4393006.89      	3839233.00      
 J-2661          	4391047.37      	3833566.00      
 J-2662          	4391384.87      	3833388.00      
 J-2663          	4391393.84      	3833383.00      
 J-2664          	4390606.40      	3833803.00      
 J-2665          	4389279.44      	3835674.00      
 J-2669          	4389715.76      	3835446.00      
 J-2670          	4389315.64      	3835656.00      
 J-2671          	4391428.85      	3833364.00      
 J-2672          	4390603.74      	3833804.00      
 J-2674          	4392167.26      	3832975.00      
 J-2675          	4391029.70      	3834662.00      
 J-2676          	4390745.03      	3837829.00      
 J-2721          	4387949.67      	3830488.00      
 J-2725          	4389361.22      	3831520.00      
 J-2727          	4392898.70      	3837241.00      
 J-2728          	4392965.57      	3837360.00      
 J-2741          	4393759.76      	3841866.00      
 J-2749          	4392383.31      	3836313.00      
 J-2750          	4391268.44      	3834113.00      
 J-2764          	4392281.15      	3837214.00      
 J-2767          	4394549.62      	3834017.00      
 J-2776          	4389346.17      	3836797.00      
 J-2777          	4389691.07      	3836854.00      
 J-2778          	4389892.13      	3836782.00      
 J-2783          	4389483.25      	3834983.00      
 J-2784          	4393798.31      	3835290.00      
 J-2785          	4393833.36      	3835271.00      
 J-2787          	4389757.32      	3834596.00      
 J-2790          	4387643.77      	3831614.00      
 J-2792          	4391800.66      	3831601.00      
 J-2794          	4390771.02      	3831839.00      
 J-2795          	4391027.18      	3832168.00      
 J-2801          	4390374.42      	3831335.00      
 J-2802          	4391141.60      	3832912.00      
 J-2805          	4390725.69      	3832456.00      
 J-2808          	4392884.66      	3838128.00      
 J-2809          	4392720.66      	3837823.00      
 J-2811          	4389638.39      	3831863.00      
 J-2818          	4391879.37      	3834219.00      
 J-2819          	4392269.65      	3834010.00      
 J-2827          	4391450.60      	3834445.00      
 J-2828          	4390446.73      	3832101.00      
 J-2829          	4387339.42      	3830352.00      
 J-2832          	4393295.21      	3837999.00      
 J-2833          	4393100.89      	3838093.00      
 J-2835          	4387639.14      	3830730.00      
 J-2838          	4394241.37      	3839664.00      
 J-2850          	4392177.22      	3831302.00      
 J-2854          	4389062.97      	3835203.00      
 J-2856          	4389030.77      	3831788.00      
 J-2861          	4393447.99      	3838297.00      
 J-2864          	4391274.59      	3835082.00      
 J-2875          	4390339.89      	3830724.00      
 J-2876          	4392094.13      	3832706.00      
 J-2878          	4390530.65      	3837967.00      
 J-2883          	4392909.19      	3838173.00      
 J-2884          	4392211.65      	3836408.00      
 J-2889          	4390366.52      	3832754.00      
 J-2890          	4390042.06      	3831604.00      
 J-2894          	4393115.54      	3837631.00      
 J-2895          	4389896.03      	3836779.00      
 J-2896          	4389896.41      	3836735.00      
 J-2898          	4390918.61      	3838140.00      
 J-2899          	4392214.29      	3836406.00      
 J-2902          	4392530.31      	3837911.00      
 J-2904          	4386388.85      	3830027.00      
 J-2905          	4392584.34      	3833778.00      
 J-2911          	4390853.92      	3830935.00      
 J-2915          	4390478.75      	3832076.00      
 J-2919          	4391009.79      	3833619.00      
 J-2920          	4391202.42      	3833992.00      
 J-2922          	4386558.73      	3830299.00      
 J-2923          	4390048.66      	3832358.00      
 J-2927          	4390040.52      	3832348.00      
 J-2929          	4389929.50      	3836762.00      
 J-2935          	4392011.62      	3837348.00      
 J-2938          	4390749.46      	3831857.00      
 J-2951          	4393406.02      	3840058.00      
 J-2961          	4388752.93      	3830029.00      
 J-2962          	4392388.72      	3839145.00      
 J-2963          	4392354.49      	3839149.00      
 J-2968          	4392993.58      	3839210.00      
 J-2973          	4392894.34      	3837243.00      
 J-2976          	4387927.21      	3830461.00      
 J-2977          	4392364.35      	3839146.00      
 J-2978          	4392383.89      	3839135.00      
 J-2981          	4392819.65      	3834914.00      
 J-2983          	4392148.77      	3837626.00      
 J-2989          	4390050.11      	3837037.00      
 J-2993          	4390406.49      	3837742.00      
 J-2996          	4392901.21      	3837737.00      
 J-2997          	4393094.20      	3838081.00      
 J-3003          	4386768.44      	3830589.00      
 J-3004          	4386427.40      	3830852.00      
 J-3005          	4392681.29      	3834632.00      
 J-3020          	4393334.34      	3841866.00      
 J-3021          	4393600.87      	3841870.00      
 J-3044          	4393005.03      	3838880.00      
 J-3045          	4393559.62      	3838577.00      
 J-3050          	4387874.81      	3833486.00      
 J-3052          	4388570.88      	3831214.00      
 J-3053          	4388546.25      	3831178.00      
 J-3054          	4392933.56      	3839081.00      
 J-3055          	4393627.80      	3841836.00      
 J-3056          	4393324.14      	3841880.00      
 J-3063          	4387649.14      	3830106.00      
 J-3064          	4387692.74      	3830161.00      
 J-3071          	4388546.79      	3834078.00      
 J-3076          	4394072.33      	3834235.00      
 J-3077          	4394402.20      	3834061.00      
 J-3082          	4390401.47      	3834542.00      
 J-3092          	4390128.78      	3833157.00      
 J-3094          	4391877.20      	3837034.00      
 J-3095          	4392587.18      	3836662.00      
 J-3096          	4388420.29      	3831026.00      
 J-3097          	4389745.60      	3834448.00      
 J-3099          	4391418.14      	3831494.00      
 J-3100          	4388839.46      	3832642.00      
 J-3104          	4393096.95      	3834571.00      
 J-3105          	4388571.11      	3832848.00      
 J-3112          	4393171.34      	3834961.00      
 J-3113          	4390841.77      	3837193.00      
 J-3115          	4392181.06      	3838823.00      
 J-3124          	4392856.72      	3838961.00      
 J-3127          	4388449.62      	3831067.00      
 J-3128          	4392411.94      	3839150.00      
 J-3149          	4394444.73      	3840284.00      
 J-3152          	4388719.10      	3834673.00      
 J-3154          	4387987.42      	3830454.00      
 J-3155          	4387972.03      	3830429.00      
 J-3159          	4394403.48      	3834060.00      
 J-3161          	4388356.46      	3833019.00      
 J-3167          	4390056.26      	3832352.00      
 J-3168          	4390268.32      	3832172.00      
 J-3171          	4389517.34      	3833456.00      
 J-3175          	4389601.48      	3831880.00      
 J-3176          	4391121.01      	3836965.00      
 J-3178          	4388623.67      	3834756.00      
 J-3179          	4393325.87      	3837174.00      
 J-3182          	4389525.07      	3835096.00      
 J-3183          	4390266.66      	3837857.00      
 J-3186          	4389300.87      	3833664.00      
 J-3187          	4390262.38      	3832173.00      
 J-3194          	4390705.57      	3833990.00      
 J-3196          	4392873.25      	3838937.00      
 J-3203          	4390374.84      	3838111.00      
 J-3204          	4390399.23      	3838089.00      
 J-3205          	4392253.10      	3836045.00      
 J-3206          	4393059.31      	3835608.00      
 J-3207          	4391528.26      	3839734.00      
 J-3208          	4392601.06      	3839622.00      
 J-3213          	4392997.89      	3839425.00      
 J-3214          	4393650.26      	3839964.00      
 J-3215          	4393985.63      	3839787.00      
 J-3217          	4390360.69      	3838078.00      
 J-3225          	4390624.79      	3838699.00      
 J-3227          	4394221.43      	3839663.00      
 J-3228          	4386752.79      	3831783.00      
 J-3230          	4386952.58      	3832049.00      
 J-3231          	4390551.23      	3836709.00      
 J-3232          	4386553.81      	3831935.00      
 J-3233          	4391877.36      	3837821.00      
 J-3241          	4394195.59      	3840090.00      
 J-3243          	4388791.71      	3832666.00      
 J-3244          	4389322.09      	3835667.00      
 J-3245          	4389763.68      	3834452.00      
 J-3246          	4389565.68      	3834553.00      
 J-3247          	4389815.96      	3834561.00      
 J-3249          	4387960.53      	3832793.00      
 J-3259          	4390425.86      	3833464.00      
 J-3260          	4388120.39      	3832573.00      
 J-3262          	4386682.98      	3830619.00      
 J-3264          	4391373.07      	3831382.00      
 J-3265          	4391518.06      	3833637.00      
 J-3266          	4391607.70      	3833703.00      
 J-3268          	4392541.50      	3833397.00      
 J-3270          	4389770.18      	3834580.00      
 J-3273          	4389428.48      	3835869.00      
 J-3277          	4390589.59      	3833812.00      
 J-3280          	4390841.28      	3837134.00      
 J-3281          	4391448.32      	3837992.00      
 J-3282          	4391357.31      	3831362.00      
 J-3283          	4390938.94      	3834476.00      
 J-3284          	4391943.85      	3837362.00      
 J-3285          	4392009.97      	3837345.00      
 J-3286          	4392012.46      	3837350.00      
 J-3287          	4392783.30      	3836969.00      
 J-3288          	4390906.09      	3834417.00      
 J-3289          	4392261.12      	3837220.00      
 J-3290          	4391960.59      	3837393.00      
 J-3291          	4394208.30      	3840115.00      
 J-3298          	4392727.24      	3836920.00      
 J-3304          	4394192.67      	3840084.00      
 J-3309          	4386953.52      	3830720.00      
 J-3310          	4393118.24      	3837651.00      
 J-3312          	4393286.60      	3837959.00      
 J-3315          	4391740.66      	3834122.00      
 J-3316          	4391877.17      	3837765.00      
 J-3317          	4391125.91      	3836413.00      
 J-3318          	4391447.69      	3838040.00      
 J-3325          	4386751.56      	3830509.00      
 J-3326          	4386760.77      	3830559.00      
 J-3328          	4388114.49      	3832625.00      
 J-3329          	4388989.69      	3835066.00      
 J-3334          	4390834.41      	3835110.00      
 J-3335          	4393267.85      	3839116.00      
 J-3336          	4393407.29      	3839369.00      
 J-3337          	4393097.43      	3839199.00      
 J-3338          	4393615.88      	3839263.00      
 J-3346          	4392159.88      	3840606.00      
 J-3347          	4392141.96      	3840490.00      
 J-3348          	4392151.26      	3840559.00      
 J-3349          	4392154.02      	3840572.00      
 I-Pump-2        	4389909.61      	3836728.00      
 O-Pump-2        	4389909.61      	3836728.00      
 R-1             	4389911.83      	3836727.00      
 T-5             	4392183.93      	3840660.56      
 T-1             	4389737.79      	3830153.17      

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	4385871.05      	3829404.50      	4395088.92      	3842527.50      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
