[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 J-1             	591.3036    	0.99193     	1               	;
 J-10            	666.0713    	0.29758     	1               	;
 J-100           	646.6844    	1.58709     	1               	;
 J-1001          	631.7787    	0.09919     	1               	;
 J-1002          	763.0834    	2.67822     	1               	;
 J-1003          	623.5001    	0.39677     	1               	;
 J-1004          	690.9448    	0.19839     	1               	;
 J-1005          	641.3607    	0.29758     	1               	;
 J-1006          	587.0445    	0.19839     	1               	;
 J-1007          	628.5558    	0.59516     	1               	;
 J-1008          	493.9612    	2.18225     	1               	;
 J-101           	775.5381    	0.79355     	1               	;
 J-1010          	725.1783    	0.19839     	1               	;
 J-1011          	600.7482    	0.69435     	1               	;
 J-1012          	727.4371    	0.19839     	1               	;
 J-1013          	609.0132    	0.19839     	1               	;
 J-1014          	614.2553    	0.49597     	1               	;
 J-1015          	616.9766    	0.29758     	1               	;
 J-1016          	631.2266    	0.99193     	1               	;
 J-1017          	630.3471    	1.68628     	1               	;
 J-1018          	614.0303    	0.19839     	1               	;
 J-1019          	575.0623    	1.09113     	1               	;
 J-102           	805.5351    	0.19839     	1               	;
 J-1020          	658.3006    	1.28951     	1               	;
 J-1021          	632.5563    	0.59516     	1               	;
 J-1022          	647.0989    	0.69435     	1               	;
 J-1023          	700.8723    	2.9758      	1               	;
 J-1024          	719.3944    	0.39677     	1               	;
 J-1025          	616.2443    	0.79355     	1               	;
 J-1026          	698.2537    	0.79355     	1               	;
 J-1027          	662.5314    	1.58709     	1               	;
 J-1028          	677.2       	0.39677     	1               	;
 J-1029          	582.0026    	0.59516     	1               	;
 J-103           	581.6994    	1.4879      	1               	;
 J-1030          	598.8737    	0.39677     	1               	;
 J-1031          	734.1605    	0.09919     	1               	;
 J-1032          	706.5358    	1.09113     	1               	;
 J-1033          	751.9551    	0.59516     	1               	;
 J-1034          	702.3697    	0.09919     	1               	;
 J-1035          	706.5957    	0.39677     	1               	;
 J-1036          	740.6533    	0.79355     	1               	;
 J-1037          	737.8177    	0.49597     	1               	;
 J-1038          	730.3007    	0.89274     	1               	;
 J-1039          	665.301     	0.69435     	1               	;
 J-104           	595.9457    	0.19839     	1               	;
 J-1041          	612.7277    	0.99193     	1               	;
 J-1042          	706.2294    	0.69435     	1               	;
 J-1044          	601.9385    	0.09919     	1               	;
 J-1045          	598.95      	0.19839     	1               	;
 J-1046          	631.4045    	0.09919     	1               	;
 J-1047          	619.8885    	0.09919     	1               	;
 J-1048          	624.4884    	0.69435     	1               	;
 J-1049          	713.8885    	0.59516     	1               	;
 J-105           	685.114     	1.58709     	1               	;
 J-1050          	700.9948    	0.99193     	1               	;
 J-1051          	613.3332    	1.19032     	1               	;
 J-1052          	735.9224    	0           	                	;
 J-1053          	604.0636    	0.09919     	1               	;
 J-1054          	579.2889    	0.69435     	1               	;
 J-1055          	685.7661    	0.39677     	1               	;
 J-1056          	582.8991    	3.07499     	1               	;
 J-1057          	658.2016    	0.59516     	1               	;
 J-1058          	747.1807    	2.28144     	1               	;
 J-1059          	495.2451    	0.39677     	1               	;
 J-106           	601.8232    	0.19839     	1               	;
 J-1060          	753.325     	0.49597     	1               	;
 J-1061          	677.2653    	0.69435     	1               	;
 J-1062          	700.7161    	1.09113     	1               	;
 J-1064          	635.3159    	0.09919     	1               	;
 J-1065          	629.8476    	0.19839     	1               	;
 J-1066          	721.9253    	0.49597     	1               	;
 J-1067          	615.6715    	0.19839     	1               	;
 J-1068          	728.9692    	0.79355     	1               	;
 J-1069          	717.8571    	0.29758     	1               	;
 J-107           	604.1619    	0.59516     	1               	;
 J-1070          	645.9528    	0.79355     	1               	;
 J-1071          	615.6563    	0.09919     	1               	;
 J-1072          	644.5414    	0.69435     	1               	;
 J-1073          	677.791     	0.59516     	1               	;
 J-1074          	605.4557    	0.69435     	1               	;
 J-1075          	605.1552    	1.09919     	1               	;
 J-1077          	585.7421    	0.19839     	1               	;
 J-1078          	710.5143    	1.88467     	1               	;
 J-1079          	561.7202    	0.29758     	1               	;
 J-108           	684.6695    	0.09919     	1               	;
 J-1081          	611.4175    	0.89274     	1               	;
 J-1082          	591.7184    	0.09919     	1               	;
 J-1083          	704.1381    	0.49597     	1               	;
 J-1084          	706.9524    	2.08306     	1               	;
 J-1085          	579.3304    	1.09113     	1               	;
 J-1086          	668.5754    	0.19839     	1               	;
 J-1087          	741.639     	1.3887      	1               	;
 J-1089          	715.3901    	0.09919     	1               	;
 J-109           	647.6409    	0.19839     	1               	;
 J-1090          	726.6147    	0.59516     	1               	;
 J-1091          	574.2492    	0.39677     	1               	;
 J-1092          	609.7012    	0.39677     	1               	;
 J-1093          	713.9799    	0.59516     	1               	;
 J-1094          	723.6644    	1.68628     	1               	;
 J-1095          	755.3537    	0.19839     	1               	;
 J-1096          	554.9586    	0.09919     	1               	;
 J-1097          	615.1736    	0.09919     	1               	;
 J-1098          	640.0858    	1.09113     	1               	;
 J-1099          	746.852     	0.99193     	1               	;
 J-11            	762.3333    	1.09113     	1               	;
 J-110           	710.1191    	0.39677     	1               	;
 J-1100          	625.9       	1.09113     	1               	;
 J-1101          	672.9456    	0.69435     	1               	;
 J-1102          	711.5637    	0.29758     	1               	;
 J-1103          	708.1984    	0           	                	;
 J-1104          	648.162     	0.19839     	1               	;
 J-1105          	645.0951    	0.99193     	1               	;
 J-1106          	681.1017    	0           	                	;
 J-1107          	569.6641    	0.59516     	1               	;
 J-1108          	578.0508    	0.09919     	1               	;
 J-111           	701.1391    	0.99193     	1               	;
 J-1110          	598.4649    	2.77741     	1               	;
 J-1111          	777.1953    	0.39677     	1               	;
 J-1112          	774.701     	0.69435     	1               	;
 J-1113          	791.1915    	0.49597     	1               	;
 J-1114          	732.2073    	0.19839     	1               	;
 J-1115          	630.5209    	0.09919     	1               	;
 J-1116          	612.2832    	0           	                	;
 J-1117          	606.1337    	0.59516     	1               	;
 J-1118          	622.4172    	0           	                	;
 J-112           	574.1806    	0.19839     	1               	;
 J-1120          	724.7034    	0.29758     	1               	;
 J-1121          	630.5475    	0.09919     	1               	;
 J-1122          	541.8641    	0.09919     	1               	;
 J-1124          	657.0426    	0.39677     	1               	;
 J-1125          	716.808     	0.19839     	1               	;
 J-1126          	596.9184    	8.92739     	1               	;
 J-1128          	625.0231    	1.19032     	1               	;
 J-1129          	746.4306    	0.49597     	1               	;
 J-113           	611.6209    	1.88467     	1               	;
 J-1130          	636.8364    	0           	                	;
 J-1131          	584.5735    	0.09919     	1               	;
 J-1132          	714.3365    	0.19839     	1               	;
 J-1133          	604.1035    	0.69919     	1               	;
 J-1134          	672.2758    	0.09919     	1               	;
 J-1135          	712.0593    	0.39677     	1               	;
 J-1136          	628.5       	0.29758     	1               	;
 J-1137          	617.1149    	0.19839     	1               	;
 J-1138          	650.9661    	0.19839     	1               	;
 J-1139          	556.1342    	0.49597     	1               	;
 J-114           	663.3484    	0.39677     	1               	;
 J-1140          	714.5566    	0.39677     	1               	;
 J-1141          	710.6509    	0.09919     	1               	;
 J-1142          	653.2252    	0.59516     	1               	;
 J-1143          	558.0222    	0.49597     	1               	;
 J-1144          	702.7892    	0.89274     	1               	;
 J-1146          	685.4799    	0.39677     	1               	;
 J-1147          	667.519     	0.09919     	1               	;
 J-1148          	710.0444    	0.09942     	1               	;
 J-1149          	727.6072    	0.29758     	1               	;
 J-115           	663.0303    	0.09919     	1               	;
 J-1150          	643.8839    	0.79435     	1               	;
 J-1151          	747.5862    	0.49597     	1               	;
 J-1152          	773.9153    	2.8766      	1               	;
 J-1155          	600.3406    	0.89274     	1               	;
 J-1156          	633.1165    	0.79355     	1               	;
 J-1157          	649.7566    	0.39677     	1               	;
 J-1158          	589.6528    	1.09113     	1               	;
 J-1159          	771.67      	0.79355     	1               	;
 J-116           	735.968     	0.69435     	1               	;
 J-1160          	712.5314    	2.57902     	1               	;
 J-1161          	643.0078    	0.29758     	1               	;
 J-1163          	687.5768    	0.39677     	1               	;
 J-1164          	495.7536    	0.29758     	1               	;
 J-1165          	831.6912    	0           	                	;
 J-1166          	607.4159    	0.29758     	1               	;
 J-1167          	612.7264    	0.19839     	1               	;
 J-1168          	649.0894    	0.59516     	1               	;
 J-117           	722.6895    	0.49597     	1               	;
 J-1170          	644.7736    	0.09919     	1               	;
 J-1171          	658.4288    	0.09919     	1               	;
 J-1172          	568.1268    	0.09919     	1               	;
 J-1173          	713.4412    	0.39677     	1               	;
 J-1174          	777.8912    	0.29758     	1               	;
 J-1175          	631.8282    	1.88467     	1               	;
 J-1177          	680.1938    	0           	                	;
 J-1178          	744.2711    	0.69435     	1               	;
 J-1179          	594.4293    	0.39677     	1               	;
 J-118           	639.4573    	1.19032     	1               	;
 J-1181          	613.1696    	0.9371      	1               	;
 J-119           	643.2602    	0.9824      	1               	;
 J-12            	694.2159    	0.19839     	1               	;
 J-120           	687.4454    	0           	                	;
 J-121           	648.8206    	0.49597     	1               	;
 J-122           	714.1292    	0           	                	;
 J-123           	605.7701    	0           	                	;
 J-124           	645.8984    	0           	                	;
 J-125           	676.9       	0.99193     	1               	;
 J-127           	624.7692    	0           	                	;
 J-128           	792.7291    	0.59516     	1               	;
 J-129           	672.6558    	2.28144     	1               	;
 J-13            	644.6932    	1.4879      	1               	;
 J-130           	691.6839    	0.69435     	1               	;
 J-131           	707.3126    	0.29758     	1               	;
 J-132           	713.994     	0.09919     	1               	;
 J-133           	698.218     	0.39677     	1               	;
 J-134           	604.708     	0.29758     	1               	;
 J-135           	606.1379    	4.26531     	1               	;
 J-136           	636.5193    	0.49597     	1               	;
 J-137           	659.9323    	0.39677     	1               	;
 J-138           	909.9974    	0.79355     	1               	;
 J-139           	862.6712    	0.69435     	1               	;
 J-14            	711.6509    	0.39677     	1               	;
 J-140           	612.2427    	0.49597     	1               	;
 J-141           	633.4162    	0.09919     	1               	;
 J-142           	634.665     	0.39677     	1               	;
 J-143           	619.2891    	0.09919     	1               	;
 J-144           	653.1002    	3.37257     	1               	;
 J-145           	632.7707    	1.78548     	1               	;
 J-146           	611.086     	0.69435     	1               	;
 J-147           	662.5086    	0.39677     	1               	;
 J-148           	849.307     	6.73        	1               	;
 J-15            	750.8308    	1.68628     	1               	;
 J-150           	612.3819    	0.49597     	1               	;
 J-151           	588.9821    	0.49597     	1               	;
 J-152           	708.6478    	0.934       	1               	;
 J-153           	708.787     	1.19032     	1               	;
 J-154           	666.3448    	1.19032     	1               	;
 J-155           	653.7957    	1.28951     	1               	;
 J-156           	654.5442    	1.68628     	1               	;
 J-157           	646.4906    	3.67015     	1               	;
 J-158           	738.8563    	2.08306     	1               	;
 J-159           	603.6907    	0.79355     	1               	;
 J-16            	769.282     	0.99193     	1               	;
 J-160           	626.7819    	0.79355     	1               	;
 J-161           	681.4429    	1.88467     	1               	;
 J-162           	602.3052    	0.29758     	1               	;
 J-163           	725.8636    	0.69435     	1               	;
 J-164           	726.069     	0.29758     	1               	;
 J-165           	700.4938    	0.39677     	1               	;
 J-166           	709.0444    	1.88467     	1               	;
 J-167           	677.2443    	0.49597     	1               	;
 J-168           	598.006     	0.09919     	1               	;
 J-169           	641.8807    	0           	                	;
 J-17            	716.7334    	0.19839     	1               	;
 J-170           	693.7224    	0.19839     	1               	;
 J-171           	711.1542    	0.79355     	1               	;
 J-172           	721.4718    	0.59516     	1               	;
 J-173           	768.6279    	0.89274     	1               	;
 J-174           	767.4672    	0.29758     	1               	;
 J-176           	673.5       	0.79355     	1               	;
 J-177           	656.9023    	0.09919     	1               	;
 J-178           	644.6994    	0.09919     	1               	;
 J-179           	610.0296    	0.59516     	1               	;
 J-18            	635.3628    	0.49597     	1               	;
 J-180           	588.9431    	0.19839     	1               	;
 J-181           	598.6146    	0.09919     	1               	;
 J-182           	603.0784    	1.4879      	1               	;
 J-183           	666.4035    	0.19839     	1               	;
 J-184           	601.3887    	1.4879      	1               	;
 J-185           	620.436     	0.89274     	1               	;
 J-186           	735.0967    	0.99193     	1               	;
 J-187           	738.5       	2.38064     	1               	;
 J-188           	681.8433    	2.9758      	1               	;
 J-189           	625.6338    	0.59516     	1               	;
 J-19            	644.4664    	0.49597     	1               	;
 J-190           	747.9069    	0.49597     	1               	;
 J-191           	715.0172    	0.69435     	1               	;
 J-192           	722.2471    	2.08306     	1               	;
 J-193           	741.0279    	1.58709     	1               	;
 J-194           	649.4777    	0.09919     	1               	;
 J-195           	696.9888    	1.88467     	1               	;
 J-196           	596.2114    	0.39677     	1               	;
 J-197           	623.2432    	1.19032     	1               	;
 J-198           	736.7035    	1.3887      	1               	;
 J-199           	563.6126    	1.4879      	1               	;
 J-2             	562.6887    	0.19839     	1               	;
 J-20            	552.0521    	0.19839     	1               	;
 J-200           	610.4663    	0.19839     	1               	;
 J-201           	847.8558    	0.09919     	1               	;
 J-202           	808.5971    	0.39677     	1               	;
 J-203           	637.8       	0.19839     	1               	;
 J-204           	635.3       	1.4879      	1               	;
 J-205           	707.5856    	0.59516     	1               	;
 J-206           	702.4238    	2.47983     	1               	;
 J-207           	619.4175    	0.29758     	1               	;
 J-208           	703.5739    	0.39677     	1               	;
 J-209           	608.7908    	0.59516     	1               	;
 J-21            	665.9387    	0.29758     	1               	;
 J-210           	610.9571    	2.18225     	1               	;
 J-211           	603.8738    	0.99193     	1               	;
 J-212           	619.7254    	0.09919     	1               	;
 J-213           	745.9467    	0.39677     	1               	;
 J-214           	887.6212    	1.88467     	1               	;
 J-215           	582.9173    	2.38064     	1               	;
 J-216           	563.9501    	5.8524      	1               	;
 J-218           	561.5702    	0.59516     	1               	;
 J-219           	645.0297    	3.37257     	1               	;
 J-22            	762.5614    	3.86853     	1               	;
 J-220           	699.1549    	0.79355     	1               	;
 J-221           	692.7505    	1.3887      	1               	;
 J-222           	497.9438    	0.39677     	1               	;
 J-223           	505.6939    	0.59516     	1               	;
 J-224           	690.327     	0.29758     	1               	;
 J-225           	628.5043    	1.4879      	1               	;
 J-226           	737.2314    	1.19032     	1               	;
 J-227           	732.8675    	0.09919     	1               	;
 J-229           	704.6322    	0.39677     	1               	;
 J-23            	639.083     	0.49597     	1               	;
 J-230           	707.6707    	0.29758     	1               	;
 J-231           	647.6156    	0.99193     	1               	;
 J-232           	595.4229    	0.39677     	1               	;
 J-233           	616.8532    	0.49597     	1               	;
 J-234           	588.0125    	0.99193     	1               	;
 J-235           	628.8885    	2.28144     	1               	;
 J-236           	671.535     	0.29758     	1               	;
 J-237           	653.9114    	0.69435     	1               	;
 J-238           	648.4697    	0.29758     	1               	;
 J-239           	680.6202    	0.59516     	1               	;
 J-24            	624.9392    	3.76934     	1               	;
 J-240           	682.1551    	1.88467     	1               	;
 J-241           	608.9584    	0.49597     	1               	;
 J-242           	621.4553    	2.18225     	1               	;
 J-243           	759.8751    	1.19032     	1               	;
 J-244           	715.5887    	0.69435     	1               	;
 J-245           	677.0421    	0.49597     	1               	;
 J-246           	511.8955    	2.9758      	1               	;
 J-247           	603.852     	1.3887      	1               	;
 J-248           	711.834     	0.59516     	1               	;
 J-25            	778.7021    	0.39677     	1               	;
 J-250           	685.6833    	0.79355     	1               	;
 J-251           	604.0345    	0.79355     	1               	;
 J-252           	608.3363    	0.29758     	1               	;
 J-253           	579.4733    	2.9758      	1               	;
 J-254           	598.2992    	2.47983     	1               	;
 J-255           	637.4965    	0.99193     	1               	;
 J-256           	633.5881    	1.4879      	1               	;
 J-257           	522.2542    	0.49597     	1               	;
 J-259           	617.3533    	1.98386     	1               	;
 J-26            	564.14      	2.77741     	1               	;
 J-260           	608.6484    	0.39677     	1               	;
 J-261           	599.002     	0.79355     	1               	;
 J-262           	641.2799    	0.69435     	1               	;
 J-263           	682.4199    	0.49597     	1               	;
 J-264           	707.2658    	0.69435     	1               	;
 J-265           	621.6085    	0.69435     	1               	;
 J-266           	682.8554    	1.3887      	1               	;
 J-267           	682.8554    	0.29758     	1               	;
 J-268           	652.9332    	0           	                	;
 J-269           	599.1356    	0.09919     	1               	;
 J-27            	755.5303    	0.89274     	1               	;
 J-270           	687.913     	0.19839     	1               	;
 J-271           	730.7677    	0           	                	;
 J-272           	703.4162    	0.19839     	1               	;
 J-273           	692.0968    	0.09919     	1               	;
 J-274           	672.1285    	2.18225     	1               	;
 J-275           	675.7391    	2.28144     	1               	;
 J-276           	676.0945    	0           	                	;
 J-277           	768.9446    	1.68628     	1               	;
 J-278           	769.7       	0.29758     	1               	;
 J-279           	580.4327    	0.49597     	1               	;
 J-28            	730.4431    	0.09919     	1               	;
 J-280           	588.4568    	0.29758     	1               	;
 J-281           	686.4982    	2.18225     	1               	;
 J-282           	696.9827    	0.59516     	1               	;
 J-283           	605.9331    	0.19839     	1               	;
 J-284           	861.6499    	2.38064     	1               	;
 J-285           	684.4037    	1.09113     	1               	;
 J-286           	676.6451    	0.39677     	1               	;
 J-287           	717.3751    	0.79355     	1               	;
 J-288           	710.4232    	0.69435     	1               	;
 J-289           	696.9517    	0.29758     	1               	;
 J-29            	676.6455    	0.49597     	1               	;
 J-290           	719.2065    	0.09919     	1               	;
 J-292           	623.4103    	2.28144     	1               	;
 J-293           	604.4024    	0.79355     	1               	;
 J-294           	681.5641    	0.69435     	1               	;
 J-295           	678.5143    	0.09919     	1               	;
 J-296           	659.3872    	4.3645      	1               	;
 J-297           	689.0345    	0.39677     	1               	;
 J-298           	673.9366    	0.09919     	1               	;
 J-299           	791.4706    	1.88467     	1               	;
 J-3             	632.4719    	1.3887      	1               	;
 J-30            	693.0031    	0.49597     	1               	;
 J-300           	904.5153    	0           	                	;
 J-301           	704.6874    	0           	                	;
 J-302           	676.3519    	0.19839     	1               	;
 J-305           	688.1994    	2.18225     	1               	;
 J-306           	593.1504    	1.58709     	1               	;
 J-307           	592.3074    	0.39677     	1               	;
 J-308           	823.4805    	3.37257     	1               	;
 J-309           	729.0703    	1.4879      	1               	;
 J-31            	599.2139    	0.19839     	1               	;
 J-310           	642.5881    	0.09919     	1               	;
 J-311           	645.441     	0.29758     	1               	;
 J-312           	635.7       	0.39677     	1               	;
 J-313           	600.6613    	0.59516     	1               	;
 J-314           	706.1717    	1.4879      	1               	;
 J-315           	588.526     	1.58709     	1               	;
 J-316           	776.9002    	1.58709     	1               	;
 J-317           	783.4528    	0.19839     	1               	;
 J-318           	540.9474    	0.79355     	1               	;
 J-319           	624.7164    	0.39677     	1               	;
 J-32            	605.7258    	0           	                	;
 J-320           	640.5028    	0           	                	;
 J-321           	632.8       	0.19839     	1               	;
 J-322           	612.872     	0.19839     	1               	;
 J-323           	694.7704    	0.19839     	1               	;
 J-324           	655.2972    	0.19839     	1               	;
 J-325           	773.6       	0.19839     	1               	;
 J-326           	625.6768    	0.29758     	1               	;
 J-327           	569.2601    	0.09919     	1               	;
 J-328           	639.3054    	0           	                	;
 J-329           	703.4182    	0.29758     	1               	;
 J-33            	606.9388    	0.29758     	1               	;
 J-330           	703.174     	1.32        	1               	;
 J-331           	674.1402    	1.68628     	1               	;
 J-332           	623.5809    	2.77741     	1               	;
 J-333           	606.2262    	0.29758     	1               	;
 J-334           	611.5592    	0.39677     	1               	;
 J-335           	606.7282    	0.49597     	1               	;
 J-336           	584.2527    	0.99193     	1               	;
 J-337           	624.4868    	0.69435     	1               	;
 J-338           	611.5426    	1.19032     	1               	;
 J-339           	647.4761    	0.49597     	1               	;
 J-34            	669.8519    	0.79355     	1               	;
 J-340           	646.2952    	0.29758     	1               	;
 J-341           	706.8273    	0.29758     	1               	;
 J-342           	599.8493    	0.09919     	1               	;
 J-343           	589.2881    	0.49597     	1               	;
 J-344           	627.2134    	0.09919     	1               	;
 J-345           	602.4584    	0.29758     	1               	;
 J-346           	718.2536    	1.78548     	1               	;
 J-347           	681.5456    	0.59516     	1               	;
 J-348           	660.7567    	0           	                	;
 J-349           	734.773     	0           	                	;
 J-35            	637.2454    	0.29758     	1               	;
 J-350           	757.2843    	0.39677     	1               	;
 J-351           	623.7378    	0.29758     	1               	;
 J-352           	725.2       	0.09919     	1               	;
 J-353           	597.0511    	1.58709     	1               	;
 J-354           	611.9631    	0.19839     	1               	;
 J-355           	632.474     	0.79355     	1               	;
 J-356           	693.7875    	0.49597     	1               	;
 J-357           	663.8386    	0.59516     	1               	;
 J-358           	634.2772    	1.88467     	1               	;
 J-359           	668.1772    	1.68628     	1               	;
 J-36            	624.8083    	0.49597     	1               	;
 J-360           	506.3722    	1.19032     	1               	;
 J-361           	668.4097    	0.49597     	1               	;
 J-362           	665.2844    	2.18225     	1               	;
 J-363           	637.634     	1.28951     	1               	;
 J-364           	600.2007    	2.57902     	1               	;
 J-365           	855.7989    	1.88467     	1               	;
 J-366           	866.3344    	0.99193     	1               	;
 J-367           	648.9078    	0.19839     	1               	;
 J-368           	620.1267    	0.29758     	1               	;
 J-369           	669.037     	0.19839     	1               	;
 J-37            	588.4968    	1.3887      	1               	;
 J-370           	617.05      	0.19839     	1               	;
 J-371           	614.9632    	0.79355     	1               	;
 J-372           	655.9846    	2.57902     	1               	;
 J-373           	705.3415    	0.39677     	1               	;
 J-374           	610.8321    	0.89274     	1               	;
 J-375           	646.846     	3.76934     	1               	;
 J-376           	710.5951    	0.99193     	1               	;
 J-377           	700.2056    	1.09113     	1               	;
 J-378           	591.6161    	0.29758     	1               	;
 J-379           	568.9849    	0.89274     	1               	;
 J-38            	650.942     	0.49597     	1               	;
 J-380           	647.8464    	0.19839     	1               	;
 J-381           	623.4698    	0.29758     	1               	;
 J-382           	624.9822    	1.88467     	1               	;
 J-383           	626.9377    	0.69435     	1               	;
 J-384           	609.3885    	0.39677     	1               	;
 J-385           	630.7966    	0.49597     	1               	;
 J-388           	608.1321    	0.29758     	1               	;
 J-389           	585.4161    	1.09113     	1               	;
 J-39            	629.9617    	0           	                	;
 J-390           	703.3075    	0.19839     	1               	;
 J-391           	696.2503    	0.09919     	1               	;
 J-392           	723.0059    	0.59516     	1               	;
 J-393           	727.5984    	0           	                	;
 J-394           	673.4496    	0.69435     	1               	;
 J-395           	673.457     	0.29758     	1               	;
 J-396           	581.1124    	0.29758     	1               	;
 J-397           	583.6144    	1.09113     	1               	;
 J-398           	626.9626    	2.342       	1               	;
 J-399           	608.1533    	0.09919     	1               	;
 J-4             	619.0275    	0.69435     	1               	;
 J-40            	687.4246    	0.39677     	1               	;
 J-400           	644.955     	0.19839     	1               	;
 J-401           	644.9225    	0.29758     	1               	;
 J-402           	613.0478    	0.59516     	1               	;
 J-403           	778.8605    	0.49597     	1               	;
 J-404           	758.7696    	0.09919     	1               	;
 J-405           	627.1873    	0.19839     	1               	;
 J-406           	756.2397    	0.79355     	1               	;
 J-407           	746.3079    	0.19839     	1               	;
 J-408           	593.9484    	0.79355     	1               	;
 J-409           	647.0789    	0.79355     	1               	;
 J-41            	629.7076    	0.09919     	1               	;
 J-410           	628.0131    	0.09919     	1               	;
 J-411           	753.1793    	0.39677     	1               	;
 J-412           	753.9087    	1.4879      	1               	;
 J-413           	645.6361    	1.4879      	1               	;
 J-414           	587.5077    	0.99193     	1               	;
 J-416           	716.1846    	0.89274     	1               	;
 J-417           	715.8088    	0.49597     	1               	;
 J-418           	591.7025    	0.29758     	1               	;
 J-419           	566.3464    	0.59516     	1               	;
 J-42            	628.2645    	0.19839     	1               	;
 J-420           	789.4736    	0.09919     	1               	;
 J-421           	748.4708    	2.28144     	1               	;
 J-422           	619         	2.08306     	1               	;
 J-423           	626.2       	0.29758     	1               	;
 J-424           	707.2761    	0.49597     	1               	;
 J-425           	668.5519    	0.19839     	1               	;
 J-426           	678.8392    	0.39677     	1               	;
 J-427           	685.1021    	0.99193     	1               	;
 J-428           	598.8662    	0.49597     	1               	;
 J-429           	619.9907    	1.09113     	1               	;
 J-43            	574.0538    	5.45563     	1               	;
 J-430           	621.8019    	0.19839     	1               	;
 J-431           	615.3904    	0.89274     	1               	;
 J-432           	641.559     	2.67822     	1               	;
 J-433           	706.6219    	1.98386     	1               	;
 J-438           	665.0615    	0.29758     	1               	;
 J-439           	619.3051    	0.19839     	1               	;
 J-44            	552.1916    	0           	                	;
 J-440           	604.6685    	0.39677     	1               	;
 J-441           	819.5856    	1.88467     	1               	;
 J-442           	588.9172    	1.3887      	1               	;
 J-443           	602.2629    	1.28951     	1               	;
 J-444           	679.2327    	0.39677     	1               	;
 J-445           	672.1411    	2.77741     	1               	;
 J-446           	602.8426    	0.59516     	1               	;
 J-448           	672.2966    	0           	                	;
 J-449           	650.4554    	0.99193     	1               	;
 J-44a           	590.9802    	0.59516     	1               	;
 J-45            	547.0018    	0           	                	;
 J-450           	775.8777    	0.09919     	1               	;
 J-451           	783.8708    	2.8766      	1               	;
 J-452           	726.8646    	2.08306     	1               	;
 J-454           	638.9655    	0.09919     	1               	;
 J-455           	623.7574    	0.29758     	1               	;
 J-456           	580.7949    	0.29758     	1               	;
 J-458           	535.4437    	0.49597     	1               	;
 J-459           	596.6558    	0.39677     	1               	;
 J-46            	633.751     	1.58709     	1               	;
 J-460           	591.7325    	1.58709     	1               	;
 J-461           	624.4199    	2.57902     	1               	;
 J-462           	617.0089    	0.79355     	1               	;
 J-463           	670.4366    	0.69435     	1               	;
 J-464           	628.5895    	0.19839     	1               	;
 J-465           	604.8917    	0           	                	;
 J-466           	726.453     	1.88467     	1               	;
 J-467           	728.4116    	1.09113     	1               	;
 J-468           	757.9211    	0.69435     	1               	;
 J-469           	674.4654    	0.09919     	1               	;
 J-47            	665.6931    	0.19839     	1               	;
 J-470           	660.9414    	0           	                	;
 J-471           	600.5287    	1.28951     	1               	;
 J-472           	694.4847    	0.49597     	1               	;
 J-473           	760.127     	0.19839     	1               	;
 J-474           	754.0281    	0.79355     	1               	;
 J-475           	601.3648    	0.69435     	1               	;
 J-476           	624.2223    	0.39677     	1               	;
 J-477           	624.6442    	0.39677     	1               	;
 J-478           	648.3124    	0.99193     	1               	;
 J-479           	675.7218    	1.4879      	1               	;
 J-48            	649.5565    	0.19839     	1               	;
 J-480           	672.7556    	0.89274     	1               	;
 J-481           	586.8633    	0.49597     	1               	;
 J-482           	579.8575    	1.98386     	1               	;
 J-483           	674.2426    	1.3887      	1               	;
 J-484           	694.457     	2.8766      	1               	;
 J-485           	724.133     	0.49597     	1               	;
 J-486           	509.1428    	0.79355     	1               	;
 J-487           	637.4838    	3.76934     	1               	;
 J-488           	689.1049    	0.79355     	1               	;
 J-489           	713.6456    	0           	                	;
 J-49            	624.743     	1.4879      	1               	;
 J-490           	611.494     	0.39677     	1               	;
 J-491           	546.5082    	1.78548     	1               	;
 J-492           	654.2107    	0.29758     	1               	;
 J-493           	733.1357    	0.09919     	1               	;
 J-494           	730.1116    	0.19839     	1               	;
 J-495           	585.2917    	0.19839     	1               	;
 J-496           	588.7206    	0           	                	;
 J-497           	666.1231    	0.09919     	1               	;
 J-498           	726.8546    	0.39677     	1               	;
 J-499           	637.1137    	2.08306     	1               	;
 J-5             	678.1836    	1.09113     	1               	;
 J-50            	724.9379    	1.28951     	1               	;
 J-500           	707.0516    	1.78548     	1               	;
 J-501           	621.7066    	0.39677     	1               	;
 J-502           	637.5995    	0.19839     	1               	;
 J-503           	686.3101    	2.77741     	1               	;
 J-504           	679.186     	0.69435     	1               	;
 J-505           	760.1985    	0.89274     	1               	;
 J-506           	684.8284    	2.47983     	1               	;
 J-507           	742.6553    	0.19839     	1               	;
 J-508           	744.4146    	1.68628     	1               	;
 J-509           	638.3856    	1.88467     	1               	;
 J-51            	632.0706    	1.53        	1               	;
 J-510           	619.6069    	1.19032     	1               	;
 J-511           	607.9927    	1.4879      	1               	;
 J-512           	696.4095    	0.99193     	1               	;
 J-513           	646.2301    	0.89274     	1               	;
 J-514           	623.0353    	0.49597     	1               	;
 J-515           	569.1434    	0           	                	;
 J-516           	507.4933    	1.58709     	1               	;
 J-517           	644.9971    	2.28144     	1               	;
 J-518           	644.3354    	3.17418     	1               	;
 J-519           	653.7893    	0.09919     	1               	;
 J-52            	626.7034    	1.49        	1               	;
 J-520           	724.9089    	1.58709     	1               	;
 J-521           	608.3468    	0.09919     	1               	;
 J-522           	832.0355    	2.08306     	1               	;
 J-523           	605.9446    	3.86853     	1               	;
 J-524           	621.4481    	0.49597     	1               	;
 J-525           	641.8597    	0           	                	;
 J-526           	626.5873    	0.29758     	1               	;
 J-527           	745.5401    	20          	1               	;
 J-528           	631.2123    	2.57902     	1               	;
 J-529           	638.1494    	0.59516     	1               	;
 J-53            	570.6832    	1.09113     	1               	;
 J-530           	647.9388    	0.69435     	1               	;
 J-531           	660.4887    	0.19839     	1               	;
 J-532           	683.7789    	0.99193     	1               	;
 J-533           	623.9921    	0.89274     	1               	;
 J-534           	646.9293    	0.19839     	1               	;
 J-535           	719.4872    	1.58709     	1               	;
 J-536           	784.6229    	0.29758     	1               	;
 J-537           	672.902     	0.99193     	1               	;
 J-538           	700.3768    	3.07499     	1               	;
 J-539           	775.0811    	0.09919     	1               	;
 J-54            	553.2395    	4.76127     	1               	;
 J-540           	757.0358    	1.6         	1               	;
 J-541           	749.359     	0.19839     	1               	;
 J-542           	755.9953    	0.29758     	1               	;
 J-543           	790.2171    	0.09919     	1               	;
 J-545           	779.7974    	0.89274     	1               	;
 J-546           	784.4305    	2.77741     	1               	;
 J-547           	530.7134    	0.59516     	1               	;
 J-548           	706.1871    	0.09919     	1               	;
 J-549           	591.7561    	0.39677     	1               	;
 J-55            	594.0109    	0.49597     	1               	;
 J-551           	596.3168    	0.09919     	1               	;
 J-552           	547.1392    	1.19032     	1               	;
 J-553           	631.2357    	0.99193     	1               	;
 J-554           	633.6546    	0           	                	;
 J-555           	646.3563    	0.29758     	1               	;
 J-556           	725.6354    	0.19839     	1               	;
 J-557           	630.2359    	0.69435     	1               	;
 J-558           	642.9064    	1.68628     	1               	;
 J-559           	619.6848    	0.99193     	1               	;
 J-56            	729.142     	0.99193     	1               	;
 J-560           	635.6167    	0.29758     	1               	;
 J-561           	652.932     	1.3887      	1               	;
 J-562           	615.3216    	0.29758     	1               	;
 J-563           	774.9964    	0           	                	;
 J-564           	594.8259    	0.89274     	1               	;
 J-565           	795.6907    	1.98386     	1               	;
 J-566           	698.5026    	0.99193     	1               	;
 J-567           	664.8237    	0.39677     	1               	;
 J-568           	600.4798    	0.19839     	1               	;
 J-569           	695.1125    	0           	                	;
 J-57            	604.9716    	0           	                	;
 J-570           	832.2521    	0.59516     	1               	;
 J-571           	809.3245    	0.99193     	1               	;
 J-572           	773.9397    	1.09113     	1               	;
 J-573           	566.7996    	1.09113     	1               	;
 J-574           	612.6954    	0.59516     	1               	;
 J-575           	642.3425    	0.49597     	1               	;
 J-576           	617.6       	0.19839     	1               	;
 J-577           	604.4998    	0.09919     	1               	;
 J-578           	590.9684    	0.39677     	1               	;
 J-579           	579.2703    	0.29758     	1               	;
 J-58            	619.4097    	0.69435     	1               	;
 J-580           	598.002     	0.89274     	1               	;
 J-581           	643.3085    	0.29758     	1               	;
 J-582           	675.1845    	0.79355     	1               	;
 J-583           	650.5712    	0.69435     	1               	;
 J-584           	713.6945    	0.29758     	1               	;
 J-585           	611.0397    	0.39677     	1               	;
 J-586           	610.4549    	0.29758     	1               	;
 J-587           	626.7516    	0.29758     	1               	;
 J-588           	633.3696    	0.19839     	1               	;
 J-589           	629.2623    	0.99193     	1               	;
 J-59            	633.9999    	0.59516     	1               	;
 J-590           	695.3824    	0.49597     	1               	;
 J-591           	723.9969    	0.89274     	1               	;
 J-592           	773.232     	1.3887      	1               	;
 J-593           	768.3217    	0.99193     	1               	;
 J-594           	791.0289    	1.58709     	1               	;
 J-595           	801.3359    	0.89274     	1               	;
 J-596           	824.3029    	0.39677     	1               	;
 J-597           	746.0594    	1.98386     	1               	;
 J-598           	723.3195    	1.98386     	1               	;
 J-599           	639.4805    	0.19839     	1               	;
 J-6             	684.4144    	0.09919     	1               	;
 J-60            	635.2434    	0.59516     	1               	;
 J-600           	834.2997    	1.3887      	1               	;
 J-601           	590.8204    	0           	                	;
 J-602           	602.7941    	0           	                	;
 J-603           	599.4547    	1.88467     	1               	;
 J-604           	627.533     	4.46369     	1               	;
 J-605           	638.1153    	0           	                	;
 J-606           	674.8414    	0.09919     	1               	;
 J-607           	642.9235    	1.28951     	1               	;
 J-608           	691.811     	0.29758     	1               	;
 J-609           	663.6616    	1.09113     	1               	;
 J-61            	601.0717    	0.19839     	1               	;
 J-610           	631.6749    	0.69435     	1               	;
 J-611           	653.7088    	0.09919     	1               	;
 J-612           	588.8535    	0.09919     	1               	;
 J-613           	495.6674    	2.77741     	1               	;
 J-614           	614.9361    	0.89274     	1               	;
 J-615           	741.4816    	1.09113     	1               	;
 J-616           	691.6144    	0.49597     	1               	;
 J-617           	737.7251    	3.17418     	1               	;
 J-618           	604.4661    	1.4879      	1               	;
 J-619           	608.1771    	1.09113     	1               	;
 J-62            	712.4268    	0.29758     	1               	;
 J-620           	622.6387    	0.29758     	1               	;
 J-621           	738.2183    	0.09919     	1               	;
 J-622           	770.0099    	2.38064     	1               	;
 J-623           	786.0682    	2.68548     	1               	;
 J-624           	630.8035    	0.49597     	1               	;
 J-625           	771.3       	0.39677     	1               	;
 J-626           	794.2357    	1.19032     	1               	;
 J-627           	789.2329    	0.29758     	1               	;
 J-628           	708.6586    	0.29758     	1               	;
 J-629           	636.4788    	0.09919     	1               	;
 J-63            	660.009     	0.49597     	1               	;
 J-630           	630.9316    	0.49597     	1               	;
 J-631           	614.982     	1.78548     	1               	;
 J-632           	521.2342    	1.09113     	1               	;
 J-633           	755.8419    	1.98386     	1               	;
 J-634           	565.3654    	0.09919     	1               	;
 J-635           	602.4412    	0.79355     	1               	;
 J-636           	599.6595    	0.49597     	1               	;
 J-637           	636.7844    	0.09919     	1               	;
 J-639           	610.5615    	1.4879      	1               	;
 J-64            	650.0957    	0.59516     	1               	;
 J-640           	690.4539    	0.19839     	1               	;
 J-641           	667.4181    	0.09919     	1               	;
 J-642           	621.548     	0.19839     	1               	;
 J-643           	592.6338    	0.69435     	1               	;
 J-644           	639.83      	0.09919     	1               	;
 J-645           	638.9854    	1.09113     	1               	;
 J-646           	666.9306    	0.59516     	1               	;
 J-647           	629.7011    	0.29758     	1               	;
 J-648           	574.2576    	0.09919     	1               	;
 J-649           	633.0042    	0           	                	;
 J-65            	631.4409    	6.73        	1               	;
 J-650           	633.294     	0           	                	;
 J-651           	595.8987    	0.09919     	1               	;
 J-652           	676.1171    	0.99193     	1               	;
 J-653           	726.4144    	0.89274     	1               	;
 J-654           	767.348     	0.94346     	1               	;
 J-655           	631.4025    	0.09919     	1               	;
 J-657           	635.9807    	2.38064     	1               	;
 J-658           	632.7624    	0.59516     	1               	;
 J-659           	696.0662    	0           	                	;
 J-66            	656.5288    	0           	                	;
 J-660           	679.4609    	0.19839     	1               	;
 J-661           	674.3647    	0.19839     	1               	;
 J-662           	581.0908    	0.49597     	1               	;
 J-663           	590.2914    	0.09919     	1               	;
 J-664           	701.2697    	0.39677     	1               	;
 J-665           	712.4759    	0.79355     	1               	;
 J-666           	585.298     	1.58709     	1               	;
 J-667           	695.0069    	0           	                	;
 J-668           	765.736     	0.19839     	1               	;
 J-669           	787.3996    	1.09113     	1               	;
 J-67            	649.0172    	1.78548     	1               	;
 J-670           	681.083     	0.19839     	1               	;
 J-671           	590.9544    	0.09919     	1               	;
 J-672           	697.5862    	0.09919     	1               	;
 J-673           	672.4511    	1.88467     	1               	;
 J-675           	769.3204    	0.09919     	1               	;
 J-676           	567.5347    	1.68628     	1               	;
 J-677           	734.8062    	1.68628     	1               	;
 J-678           	713.424     	2.47983     	1               	;
 J-679           	684.3997    	0.19839     	1               	;
 J-68            	711.8953    	0.09919     	1               	;
 J-680           	599.8726    	0.09919     	1               	;
 J-681           	608.2863    	0           	                	;
 J-682           	610.3221    	0.19839     	1               	;
 J-683           	596.6384    	0.79355     	1               	;
 J-685           	679.4587    	0.59516     	1               	;
 J-686           	674.8598    	1.68628     	1               	;
 J-687           	632.6349    	0.29758     	1               	;
 J-688           	634.4523    	0           	                	;
 J-689           	632.4656    	0.49597     	1               	;
 J-69            	714.015     	0.29919     	1               	;
 J-690           	579.282     	0.09919     	1               	;
 J-691           	663.2282    	0.09919     	1               	;
 J-692           	558.9052    	1.68628     	1               	;
 J-693           	767.0861    	0.19839     	1               	;
 J-694           	684.6528    	0.99193     	1               	;
 J-695           	682.5907    	0.79355     	1               	;
 J-696           	604.9531    	0.99193     	1               	;
 J-697           	633.7506    	0.29758     	1               	;
 J-698           	605.7632    	1.4879      	1               	;
 J-699           	624.1522    	0.59516     	1               	;
 J-7             	734.2417    	2.18225     	1               	;
 J-70            	886.4449    	0           	                	;
 J-700           	591.9836    	1.68628     	1               	;
 J-701           	599.0576    	0.19839     	1               	;
 J-703           	641.6834    	0.09919     	1               	;
 J-704           	634.942     	0           	                	;
 J-705           	674.0399    	0.89274     	1               	;
 J-708           	712.1668    	0.29758     	1               	;
 J-709           	603.7982    	0.29758     	1               	;
 J-71            	644.1222    	0           	                	;
 J-710           	705.0803    	1.58709     	1               	;
 J-711           	718.1807    	0.29758     	1               	;
 J-712           	715.2069    	0.09919     	1               	;
 J-713           	616.2842    	2.57902     	1               	;
 J-715           	647.5309    	0.09919     	1               	;
 J-716           	656.7922    	0           	                	;
 J-717           	588.3974    	0.89274     	1               	;
 J-718           	596.1585    	0.89274     	1               	;
 J-72            	697.3945    	2.67822     	1               	;
 J-720           	677.0038    	0.09919     	1               	;
 J-721           	607.1099    	0.19839     	1               	;
 J-722           	600.8943    	0.69435     	1               	;
 J-723           	590.8006    	0.09919     	1               	;
 J-724           	706.4341    	0.19839     	1               	;
 J-725           	667.1716    	0.69435     	1               	;
 J-726           	684.8025    	2.57902     	1               	;
 J-727           	653.3015    	0.39677     	1               	;
 J-728           	712.7784    	1.09113     	1               	;
 J-729           	617.139     	0.89274     	1               	;
 J-73            	628.1956    	0           	                	;
 J-730           	691.474     	0.89274     	1               	;
 J-731           	616.0968    	0.19839     	1               	;
 J-733           	566.1991    	0.29758     	1               	;
 J-734           	757.244     	0.09919     	1               	;
 J-735           	733.9994    	0.19839     	1               	;
 J-736           	646.3407    	0.59516     	1               	;
 J-737           	633.5224    	0.09919     	1               	;
 J-738           	628.9875    	0.69435     	1               	;
 J-74            	0           	0           	                	;
 J-740           	735.5297    	0.19839     	1               	;
 J-741           	718.4648    	0.99193     	1               	;
 J-742           	583.9537    	0.19839     	1               	;
 J-743           	584.9963    	0.29758     	1               	;
 J-744           	599.3218    	0           	                	;
 J-745           	599.3218    	0.39677     	1               	;
 J-746           	605.5682    	0.39677     	1               	;
 J-747           	646.3843    	0.29758     	1               	;
 J-748           	524.2769    	1.09113     	1               	;
 J-749           	620.5471    	0.19839     	1               	;
 J-75            	665.3547    	1.09113     	1               	;
 J-750           	601.9085    	0.19839     	1               	;
 J-751           	664.0789    	0.39677     	1               	;
 J-752           	629.9725    	0.39677     	1               	;
 J-753           	594.3472    	0.39677     	1               	;
 J-754           	604.084     	0.99193     	1               	;
 J-755           	548.144     	0.49597     	1               	;
 J-756           	661.6866    	1.88467     	1               	;
 J-757           	601.9678    	0.19839     	1               	;
 J-758           	847.6059    	7.53        	1               	;
 J-759           	496.4692    	0.79355     	1               	;
 J-76            	581.2299    	1.3887      	1               	;
 J-760           	655.7939    	0.99193     	1               	;
 J-763           	586.0828    	1.28951     	1               	;
 J-764           	653.6722    	0.79355     	1               	;
 J-765           	662.0298    	0.39677     	1               	;
 J-766           	628.4727    	0.99193     	1               	;
 J-767           	640.1244    	0.59516     	1               	;
 J-768           	532.2716    	0.89274     	1               	;
 J-769           	633.5706    	1.88467     	1               	;
 J-77            	503.7919    	0.79355     	1               	;
 J-770           	635.8055    	0.29758     	1               	;
 J-772           	678.3938    	0.49597     	1               	;
 J-773           	705.9632    	1.78548     	1               	;
 J-774           	644.481     	0.59516     	1               	;
 J-775           	763.0125    	0.79355     	1               	;
 J-776           	769.326     	1.3887      	1               	;
 J-777           	669.6146    	1.28951     	1               	;
 J-778           	825.5886    	1.09113     	1               	;
 J-779           	791.7572    	1.28951     	1               	;
 J-78            	631.4847    	1.58709     	1               	;
 J-780           	581.921     	0.59516     	1               	;
 J-781           	697.8079    	0.59516     	1               	;
 J-782           	634.6715    	0.09919     	1               	;
 J-783           	612.9182    	2.6         	1               	;
 J-784           	627.0172    	1.68628     	1               	;
 J-785           	615.3665    	0.49597     	1               	;
 J-786           	589.585     	0.09919     	1               	;
 J-787           	601.116     	0.09919     	1               	;
 J-788           	587.9       	0.59516     	1               	;
 J-789           	607.4576    	0.39677     	1               	;
 J-79            	738.2438    	0.39677     	1               	;
 J-790           	698.8208    	0.99193     	1               	;
 J-791           	690.2943    	0.49597     	1               	;
 J-792           	692.5941    	0.99193     	1               	;
 J-794           	560.9023    	1.19032     	1               	;
 J-795           	600.8314    	0.39677     	1               	;
 J-796           	709.9061    	1.3887      	1               	;
 J-797           	635.1353    	1.19032     	1               	;
 J-798           	806.29      	0.89274     	1               	;
 J-799           	827.0275    	0.29758     	1               	;
 J-8             	824.4692    	1.68628     	1               	;
 J-80            	719.4872    	0.19839     	1               	;
 J-802           	592.6091    	0           	                	;
 J-803           	700.173     	0.29758     	1               	;
 J-804           	621.3786    	0.59516     	1               	;
 J-805           	598.6171    	0.09919     	1               	;
 J-806           	598.761     	0.49597     	1               	;
 J-807           	601.3589    	0.29758     	1               	;
 J-808           	624.3713    	0.19839     	1               	;
 J-809           	769.7       	0.9473      	1               	;
 J-81            	684.0749    	0           	                	;
 J-810           	735.6347    	1.78548     	1               	;
 J-811           	742.9555    	1.88467     	1               	;
 J-812           	735.0422    	0.89274     	1               	;
 J-813           	603.3601    	0.59516     	1               	;
 J-814           	778.6934    	1.68628     	1               	;
 J-815           	605.9108    	0.09919     	1               	;
 J-816           	595.7523    	0.39677     	1               	;
 J-817           	755.2148    	0.49597     	1               	;
 J-818           	754.907     	0.19839     	1               	;
 J-819           	645.6722    	0.29758     	1               	;
 J-82            	553.8181    	0           	                	;
 J-820           	581.9586    	0.09919     	1               	;
 J-821           	607.3164    	0.79355     	1               	;
 J-822           	629.3173    	1.3887      	1               	;
 J-823           	628.5535    	4.16        	1               	;
 J-824           	623.6144    	0.39677     	1               	;
 J-825           	612.887     	1.19032     	1               	;
 J-826           	725.2545    	3.28306     	1               	;
 J-828           	735.3967    	0.99193     	1               	;
 J-829           	737.954     	2.08306     	1               	;
 J-83            	749.8401    	2.18225     	1               	;
 J-831           	559.1005    	0.19839     	1               	;
 J-832           	651.0563    	1.19032     	1               	;
 J-833           	711.4659    	0.59516     	1               	;
 J-834           	757.3283    	0.19839     	1               	;
 J-835           	583.9439    	0.29758     	1               	;
 J-836           	662.7288    	2.8766      	1               	;
 J-837           	599.8069    	0.09919     	1               	;
 J-838           	789.2861    	1.68628     	1               	;
 J-839           	820.6042    	1.3887      	1               	;
 J-84            	617.36      	0.99193     	1               	;
 J-841           	838.0103    	1.19032     	1               	;
 J-842           	548.3845    	0.19839     	1               	;
 J-844           	800.6667    	0.69435     	1               	;
 J-845           	708.2182    	1.78548     	1               	;
 J-846           	595.5062    	0.09919     	1               	;
 J-847           	780.9029    	1.09113     	1               	;
 J-848           	578.2437    	0.19839     	1               	;
 J-849           	576.0885    	0.29758     	1               	;
 J-85            	657.4321    	0.99193     	1               	;
 J-850           	624.2626    	0.79355     	1               	;
 J-851           	647.9937    	0.49597     	1               	;
 J-852           	646.8982    	0.49597     	1               	;
 J-853           	689.8553    	0.09919     	1               	;
 J-854           	652.1362    	0.09919     	1               	;
 J-855           	668.7       	0.09919     	1               	;
 J-856           	730.2847    	0.49597     	1               	;
 J-858           	644.4324    	0           	                	;
 J-859           	546.832     	0.79355     	1               	;
 J-86            	599.4106    	0.99193     	1               	;
 J-860           	578.7462    	0.69435     	1               	;
 J-861           	604.4996    	1.09113     	1               	;
 J-862           	754.2971    	1.3887      	1               	;
 J-863           	753.2369    	1.58709     	1               	;
 J-864           	814.1934    	0.99193     	1               	;
 J-865           	772.5947    	0.29758     	1               	;
 J-869           	701.774     	0.69435     	1               	;
 J-87            	599.4106    	2.08306     	1               	;
 J-870           	673.8       	2.18225     	1               	;
 J-871           	710.1157    	0.49597     	1               	;
 J-873           	737.3147    	0.19839     	1               	;
 J-874           	746.1489    	0.09919     	1               	;
 J-875           	681.6075    	0.29758     	1               	;
 J-876           	659.1487    	0.29758     	1               	;
 J-877           	658.6938    	0.29758     	1               	;
 J-878           	555.5207    	0.19839     	1               	;
 J-88            	696.4174    	1.68628     	1               	;
 J-881           	796.8388    	1.68628     	1               	;
 J-882           	628.2549    	1.4879      	1               	;
 J-883           	766.3256    	0.99193     	1               	;
 J-885           	663.5212    	1.19032     	1               	;
 J-886           	588.8239    	0.59516     	1               	;
 J-887           	741.0209    	0.19839     	1               	;
 J-888           	726.3859    	1.19032     	1               	;
 J-889           	638.7227    	5.25724     	1               	;
 J-89            	702.5952    	0.19839     	1               	;
 J-890           	607.1769    	0           	                	;
 J-891           	613.2701    	0.89274     	1               	;
 J-892           	801.6365    	2.08306     	1               	;
 J-893           	833.4903    	0.49597     	1               	;
 J-894           	804.8004    	0.39677     	1               	;
 J-895           	819.2075    	0           	                	;
 J-896           	590.7725    	0.19839     	1               	;
 J-897           	728.999     	0.29758     	1               	;
 J-898           	728.1333    	0.19839     	1               	;
 J-899           	767.5734    	1.88467     	1               	;
 J-9             	667.5921    	0.49597     	1               	;
 J-90            	688.8129    	0.39677     	1               	;
 J-901           	678.3234    	2.18225     	1               	;
 J-902           	618.3184    	1.4879      	1               	;
 J-903           	584.3013    	0.09919     	1               	;
 J-905           	593.3109    	0.39677     	1               	;
 J-906           	650.6898    	0.19839     	1               	;
 J-907           	586.0193    	0.19839     	1               	;
 J-908           	647.6241    	0.09919     	1               	;
 J-909           	602.2607    	0.59516     	1               	;
 J-91            	692.4136    	0.59516     	1               	;
 J-910           	732.5442    	0.89274     	1               	;
 J-911           	656.0284    	1.28951     	1               	;
 J-912           	613.0361    	1.3887      	1               	;
 J-914           	625.3773    	0.19839     	1               	;
 J-915           	643.2587    	0.19839     	1               	;
 J-916           	654.7587    	3.17418     	1               	;
 J-917           	642.8618    	0.19839     	1               	;
 J-918           	713.6208    	1.4879      	1               	;
 J-919           	719.1389    	0.49597     	1               	;
 J-92            	629.1906    	3.27338     	1               	;
 J-920           	676.2532    	0.59516     	1               	;
 J-921           	789.8192    	0.09919     	1               	;
 J-922           	597.1332    	4.16611     	1               	;
 J-923           	748.7982    	0.29758     	1               	;
 J-924           	614.2961    	0.39677     	1               	;
 J-925           	611.4528    	0.79355     	1               	;
 J-926           	697.9413    	0.29758     	1               	;
 J-927           	647.7747    	1.19032     	1               	;
 J-928           	711.5068    	0.39677     	1               	;
 J-93            	630.3192    	0.19839     	1               	;
 J-932           	607.2449    	0.09919     	1               	;
 J-933           	582.078     	0.29758     	1               	;
 J-934           	660.6456    	1.4879      	1               	;
 J-935           	758.6716    	0.39677     	1               	;
 J-936           	669.3377    	1.09113     	1               	;
 J-937           	602.1511    	0.49597     	1               	;
 J-938           	660.5376    	0           	                	;
 J-939           	594.7949    	2.77741     	1               	;
 J-94            	654.5765    	0           	                	;
 J-940           	604.7923    	0.39677     	1               	;
 J-942           	694.2025    	1.68628     	1               	;
 J-943           	736.1556    	0.89274     	1               	;
 J-945           	648.206     	0.19839     	1               	;
 J-946           	642.9706    	0.19839     	1               	;
 J-948           	618.8188    	0.19839     	1               	;
 J-95            	710.4289    	0.99193     	1               	;
 J-950           	614.4212    	1.28951     	1               	;
 J-951           	604.2134    	0.89274     	1               	;
 J-952           	602.8261    	0.39677     	1               	;
 J-953           	569.0105    	2.67822     	1               	;
 J-954           	718.8392    	0.99193     	1               	;
 J-955           	734.0231    	4.06692     	1               	;
 J-956           	700.03      	0.49597     	1               	;
 J-957           	579.6031    	0.39677     	1               	;
 J-958           	667.2801    	0.89274     	1               	;
 J-959           	767.2965    	0.19839     	1               	;
 J-96            	694.7294    	0.59516     	1               	;
 J-960           	666.2707    	0.69435     	1               	;
 J-962           	643.2329    	0.89274     	1               	;
 J-963           	686.814     	0.69435     	1               	;
 J-964           	741.0412    	0.09919     	1               	;
 J-966           	643.0674    	0.49597     	1               	;
 J-967           	627.4065    	1.28951     	1               	;
 J-968           	696.9433    	0.19839     	1               	;
 J-969           	742.1426    	0.89274     	1               	;
 J-97            	601.8698    	0.49597     	1               	;
 J-970           	759.0776    	0.49597     	1               	;
 J-971           	733.4247    	0.89274     	1               	;
 J-972           	691.3605    	0.19839     	1               	;
 J-973           	612.9876    	1.19032     	1               	;
 J-974           	788.3383    	0.49597     	1               	;
 J-975           	770.3849    	0.69435     	1               	;
 J-976           	781.5286    	0.49597     	1               	;
 J-977           	756.8969    	0.39677     	1               	;
 J-978           	615.2185    	0.39677     	1               	;
 J-979           	759.4489    	0.49597     	1               	;
 J-98            	572.7009    	0.99193     	1               	;
 J-980           	792.0246    	0.89274     	1               	;
 J-981           	824.4446    	1.98386     	1               	;
 J-983           	626.9407    	0.09919     	1               	;
 J-984           	593.3844    	0.39677     	1               	;
 J-985           	693.5323    	0.69435     	1               	;
 J-988           	731.6207    	1.68628     	1               	;
 J-989           	634.5898    	0.49597     	1               	;
 J-99            	701.0637    	0.79355     	1               	;
 J-990           	678.7971    	1.09113     	1               	;
 J-992           	563.7153    	1.19032     	1               	;
 J-993           	757.8903    	0.39677     	1               	;
 J-994           	895.4169    	1.28951     	1               	;
 J-995           	881.0513    	0.99193     	1               	;
 J-996           	686.6472    	0.59516     	1               	;
 J-997           	742.0142    	0.29758     	1               	;
 J-998           	664.7814    	0           	                	;
 J-999           	672.3035    	0           	                	;
 I-Pump-1        	650.3195    	0           	                	;
 I-Pump-10       	706.9714    	0           	                	;
 I-Pump-11       	587.8933    	0           	                	;
 O-Pump-12       	578.0907    	0           	                	;
 O-Pump-13       	649.7124    	0           	                	;
 O-Pump-14       	584.0975    	0           	                	;
 I-Pump-15       	776.2248    	0           	                	;
 O-Pump-19       	736.5704    	0           	                	;
 I-Pump-2        	578.2239    	0           	                	;
 O-Pump-20       	769.2419    	0           	                	;
 I-Pump-3        	460.9583    	0           	                	;
 I-Pump-4        	489.0471    	0           	                	;
 O-Pump-5        	508.5188    	0           	                	;
 I-Pump-6        	510.7055    	0           	                	;
 O-Pump-7        	508.2132    	0           	                	;
 I-Pump-8        	511.2287    	0           	                	;
 I-Pump-9        	549.0764    	0           	                	;
 I-RV-1          	640.8375    	0           	                	;
 I-RV-10         	605.6055    	0           	                	;
 I-RV-11         	648.1744    	0           	                	;
 I-RV-12         	562.3466    	0           	                	;
 I-RV-13         	641.8455    	0           	                	;
 O-RV-14         	678.2224    	0           	                	;
 I-RV-15         	688.3249    	0           	                	;
 O-RV-16         	692.3054    	0           	                	;
 I-RV-17         	744.9041    	0           	                	;
 I-RV-18         	669.0295    	0           	                	;
 O-RV-19         	614.9654    	0           	                	;
 I-RV-2          	735.2422    	0           	                	;
 I-RV-20         	665.7761    	0           	                	;
 O-RV-21         	720.4171    	0           	                	;
 O-RV-22         	713.0105    	0           	                	;
 O-RV-23         	678.0087    	0           	                	;
 O-RV-24         	698.3576    	0           	                	;
 O-RV-25         	673.1409    	0           	                	;
 O-RV-26         	813.1492    	0           	                	;
 I-RV-27         	641.6858    	0           	                	;
 I-RV-28         	616.2602    	0           	                	;
 I-RV-29         	830.1792    	0           	                	;
 I-RV-3          	599.7316    	0           	                	;
 O-RV-30         	791.1722    	0           	                	;
 I-RV-31         	748.0862    	0           	                	;
 I-RV-32         	655.7162    	0           	                	;
 I-RV-33         	610.5863    	0           	                	;
 I-RV-34         	775.2739    	0           	                	;
 I-RV-35         	719.572     	0           	                	;
 O-RV-36         	609.7562    	0           	                	;
 I-RV-37         	626.1102    	0           	                	;
 I-RV-38         	679.8008    	0           	                	;
 O-RV-39         	589.2933    	0           	                	;
 O-RV-4          	594.8934    	0           	                	;
 O-RV-40         	623.263     	0           	                	;
 I-RV-41         	681.6207    	0           	                	;
 I-RV-42         	634.254     	0           	                	;
 O-RV-43         	658.7628    	0           	                	;
 O-RV-44         	619.5179    	0           	                	;
 I-RV-45         	593.5826    	0           	                	;
 O-RV-46         	683.1239    	0           	                	;
 I-RV-47         	685.1223    	0           	                	;
 I-RV-48         	725.7852    	0           	                	;
 I-RV-49         	733.4861    	0           	                	;
 I-RV-50         	664.5489    	0           	                	;
 O-RV-51         	602.8362    	0           	                	;
 I-RV-52         	693.7307    	0           	                	;
 O-RV-53         	694.6989    	0           	                	;
 I-RV-54         	716.0165    	0           	                	;
 I-RV-55         	696.3865    	0           	                	;
 I-RV-56         	764.4164    	0           	                	;
 I-RV-57         	789.4736    	0           	                	;
 I-RV-6          	753.0112    	0           	                	;
 I-RV-7          	646.7405    	0           	                	;
 I-RV-8          	709.467     	0           	                	;
 O-RV-9          	607.4203    	0           	                	;
 O-Pump-1        	650.3195    	0           	                	;
 O-Pump-10       	706.9714    	0           	                	;
 O-Pump-11       	587.8933    	0           	                	;
 I-Pump-12       	578.0907    	0           	                	;
 I-Pump-13       	649.7124    	0           	                	;
 I-Pump-14       	584.0975    	0           	                	;
 O-Pump-15       	776.2248    	0           	                	;
 I-Pump-19       	736.5704    	0           	                	;
 O-Pump-2        	578.2239    	0           	                	;
 I-Pump-20       	769.2419    	0           	                	;
 O-Pump-3        	460.9583    	0           	                	;
 O-Pump-4        	489.0471    	0           	                	;
 I-Pump-5        	508.5188    	0           	                	;
 O-Pump-6        	510.7055    	0           	                	;
 I-Pump-7        	508.2132    	0           	                	;
 O-Pump-8        	511.2287    	0           	                	;
 O-Pump-9        	549.0764    	0           	                	;
 O-RV-1          	640.8375    	0           	                	;
 O-RV-10         	605.6055    	0           	                	;
 O-RV-11         	648.1744    	0           	                	;
 O-RV-12         	562.3466    	0           	                	;
 O-RV-13         	641.8455    	0           	                	;
 I-RV-14         	678.2224    	0           	                	;
 O-RV-15         	688.3249    	0           	                	;
 I-RV-16         	692.3054    	0           	                	;
 O-RV-17         	744.9041    	0           	                	;
 O-RV-18         	669.0295    	0           	                	;
 I-RV-19         	614.9654    	0           	                	;
 O-RV-2          	735.2422    	0           	                	;
 O-RV-20         	665.7761    	0           	                	;
 I-RV-21         	720.4171    	0           	                	;
 I-RV-22         	713.0105    	0           	                	;
 I-RV-23         	678.0087    	0           	                	;
 I-RV-24         	698.3576    	0           	                	;
 I-RV-25         	673.1409    	0           	                	;
 I-RV-26         	813.1492    	0           	                	;
 O-RV-27         	641.6858    	0           	                	;
 O-RV-28         	616.2602    	0           	                	;
 O-RV-29         	830.1792    	0           	                	;
 O-RV-3          	599.7316    	0           	                	;
 I-RV-30         	791.1722    	0           	                	;
 O-RV-31         	748.0862    	0           	                	;
 O-RV-32         	655.7162    	0           	                	;
 O-RV-33         	610.5863    	0           	                	;
 O-RV-34         	775.2739    	0           	                	;
 O-RV-35         	719.572     	0           	                	;
 I-RV-36         	609.7562    	0           	                	;
 O-RV-37         	626.1102    	0           	                	;
 O-RV-38         	679.8008    	0           	                	;
 I-RV-39         	589.2933    	0           	                	;
 I-RV-4          	594.8934    	0           	                	;
 I-RV-40         	623.263     	0           	                	;
 O-RV-41         	681.6207    	0           	                	;
 O-RV-42         	634.254     	0           	                	;
 I-RV-43         	658.7628    	0           	                	;
 I-RV-44         	619.5179    	0           	                	;
 O-RV-45         	593.5826    	0           	                	;
 I-RV-46         	683.1239    	0           	                	;
 O-RV-47         	685.1223    	0           	                	;
 O-RV-48         	725.7852    	0           	                	;
 O-RV-49         	733.4861    	0           	                	;
 O-RV-50         	664.5489    	0           	                	;
 I-RV-51         	602.8362    	0           	                	;
 O-RV-52         	693.7307    	0           	                	;
 I-RV-53         	694.6989    	0           	                	;
 O-RV-54         	716.0165    	0           	                	;
 O-RV-55         	696.3865    	0           	                	;
 O-RV-56         	764.4164    	0           	                	;
 O-RV-57         	789.4736    	0           	                	;
 O-RV-6          	753.0112    	0           	                	;
 O-RV-7          	646.7405    	0           	                	;
 O-RV-8          	709.467     	0           	                	;
 I-RV-9          	607.4203    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 R-1             	509.4677    	                	;
 R-2             	459.2805    	                	;
 R-3             	543.4885    	                	;
 R-4             	566.3262    	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 T-1             	610.9027    	99.09729    	84.09729    	119.0973    	38          	0           	                	;
 T-10            	818.1212    	146.8788    	121.8788    	151.8788    	24          	0           	                	;
 T-11            	794.761     	145.239     	110.239     	150.239     	24          	0           	                	;
 T-12            	812.7261    	87.27393    	62.27393    	97.27393    	44          	0           	                	;
 T-13            	724.2111    	95.78894    	80.78894    	100.7889    	20          	0           	                	;
 T-14            	857.0508    	152.9492    	117.9492    	157.9492    	30          	0           	                	;
 T-15            	919.7124    	175.2876    	145.2876    	180.2876    	27          	0           	                	;
 T-2             	763.4677    	156.5323    	146.5323    	181.5323    	16          	0           	                	;
 T-3             	723.7272    	166.2728    	126.2728    	176.2728    	30          	0           	                	;
 T-4             	695.2376    	144.7624    	119.7624    	154.7624    	22          	0           	                	;
 T-5             	622.8248    	75.17517    	67.17517    	92.17517    	27          	0           	                	;
 T-6             	721.051     	98.94897    	78.94897    	113.949     	22          	0           	                	;
 T-7             	757.8533    	102.1467    	92.14667    	107.1467    	16          	0           	                	;
 T-8             	825.6122    	189.3878    	174.3878    	219.3878    	27          	0           	                	;
 T-9             	821.4728    	143.5272    	118.5272    	148.5272    	27          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P-1             	J-1             	J-2             	2841.629    	4           	150         	0           	Open  	;
 P-10            	J-18            	J-19            	3461.78     	6           	150         	0           	Open  	;
 P-100           	J-169           	J-170           	1432.91     	4           	150         	0           	Open  	;
 P-1000          	J-981           	J-308           	2047.52     	6           	150         	0           	Open  	;
 P-1001          	J-214           	J-70            	155         	6           	100         	0           	Open  	;
 P-1002          	J-972           	J-1078          	1861.15     	3           	150         	0           	Open  	;
 P-1003          	J-916           	J-1041          	1031.65     	4           	150         	0           	Open  	;
 P-1004          	J-35            	J-235           	449.5       	4           	150         	0           	Open  	;
 P-1005          	J-623           	J-565           	5081.62     	6           	100         	0           	Open  	;
 P-1006          	J-988           	J-898           	555.46      	4           	150         	0           	Open  	;
 P-1007          	J-28            	J-810           	1230.4      	6           	100         	0           	Open  	;
 P-1008          	J-841           	J-365           	5803.24     	6           	100         	0           	Open  	;
 P-1009          	J-1058          	J-834           	566.27      	4           	150         	0           	Open  	;
 P-101           	J-171           	J-172           	346.799     	4           	150         	0           	Open  	;
 P-1010          	J-46            	J-1079          	1051.88     	4           	150         	0           	Open  	;
 P-1011          	J-547           	J-1059          	1762.189    	6           	150         	0           	Open  	;
 P-1012          	I-RV-46         	J-971           	5487.919    	3           	150         	0           	Open  	;
 P-1013          	J-890           	J-1081          	600.059     	3           	150         	0           	Open  	;
 P-1014          	J-372           	O-RV-53         	792.64      	4           	150         	0           	Open  	;
 P-1015          	J-292           	J-1082          	1756.54     	3           	150         	0           	Open  	;
 P-1016          	J-688           	J-629           	153.83      	8           	140         	0           	Open  	;
 P-1017          	J-1083          	J-1084          	255.869     	6           	100         	0           	Open  	;
 P-1018          	J-81            	J-720           	190.899     	6           	100         	0           	Open  	;
 P-1019          	J-64            	J-1085          	3173.639    	4           	150         	0           	Open  	;
 P-102           	J-173           	J-174           	158.91      	4           	150         	0           	Open  	;
 P-1020          	J-1086          	J-78            	5705.83     	4           	150         	0           	Open  	;
 P-1021          	J-1087          	J-935           	7132.24     	4           	150         	0           	Open  	;
 P-1022          	J-463           	J-1070          	3355.82     	4           	150         	0           	Open  	;
 P-1023          	J-259           	J-937           	2290.199    	4           	150         	0           	Open  	;
 P-1024          	J-646           	T-4             	1506.239    	6           	100         	0           	Open  	;
 P-1025          	J-1084          	J-1089          	702.359     	6           	100         	0           	Open  	;
 P-1026          	J-556           	J-1090          	192.44      	6           	100         	0           	Open  	;
 P-1027          	J-1090          	J-811           	1067.39     	6           	100         	0           	Open  	;
 P-1028          	J-431           	J-807           	1111.76     	4           	150         	0           	Open  	;
 P-1029          	J-615           	J-845           	3427.28     	4           	150         	0           	Open  	;
 P-103           	J-176           	J-972           	6123.87     	4           	150         	0           	Open  	;
 P-1030          	J-237           	J-1091          	1122.81     	4           	150         	0           	Open  	;
 P-1032          	J-458           	J-878           	2202.04     	2           	150         	0           	Open  	;
 P-1033          	J-1058          	J-1036          	2180.909    	4           	150         	0           	Open  	;
 P-1034          	J-1092          	J-951           	3818.969    	4           	150         	0           	Open  	;
 P-1035          	J-1093          	J-741           	3363.719    	6           	150         	0           	Open  	;
 P-1036          	J-1094          	J-1095          	1092.239    	3           	150         	0           	Open  	;
 P-1037          	J-905           	J-496           	215.039     	3           	150         	0           	Open  	;
 P-1038          	J-1059          	J-1096          	11451.41    	4           	100         	0           	Open  	;
 P-1039          	J-960           	J-934           	245.96      	4           	150         	0           	Open  	;
 P-104           	J-177           	J-178           	2005.089    	4           	150         	0           	Open  	;
 P-1040          	J-421           	J-735           	592.84      	4           	150         	0           	Open  	;
 P-1041          	J-622           	J-539           	12112.129   	4           	100         	0           	Open  	;
 P-1042          	J-1097          	J-1098          	325.429     	4           	150         	0           	Open  	;
 P-1043          	J-556           	J-873           	989.65      	3           	150         	0           	Open  	;
 P-1044          	J-1099          	J-969           	565.299     	4           	150         	0           	Open  	;
 P-1045          	J-692           	J-57            	2458.969    	4           	150         	0           	Open  	;
 P-1046          	J-208           	I-RV-24         	183.059     	2           	140         	0           	Open  	;
 P-1047          	J-828           	J-997           	629.76      	6           	100         	0           	Open  	;
 P-1048          	J-1101          	J-889           	1602.349    	4           	100         	0           	Open  	;
 P-1049          	J-845           	J-1102          	7457.14     	4           	150         	0           	Open  	;
 P-105           	J-63            	J-179           	522.789     	4           	150         	0           	Open  	;
 P-1050          	J-928           	J-1103          	2238.08     	2           	150         	0           	Open  	;
 P-1051          	J-1064          	J-649           	171.46      	6           	140         	0           	Open  	;
 P-1052          	J-937           	J-1104          	2138.57     	4           	150         	0           	Open  	;
 P-1053          	J-358           	J-251           	1823.41     	3           	100         	0           	Open  	;
 P-1054          	J-981           	J-864           	1019.809    	4           	150         	0           	Open  	;
 P-1055          	J-1105          	J-517           	2.259       	4           	150         	0           	Open  	;
 P-1056          	J-118           	J-738           	4239.649    	4           	140         	0           	Open  	;
 P-1057          	J-728           	J-926           	4039.35     	4           	150         	0           	Open  	;
 P-1058          	J-1012          	J-1038          	159.08      	4           	150         	0           	Open  	;
 P-1059          	J-1062          	J-1106          	2132.12     	6           	100         	0           	Open  	;
 P-106           	J-180           	J-106           	457.38      	4           	150         	0           	Open  	;
 P-1060          	J-602           	J-414           	3521.31     	8           	150         	0           	Open  	;
 P-1061          	J-1089          	J-1061          	805.75      	6           	100         	0           	Open  	;
 P-1062          	J-1008          	J-1107          	7725.209    	4           	150         	0           	Open  	;
 P-1063          	J-1051          	J-787           	477.85      	6           	150         	0           	Open  	;
 P-1064          	J-1106          	J-720           	163.71      	6           	100         	0           	Open  	;
 P-1065          	J-496           	J-922           	100.919     	3           	150         	0           	Open  	;
 P-1066          	J-1041          	J-1108          	362.559     	4           	150         	0           	Open  	;
 P-1067          	J-1015          	J-729           	269.35      	10          	100         	0           	Open  	;
 P-1068          	J-461           	J-603           	2572.51     	6           	100         	0           	Open  	;
 P-1069          	J-448           	J-685           	4419.5      	6           	140         	0           	Open  	;
 P-107           	J-181           	J-182           	892.02      	4           	150         	0           	Open  	;
 P-1070          	O-RV-14         	J-912           	7389.149    	4           	150         	0           	Open  	;
 P-1071          	J-448           	J-956           	12977.19    	4           	150         	0           	Open  	;
 P-1072          	J-784           	J-306           	2868.899    	4           	150         	0           	Open  	;
 P-1073          	J-139           	J-284           	1061.079    	4           	100         	0           	Open  	;
 P-1074          	J-1046          	J-1064          	92.79       	8           	150         	0           	Open  	;
 P-1075          	J-517           	J-400           	0.49        	4           	150         	0           	Open  	;
 P-1076          	J-1057          	J-1110          	3596.05     	2           	150         	0           	Open  	;
 P-1077          	J-1015          	J-952           	3093.08     	6           	100         	0           	Open  	;
 P-1078          	J-594           	J-1111          	6344.129    	4           	150         	0           	Open  	;
 P-1079          	J-218           	J-378           	5442.95     	4           	150         	0           	Open  	;
 P-108           	J-183           	J-142           	1623.079    	4           	150         	0           	Open  	;
 P-1080          	J-1067          	J-753           	2637.879    	4           	150         	0           	Open  	;
 P-1081          	J-1013          	J-1074          	549.57      	4           	150         	0           	Open  	;
 P-1082          	J-1112          	J-1113          	1227        	2           	150         	0           	Open  	;
 P-1083          	J-1114          	J-796           	4855.979    	4           	100         	0           	Open  	;
 P-1084          	J-1115          	J-619           	2450.689    	6           	140         	0           	Open  	;
 P-1085          	J-1095          	J-673           	3883.62     	3           	100         	0           	Open  	;
 P-1086          	J-1052          	T-2             	233.139     	2           	150         	0           	Open  	;
 P-1087          	J-971           	J-887           	687.69      	8           	140         	0           	Open  	;
 P-1088          	J-1116          	J-1117          	988.13      	6           	150         	0           	Open  	;
 P-1089          	J-407           	J-1033          	3454.55     	6           	100         	0           	Open  	;
 P-109           	J-103           	J-184           	250.699     	4           	150         	0           	Open  	;
 P-1090          	J-50            	J-1094          	257.839     	3           	150         	0           	Open  	;
 P-1091          	J-406           	J-271           	1080.13     	4           	150         	0           	Open  	;
 P-1092          	J-630           	J-1118          	301.089     	6           	140         	0           	Open  	;
 P-1093          	J-328           	J-1001          	297.239     	6           	140         	0           	Open  	;
 P-1094          	J-551           	J-1116          	765.52      	6           	150         	0           	Open  	;
 P-1095          	J-897           	J-1120          	259.619     	3           	150         	0           	Open  	;
 P-1096          	J-1121          	J-560           	1089.91     	4           	150         	0           	Open  	;
 P-1097          	I-Pump-13       	J-1122          	1640.16     	6           	140         	0           	Open  	;
 P-1098          	J-997           	J-7             	5178.74     	6           	100         	0           	Open  	;
 P-1099          	J-1143          	J-794           	5179.259    	6           	140         	0           	Open  	;
 P-11            	J-20            	O-RV-12         	3865.879    	6           	150         	0           	Open  	;
 P-110           	J-184           	J-185           	909.169     	4           	150         	0           	Open  	;
 P-1100          	J-1072          	J-1170          	16.319      	4           	150         	0           	Open  	;
 P-1101          	J-1031          	J-1125          	706.609     	3           	100         	0           	Open  	;
 P-1102          	J-1126          	T-5             	606.469     	8           	140         	0           	Open  	;
 P-1103          	J-255           	J-1077          	7028.91     	6           	100         	0           	Open  	;
 P-1104          	J-377           	J-165           	8660.07     	4           	100         	0           	Open  	;
 P-1105          	J-829           	J-828           	4972.819    	6           	100         	0           	Open  	;
 P-1106          	J-925           	J-1128          	1514.869    	4           	150         	0           	Open  	;
 P-1107          	J-1002          	J-1129          	2936.34     	3           	150         	0           	Open  	;
 P-1108          	O-Pump-8        	J-1126          	8029.439    	8           	140         	0           	Open  	;
 P-1109          	J-1130          	J-822           	2891.78     	4           	150         	0           	Open  	;
 P-111           	J-186           	J-187           	683.32      	2           	100         	0           	Open  	;
 P-1110          	J-922           	J-495           	370.559     	3           	150         	0           	Open  	;
 P-1111          	J-524           	J-1131          	12258.879   	4           	150         	0           	Open  	;
 P-1112          	J-1068          	J-1132          	223.369     	4           	150         	0           	Open  	;
 P-1113          	J-609           	J-914           	1049.65     	4           	150         	0           	Open  	;
 P-1114          	J-898           	J-888           	623.71      	4           	150         	0           	Open  	;
 P-1115          	J-32            	J-1133          	1591.869    	8           	150         	0           	Open  	;
 P-1117          	J-608           	J-1134          	1325.689    	4           	140         	0           	Open  	;
 P-1118          	J-7             	J-72            	12604.759   	6           	150         	0           	Open  	;
 P-1119          	J-916           	J-1135          	428.38      	6           	100         	0           	Open  	;
 P-112           	J-188           	I-RV-51         	1704.26     	4           	150         	0           	Open  	;
 P-1120          	J-928           	J-548           	126.91      	6           	150         	0           	Open  	;
 P-1122          	J-812           	J-1083          	7635.689    	6           	140         	0           	Open  	;
 P-1123          	J-927           	J-1136          	324.399     	3           	100         	0           	Open  	;
 P-1124          	J-446           	J-1137          	2779.689    	4           	150         	0           	Open  	;
 P-1125          	J-242           	J-1138          	1716.699    	4           	150         	0           	Open  	;
 P-1126          	J-1017          	J-553           	3480.879    	3           	150         	0           	Open  	;
 P-1127          	J-997           	J-970           	3419.07     	6           	150         	0           	Open  	;
 P-1128          	J-1139          	J-44            	81.94       	6           	100         	0           	Open  	;
 P-1129          	J-1140          	J-68            	42.93       	3           	140         	0           	Open  	;
 P-113           	J-190           	J-191           	10978.099   	4           	150         	0           	Open  	;
 P-1130          	J-1084          	J-1093          	415.19      	6           	150         	0           	Open  	;
 P-1131          	J-604           	J-93            	3753.81     	4           	150         	0           	Open  	;
 P-1132          	J-1141          	J-1142          	2185.239    	4           	150         	0           	Open  	;
 P-1133          	J-1039          	J-262           	3757.1      	4           	150         	0           	Open  	;
 P-1134          	J-1062          	J-1026          	450.13      	4           	100         	0           	Open  	;
 P-1135          	J-630           	J-1037          	4899.87     	8           	150         	0           	Open  	;
 P-1136          	J-280           	J-150           	1083.89     	3           	140         	0           	Open  	;
 P-1138          	J-1144          	J-1140          	386.89      	4           	150         	0           	Open  	;
 P-1139          	J-1033          	J-350           	1661.29     	6           	150         	0           	Open  	;
 P-114           	J-192           	J-193           	1463.39     	4           	100         	0           	Open  	;
 P-1140          	J-992           	J-57            	4950.43     	4           	150         	0           	Open  	;
 P-1141          	O-RV-15         	J-747           	1683.31     	4           	150         	0           	Open  	;
 P-1142          	J-1146          	J-1147          	1382.579    	4           	150         	0           	Open  	;
 P-1143          	O-RV-17         	J-1148          	2473.1      	4           	150         	0           	Open  	;
 P-1144          	J-1066          	J-1149          	440.04      	3           	150         	0           	Open  	;
 P-1145          	J-83            	J-985           	2530.54     	6           	150         	0           	Open  	;
 P-1146          	J-812           	J-1141          	465.97      	4           	100         	0           	Open  	;
 P-1147          	J-1073          	O-Pump-12       	2530.729    	8           	150         	0           	Open  	;
 P-1148          	J-959           	J-1150          	2033.959    	4           	150         	0           	Open  	;
 P-1149          	J-669           	J-814           	8779.11     	6           	150         	0           	Open  	;
 P-115           	J-194           	J-195           	2901.35     	4           	150         	0           	Open  	;
 P-1150          	J-1135          	J-1151          	426.059     	6           	150         	0           	Open  	;
 P-1151          	J-1038          	J-186           	2057.739    	4           	150         	0           	Open  	;
 P-1152          	J-69            	J-132           	97.339      	3           	100         	0           	Open  	;
 P-1153          	J-1143          	J-878           	560.099     	6           	150         	0           	Open  	;
 P-1154          	J-366           	J-1152          	3679.04     	3           	100         	0           	Open  	;
 P-1156          	J-1094          	J-1031          	1113.979    	3           	150         	0           	Open  	;
 P-1157          	J-823           	O-RV-1          	262.91      	4           	150         	0           	Open  	;
 P-1158          	J-591           	J-250           	1791.319    	4           	150         	0           	Open  	;
 P-1159          	J-948           	J-1097          	789.789     	4           	150         	0           	Open  	;
 P-116           	J-78            	J-121           	4214.74     	6           	150         	0           	Open  	;
 P-1160          	J-856           	J-971           	3834.189    	8           	100         	0           	Open  	;
 P-1161          	J-1155          	J-989           	2443.8      	3           	140         	0           	Open  	;
 P-1162          	J-951           	J-1051          	1611.5      	4           	150         	0           	Open  	;
 P-1163          	J-970           	J-1060          	905.82      	6           	150         	0           	Open  	;
 P-1164          	J-368           	O-Pump-14       	1217.349    	4           	100         	0           	Open  	;
 P-1165          	J-1156          	J-603           	7493.91     	4           	140         	0           	Open  	;
 P-1166          	J-871           	J-1083          	377.859     	3           	100         	0           	Open  	;
 P-1167          	J-1098          	J-1157          	146.19      	4           	150         	0           	Open  	;
 P-1168          	J-955           	J-1052          	3649.199    	6           	150         	0           	Open  	;
 P-1169          	J-190           	J-1052          	2390.06     	2           	140         	0           	Open  	;
 P-117           	J-194           	J-183           	505.739     	4           	150         	0           	Open  	;
 P-1170          	J-932           	J-511           	159.35      	3           	150         	0           	Open  	;
 P-1171          	J-1006          	J-1158          	208.77      	3           	150         	0           	Open  	;
 P-1172          	J-807           	J-353           	363.1       	4           	150         	0           	Open  	;
 P-1173          	J-212           	J-1077          	198.5       	6           	150         	0           	Open  	;
 P-1174          	J-1151          	J-1068          	677.21      	6           	100         	0           	Open  	;
 P-1175          	J-376           	J-272           	803.5       	6           	150         	0           	Open  	;
 P-1176          	J-539           	J-1159          	3283.739    	4           	100         	0           	Open  	;
 P-1177          	J-1160          	J-1140          	1997.189    	3           	150         	0           	Open  	;
 P-1178          	J-540           	I-RV-2          	633.289     	4           	150         	0           	Open  	;
 P-1179          	J-1159          	J-27            	2518.159    	4           	100         	0           	Open  	;
 P-118           	J-196           	J-197           	10687.62    	4           	150         	0           	Open  	;
 P-1180          	J-335           	J-1161          	1212.099    	4           	150         	0           	Open  	;
 P-1181          	J-1021          	O-Pump-9        	2184.85     	8           	150         	0           	Open  	;
 P-1182          	O-RV-44         	J-44a           	1181.28     	4           	140         	0           	Open  	;
 P-1183          	J-673           	J-74            	1066.43     	4           	150         	0           	Open  	;
 P-1184          	J-215           	J-418           	4795.089    	4           	140         	0           	Open  	;
 P-1185          	J-968           	I-RV-20         	3665.33     	3           	100         	0           	Open  	;
 P-1186          	J-1021          	J-71            	214.25      	6           	150         	0           	Open  	;
 P-1187          	J-1057          	J-438           	1429.43     	4           	140         	0           	Open  	;
 P-1188          	J-863           	J-1163          	5258.089    	4           	140         	0           	Open  	;
 P-1189          	J-1164          	J-1008          	6868.6      	6           	150         	0           	Open  	;
 P-119           	J-198           	J-79            	247.649     	4           	150         	0           	Open  	;
 P-1190          	J-148           	J-1165          	5472.25     	3           	150         	0           	Open  	;
 P-1191          	J-1165          	I-RV-29         	54.08       	3           	150         	0           	Open  	;
 P-1192          	J-1166          	J-1167          	1765.29     	6           	150         	0           	Open  	;
 P-1193          	J-199           	J-246           	3095.37     	6           	150         	0           	Open  	;
 P-1194          	J-1037          	J-856           	2204.129    	8           	150         	0           	Open  	;
 P-1195          	J-1168          	J-1115          	1989.93     	6           	140         	0           	Open  	;
 P-1197          	J-113           	O-RV-28         	686.799     	6           	150         	0           	Open  	;
 P-1198          	J-1101          	J-934           	962.609     	4           	140         	0           	Open  	;
 P-1199          	J-58            	J-1170          	1452.81     	6           	150         	0           	Open  	;
 P-12            	J-21            	J-22            	1896.619    	4           	150         	0           	Open  	;
 P-120           	J-199           	J-200           	9133.299    	4           	100         	0           	Open  	;
 P-1200          	J-501           	J-34            	1355.239    	4           	150         	0           	Open  	;
 P-1201          	J-89            	J-1171          	1968.77     	2           	150         	0           	Open  	;
 P-1202          	J-1             	J-601           	13.34       	3           	150         	0           	Open  	;
 P-1203          	J-101           	J-1173          	5200.009    	6           	150         	0           	Open  	;
 P-1204          	J-19            	J-1168          	803.9       	6           	150         	0           	Open  	;
 P-1205          	J-125           	J-290           	7687.629    	10          	150         	0           	Open  	;
 P-1206          	J-1174          	J-527           	3343.379    	6           	150         	0           	Open  	;
 P-1207          	J-9             	J-130           	6561.209    	4           	100         	0           	Open  	;
 P-1208          	J-89            	J-13            	4592.529    	2           	150         	0           	Open  	;
 P-1209          	J-22            	I-RV-38         	13692       	4           	150         	0           	Open  	;
 P-121           	J-201           	J-202           	1531.81     	4           	100         	0           	Open  	;
 P-1210          	J-60            	J-1175          	672.599     	4           	150         	0           	Open  	;
 P-1211          	J-863           	J-15            	109.51      	6           	150         	0           	Open  	;
 P-1212          	J-1086          	J-914           	9441.259    	4           	100         	0           	Open  	;
 P-1213          	I-RV-16         	J-488           	463.179     	4           	150         	0           	Open  	;
 P-1214          	J-13            	J-797           	203.399     	4           	150         	0           	Open  	;
 P-1215          	J-661           	J-1177          	428.399     	4           	150         	0           	Open  	;
 P-1216          	J-17            	J-1178          	3662.199    	6           	150         	0           	Open  	;
 P-1217          	O-RV-19         	J-785           	32.04       	3           	150         	0           	Open  	;
 P-1218          	J-159           	J-1179          	1632.619    	4           	150         	0           	Open  	;
 P-1219          	J-1172          	J-82            	3304.33     	3           	150         	0           	Open  	;
 P-122           	J-203           	J-204           	198.199     	6           	150         	0           	Open  	;
 P-1220          	O-RV-32         	J-713           	10729.12    	4           	150         	0           	Open  	;
 P-1221          	J-510           	J-159           	3566.83     	4           	150         	0           	Open  	;
 P-1222          	J-27            	I-RV-31         	500.1       	3           	150         	0           	Open  	;
 P-1223          	J-163           	J-468           	277.41      	6           	150         	0           	Open  	;
 P-1224          	J-440           	J-745           	1713.109    	4           	140         	0           	Open  	;
 P-1225          	J-450           	J-317           	186.899     	6           	150         	0           	Open  	;
 P-1226          	O-Pump-10       	J-317           	19325.789   	6           	150         	0           	Open  	;
 P-1228          	J-601           	J-1172          	2312.129    	3           	150         	0           	Open  	;
 P-1229          	J-602           	J-1             	876.58      	8           	150         	0           	Open  	;
 P-123           	J-64            	J-36            	463.859     	4           	150         	0           	Open  	;
 P-1230          	J-878           	J-1139          	303.98      	6           	150         	0           	Open  	;
 P-1231          	J-908           	J-760           	364.769     	3           	100         	0           	Open  	;
 P-1232          	J-750           	I-Pump-1        	523.53      	4           	150         	0           	Open  	;
 P-1233          	J-952           	J-374           	1811.54     	6           	150         	0           	Open  	;
 P-1234          	J-974           	J-847           	2485.09     	3           	100         	0           	Open  	;
 P-1235          	J-994           	J-139           	4820.439    	4           	150         	0           	Open  	;
 P-1236          	J-998           	J-661           	874.75      	4           	100         	0           	Open  	;
 P-1237          	J-1018          	J-523           	587.33      	3           	150         	0           	Open  	;
 P-1238          	J-1024          	J-672           	822.57      	4           	150         	0           	Open  	;
 P-1239          	J-1030          	J-695           	2174.129    	4           	150         	0           	Open  	;
 P-124           	J-205           	J-206           	847.9       	4           	150         	0           	Open  	;
 P-1240          	J-1071          	J-1004          	746.299     	3           	150         	0           	Open  	;
 P-1241          	J-1112          	J-974           	1476.349    	3           	150         	0           	Open  	;
 P-1242          	J-1116          	J-1181          	436.059     	6           	150         	0           	Open  	;
 P-1243          	I-Pump-7        	R-1             	18.28       	8           	150         	0           	Open  	;
 P-1244          	J-1122          	I-Pump-14       	252.49      	6           	140         	0           	Open  	;
 P-1245          	J-1126          	J-71            	1223.51     	8           	100         	0           	CV    	;
 P-1246          	J-1139          	J-1122          	948.13      	6           	140         	0           	Open  	;
 P-1247          	J-1146          	J-996           	1568.43     	6           	100         	0           	Open  	;
 P-1248          	J-82            	J-44            	4577.729    	6           	140         	0           	Open  	;
 P-1249          	J-1157          	J-946           	1032.91     	4           	100         	0           	Open  	;
 P-125           	J-41            	J-207           	1752.579    	6           	150         	0           	Open  	;
 P-1250          	J-1166          	J-152           	328.119     	6           	150         	0           	CV    	;
 P-1251          	J-1167          	J-322           	73.12       	6           	150         	0           	Open  	;
 P-1252          	J-1170          	J-1124          	547.09      	4           	150         	0           	Open  	;
 P-1253          	I-Pump-6        	R-1             	13.42       	12          	150         	0           	Open  	;
 P-1254          	I-Pump-8        	R-1             	18.389      	8           	140         	0           	Open  	;
 P-1255          	O-RV-33         	J-1022          	4723.49     	6           	140         	0           	Open  	;
 P-1257          	J-122           	J-163           	1164.579    	6           	150         	0           	Open  	;
 P-1258          	T-10            	T-9             	37.849      	6           	140         	0           	Open  	;
 P-1259          	J-271           	J-390           	614.469     	4           	100         	0           	Open  	;
 P-126           	J-208           	J-95            	913.169     	4           	150         	0           	Open  	;
 P-1260          	I-Pump-15       	J-155           	1790.089    	6           	150         	0           	Open  	;
 P-1261          	J-527           	J-25            	518.719     	6           	150         	0           	Open  	;
 P-1262          	I-Pump-2        	R-3             	223.229     	6           	100         	0           	Open  	;
 P-1264          	O-Pump-19       	J-243           	6282.27     	6           	100         	0           	Open  	;
 P-1265          	O-Pump-20       	J-622           	1078.949    	6           	100         	0           	Open  	;
 P-1266          	J-8             	J-570           	830.46      	6           	100         	0           	Open  	;
 P-1267          	J-44a           	J-648           	497.369     	4           	150         	0           	Open  	;
 P-1268          	I-RV-18         	J-349           	1638.859    	4           	150         	0           	Open  	;
 P-1269          	O-RV-20         	J-760           	143.649     	3           	150         	0           	Open  	;
 P-127           	J-209           	J-210           	49.139      	3           	150         	0           	Open  	;
 P-1270          	O-RV-21         	J-850           	3854.169    	3           	150         	0           	Open  	;
 P-1271          	O-RV-22         	J-816           	2341.11     	4           	150         	0           	Open  	;
 P-1272          	I-RV-23         	J-512           	1374.119    	4           	150         	0           	Open  	;
 P-1273          	O-RV-24         	J-1100          	3363.09     	2           	150         	0           	Open  	;
 P-1274          	O-RV-25         	J-154           	227.309     	4           	140         	0           	Open  	;
 P-1275          	O-RV-26         	J-790           	2699.6      	4           	150         	0           	Open  	;
 P-1276          	O-RV-27         	J-784           	4295.56     	3           	150         	0           	Open  	;
 P-1277          	I-RV-28         	J-58            	132.83      	6           	150         	0           	Open  	;
 P-1278          	J-398           	J-160           	4898.45     	4           	140         	0           	Open  	;
 P-1279          	O-RV-30         	J-65            	4033.82     	6           	150         	0           	Open  	;
 P-128           	J-211           	J-212           	202.089     	6           	150         	0           	Open  	;
 P-1280          	O-RV-34         	J-244           	7984.83     	3           	100         	0           	Open  	;
 P-1281          	I-Pump-11       	J-134           	812.539     	6           	100         	0           	Open  	;
 P-1282          	O-RV-36         	J-428           	76.699      	4           	100         	0           	Open  	;
 P-1283          	O-RV-37         	J-462           	3103.729    	4           	150         	0           	Open  	;
 P-1284          	O-RV-38         	J-726           	308.369     	4           	150         	0           	Open  	;
 P-1285          	O-RV-39         	J-666           	2411.699    	4           	100         	0           	Open  	;
 P-1286          	O-RV-40         	J-1018          	477.7       	3           	150         	0           	Open  	;
 P-1287          	O-RV-41         	J-989           	1060.949    	3           	150         	0           	Open  	;
 P-1288          	O-RV-42         	J-292           	170.929     	4           	150         	0           	Open  	;
 P-1289          	O-RV-43         	J-824           	2708.929    	4           	150         	0           	Open  	;
 P-129           	J-213           	J-198           	315.089     	6           	150         	0           	Open  	;
 P-1290          	O-RV-45         	J-269           	310.829     	4           	150         	0           	Open  	;
 P-1291          	J-120           	J-963           	145.889     	8           	150         	0           	Open  	;
 P-1292          	I-Pump-12       	J-44            	489.41      	8           	140         	0           	Open  	;
 P-1293          	O-RV-46         	J-983           	1621.5      	4           	150         	0           	Open  	;
 P-1294          	J-53            	J-489           	20999.929   	4           	150         	0           	Open  	;
 P-1295          	O-RV-48         	J-1028          	10280.129   	4           	150         	0           	Open  	;
 P-1296          	J-432           	O-RV-49         	1912.89     	4           	150         	0           	Open  	;
 P-1297          	I-RV-50         	J-188           	2012.219    	4           	150         	0           	Open  	;
 P-1298          	O-RV-51         	J-189           	1102.52     	4           	100         	0           	Open  	;
 P-1299          	O-RV-52         	J-938           	1201.88     	4           	150         	0           	Open  	;
 P-13            	J-23            	J-24            	2969.33     	6           	150         	0           	Open  	;
 P-130           	J-71            	J-124           	63.74       	6           	140         	0           	Open  	;
 P-131           	J-214           	J-201           	6264.009    	4           	150         	0           	Open  	;
 P-132           	J-215           	J-216           	433.809     	4           	100         	0           	Open  	;
 P-133           	J-213           	O-RV-35         	751.479     	6           	100         	0           	Open  	;
 P-134           	J-218           	J-219           	6339.16     	6           	150         	0           	Open  	;
 P-135           	J-220           	J-221           	3923.669    	4           	150         	0           	Open  	;
 P-136           	J-130           	J-220           	3119.379    	4           	150         	0           	Open  	;
 P-137           	J-222           	J-223           	11900.24    	4           	150         	0           	Open  	;
 P-138           	J-41            	O-Pump-11       	3355.959    	6           	100         	0           	Open  	;
 P-139           	J-105           	J-224           	1154.109    	2           	150         	0           	Open  	;
 P-14            	J-22            	J-25            	17192.679   	4           	150         	0           	Open  	;
 P-140           	J-225           	J-118           	3848.06     	4           	140         	0           	Open  	;
 P-141           	J-186           	J-226           	2300.34     	4           	100         	0           	Open  	;
 P-142           	J-227           	J-116           	1606.77     	2           	150         	0           	Open  	;
 P-143           	J-229           	J-120           	2293.61     	4           	150         	0           	Open  	;
 P-144           	J-96            	J-230           	681.94      	4           	150         	0           	Open  	;
 P-145           	J-231           	J-232           	991.28      	4           	150         	0           	Open  	;
 P-146           	J-233           	J-234           	1821.209    	4           	150         	0           	Open  	;
 P-147           	J-235           	J-236           	1870.459    	4           	150         	0           	Open  	;
 P-148           	J-237           	J-238           	1692.329    	4           	150         	0           	Open  	;
 P-149           	J-239           	J-240           	2517.31     	4           	150         	0           	Open  	;
 P-15            	J-26            	O-RV-3          	271.25      	6           	150         	0           	Open  	;
 P-150           	J-241           	J-242           	2674.639    	6           	150         	0           	Open  	;
 P-151           	J-243           	I-RV-34         	1414.359    	3           	100         	0           	Open  	;
 P-152           	J-141           	I-Pump-19       	3200.31     	6           	100         	0           	Open  	;
 P-153           	J-245           	J-79            	2225.05     	4           	150         	0           	Open  	;
 P-154           	J-246           	J-247           	7837.299    	4           	150         	0           	Open  	;
 P-155           	J-154           	J-48            	191.529     	4           	150         	0           	Open  	;
 P-156           	J-248           	J-500           	5376.759    	6           	150         	0           	Open  	;
 P-157           	J-250           	J-110           	5664.49     	4           	150         	0           	Open  	;
 P-158           	J-251           	J-252           	454.769     	2           	150         	0           	Open  	;
 P-159           	J-253           	J-254           	1763.199    	3           	150         	0           	Open  	;
 P-16            	J-15            	J-28            	6103.08     	6           	100         	0           	Open  	;
 P-160           	J-255           	J-256           	119.48      	6           	100         	0           	Open  	;
 P-161           	J-257           	J-45            	5515.5      	4           	100         	0           	Open  	;
 P-162           	J-259           	J-86            	2064.159    	4           	150         	0           	Open  	;
 P-163           	J-260           	J-261           	2212.53     	4           	150         	0           	Open  	;
 P-164           	J-262           	J-263           	5939.439    	4           	150         	0           	Open  	;
 P-165           	J-264           	J-195           	1363.229    	6           	100         	0           	Open  	;
 P-166           	J-265           	J-46            	300.57      	4           	150         	0           	Open  	;
 P-167           	J-266           	J-267           	2464.229    	3           	150         	0           	Open  	;
 P-168           	J-268           	I-RV-45         	1708.52     	4           	150         	0           	Open  	;
 P-169           	J-270           	J-183           	1627.15     	6           	100         	0           	Open  	;
 P-17            	J-29            	J-30            	705.34      	4           	150         	0           	Open  	;
 P-170           	J-48            	J-3             	1051.569    	4           	150         	0           	Open  	;
 P-171           	T-6             	J-272           	220.089     	6           	100         	0           	Open  	;
 P-172           	J-273           	J-274           	1415.56     	4           	150         	0           	Open  	;
 P-173           	J-275           	J-85            	1135.18     	3           	150         	0           	Open  	;
 P-174           	J-170           	J-276           	249.66      	4           	150         	0           	Open  	;
 P-175           	J-277           	J-278           	6352.089    	4           	150         	0           	Open  	;
 P-176           	J-279           	J-280           	195.139     	3           	150         	0           	Open  	;
 P-177           	J-281           	J-282           	900.919     	8           	140         	0           	Open  	;
 P-178           	J-256           	J-283           	783.03      	4           	150         	0           	Open  	;
 P-179           	J-284           	J-148           	8379        	4           	100         	0           	Open  	;
 P-18            	J-31            	J-32            	741.539     	8           	150         	0           	Open  	;
 P-180           	J-285           	J-286           	1372.699    	4           	150         	0           	Open  	;
 P-181           	J-287           	J-288           	7033.7      	4           	100         	0           	Open  	;
 P-182           	J-224           	I-RV-47         	2825.139    	4           	150         	0           	Open  	;
 P-183           	J-289           	J-290           	1351.989    	6           	100         	0           	Open  	;
 P-184           	I-RV-42         	J-372           	1965.089    	4           	150         	0           	Open  	;
 P-185           	J-293           	J-169           	258.429     	4           	150         	0           	Open  	;
 P-186           	J-294           	J-295           	106.36      	6           	100         	0           	Open  	;
 P-187           	J-240           	J-296           	1215.8      	4           	150         	0           	Open  	;
 P-188           	J-297           	J-298           	1715.13     	8           	140         	0           	Open  	;
 P-189           	J-299           	J-300           	5768.569    	4           	100         	0           	Open  	;
 P-19            	J-32            	J-33            	256.19      	8           	150         	0           	Open  	;
 P-190           	J-301           	J-302           	2971.159    	4           	150         	0           	Open  	;
 P-191           	O-RV-55         	J-463           	8303.45     	4           	150         	0           	Open  	;
 P-192           	J-276           	J-305           	226.429     	4           	150         	0           	Open  	;
 P-193           	J-306           	J-307           	3512.399    	3           	150         	0           	Open  	;
 P-194           	J-308           	J-309           	15901.209   	6           	150         	0           	Open  	;
 P-195           	J-310           	J-311           	4460.109    	4           	150         	0           	Open  	;
 P-196           	J-312           	J-313           	673.39      	3           	150         	0           	Open  	;
 P-197           	J-193           	J-314           	644.25      	4           	150         	0           	Open  	;
 P-198           	J-269           	J-315           	811.59      	4           	150         	0           	Open  	;
 P-199           	J-316           	J-450           	4015.09     	6           	150         	0           	Open  	;
 P-2             	J-3             	J-4             	229.259     	3           	150         	0           	Open  	;
 P-20            	J-34            	J-35            	1464.14     	4           	150         	0           	Open  	;
 P-200           	J-219           	J-318           	10229.049   	4           	150         	0           	Open  	;
 P-201           	J-319           	J-320           	4258.589    	6           	150         	0           	Open  	;
 P-202           	J-321           	J-1167          	2039.579    	6           	150         	0           	Open  	;
 P-203           	J-305           	J-323           	175.289     	4           	150         	0           	Open  	;
 P-204           	J-315           	J-324           	1199.5      	4           	150         	0           	Open  	;
 P-205           	J-316           	J-325           	961.95      	3           	150         	0           	Open  	;
 P-206           	J-326           	J-327           	879.89      	3           	150         	0           	Open  	;
 P-207           	J-36            	J-254           	2407.01     	4           	150         	0           	Open  	;
 P-208           	J-328           	J-242           	694.349     	6           	100         	0           	Open  	;
 P-209           	J-329           	J-330           	376.359     	6           	150         	0           	Open  	;
 P-21            	J-36            	J-37            	883.739     	3           	150         	0           	Open  	;
 P-210           	J-270           	J-331           	251.49      	4           	150         	0           	Open  	;
 P-211           	J-251           	J-332           	291.619     	3           	150         	0           	Open  	;
 P-212           	J-179           	J-333           	148.809     	4           	150         	0           	Open  	;
 P-213           	J-334           	J-335           	969.799     	4           	150         	0           	Open  	;
 P-214           	J-144           	J-336           	1654.81     	4           	150         	0           	Open  	;
 P-215           	J-337           	J-338           	1930.979    	6           	150         	0           	Open  	;
 P-216           	J-339           	J-311           	828.929     	4           	150         	0           	Open  	;
 P-217           	J-340           	J-341           	638.84      	3           	150         	0           	Open  	;
 P-218           	J-342           	J-337           	814.27      	3           	150         	0           	Open  	;
 P-219           	J-343           	J-209           	1675.02     	3           	150         	0           	Open  	;
 P-22            	J-38            	J-39            	1752.869    	4           	150         	0           	Open  	;
 P-220           	J-344           	J-345           	555.09      	3           	140         	0           	Open  	;
 P-221           	J-290           	J-346           	2706.659    	6           	150         	0           	Open  	;
 P-222           	J-347           	J-348           	641.19      	3           	150         	0           	Open  	;
 P-223           	J-349           	J-350           	4885.569    	4           	150         	0           	Open  	;
 P-224           	J-156           	J-351           	303.2       	6           	150         	0           	Open  	;
 P-225           	J-352           	J-153           	772.229     	6           	150         	0           	Open  	;
 P-226           	J-353           	J-354           	1936.069    	4           	150         	0           	Open  	;
 P-227           	J-355           	J-189           	281.95      	4           	150         	0           	Open  	;
 P-228           	J-240           	J-177           	961.51      	4           	100         	0           	Open  	;
 P-229           	J-188           	J-356           	2732.689    	4           	150         	0           	Open  	;
 P-23            	J-19            	J-23            	5293.189    	6           	150         	0           	Open  	;
 P-230           	J-285           	J-357           	1064.17     	4           	150         	0           	Open  	;
 P-231           	J-332           	J-358           	1198.92     	3           	150         	0           	Open  	;
 P-232           	J-106           	J-182           	35.299      	4           	150         	0           	Open  	;
 P-233           	J-294           	J-359           	701.08      	2           	150         	0           	Open  	;
 P-234           	J-133           	J-273           	4019.909    	4           	150         	0           	Open  	;
 P-235           	J-222           	J-360           	11013.269   	6           	150         	0           	Open  	;
 P-236           	J-184           	J-293           	33.849      	4           	150         	0           	Open  	;
 P-237           	J-361           	J-362           	1495.819    	2           	150         	0           	Open  	;
 P-238           	J-114           	J-363           	1260.64     	6           	150         	0           	Open  	;
 P-239           	J-113           	J-364           	3226.83     	4           	150         	0           	Open  	;
 P-24            	J-40            	J-41            	2147.449    	6           	100         	0           	Open  	;
 P-240           	J-365           	J-366           	567.15      	6           	150         	0           	Open  	;
 P-241           	J-367           	J-368           	10423.049   	4           	150         	0           	Open  	;
 P-242           	J-223           	J-360           	4766.08     	4           	150         	0           	Open  	;
 P-243           	J-369           	J-137           	411.369     	4           	100         	0           	Open  	;
 P-244           	J-370           	J-371           	20.76       	6           	150         	0           	Open  	;
 P-245           	J-238           	J-372           	1748.14     	4           	150         	0           	Open  	;
 P-246           	J-152           	J-373           	879.59      	3           	100         	0           	Open  	;
 P-247           	J-374           	J-375           	5878.64     	6           	150         	0           	Open  	;
 P-248           	J-376           	J-377           	1332.459    	4           	150         	0           	Open  	;
 P-249           	J-378           	J-379           	6960.1      	4           	150         	0           	Open  	;
 P-25            	J-42            	J-43            	2709.159    	4           	150         	0           	Open  	;
 P-250           	J-380           	J-381           	990.669     	2           	150         	0           	Open  	;
 P-251           	J-382           	J-383           	1069.869    	4           	100         	0           	Open  	;
 P-252           	J-384           	J-140           	936.82      	6           	150         	0           	Open  	;
 P-253           	J-385           	J-363           	6087.919    	4           	150         	0           	Open  	;
 P-254           	J-74            	J-51            	27795.589   	12          	150         	0           	Open  	;
 P-255           	J-388           	J-389           	681.82      	3           	150         	0           	Open  	;
 P-256           	J-352           	J-390           	1624.01     	6           	150         	0           	Open  	;
 P-257           	J-391           	J-245           	711.57      	6           	150         	0           	Open  	;
 P-258           	J-392           	J-393           	317.619     	6           	150         	0           	Open  	;
 P-259           	J-394           	J-395           	686.88      	4           	150         	0           	Open  	;
 P-26            	R-1             	O-Pump-4        	666.669     	8           	140         	0           	Open  	;
 P-260           	J-356           	J-375           	7375.339    	4           	100         	0           	Open  	;
 P-261           	J-396           	J-397           	133.529     	6           	100         	0           	Open  	;
 P-262           	O-RV-29         	J-783           	2405.84     	3           	150         	0           	Open  	;
 P-263           	J-399           	J-384           	174.52      	6           	100         	0           	Open  	;
 P-264           	J-400           	J-401           	0.75        	4           	150         	0           	Open  	;
 P-265           	J-40            	J-402           	4439.2      	4           	150         	0           	Open  	;
 P-266           	J-403           	J-404           	949.34      	3           	150         	0           	Open  	;
 P-267           	J-405           	J-348           	367.42      	3           	150         	0           	Open  	;
 P-268           	J-406           	J-407           	435.82      	6           	100         	0           	Open  	;
 P-269           	J-204           	J-312           	239.229     	6           	150         	0           	Open  	;
 P-27            	J-46            	J-42            	2032.27     	4           	150         	0           	Open  	;
 P-270           	J-75            	J-38            	2448.139    	3           	100         	0           	Open  	;
 P-271           	J-280           	J-408           	347.079     	3           	150         	0           	Open  	;
 P-272           	J-409           	J-355           	243.69      	4           	150         	0           	Open  	;
 P-273           	J-203           	J-410           	307.67      	3           	150         	0           	Open  	;
 P-274           	J-411           	J-412           	2971.08     	6           	100         	0           	Open  	;
 P-275           	J-169           	J-413           	722.7       	4           	150         	0           	Open  	;
 P-276           	J-882           	J-74            	4496.47     	4           	150         	0           	Open  	;
 P-277           	J-416           	J-417           	79.61       	6           	150         	0           	Open  	;
 P-278           	J-418           	J-419           	409.709     	4           	140         	0           	Open  	;
 P-279           	J-420           	I-RV-57         	40.459      	4           	150         	0           	Open  	;
 P-28            	J-11            	J-47            	7105.549    	6           	150         	0           	Open  	;
 P-280           	J-359           	J-90            	3039.37     	6           	150         	0           	Open  	;
 P-281           	J-422           	J-423           	1122.189    	3           	140         	0           	Open  	;
 P-282           	J-314           	J-424           	275.63      	4           	150         	0           	Open  	;
 P-283           	J-425           	J-361           	12.489      	4           	150         	0           	Open  	;
 P-284           	J-426           	J-427           	2126.449    	4           	150         	0           	Open  	;
 P-285           	J-428           	J-429           	1363.14     	4           	150         	0           	Open  	;
 P-286           	J-430           	J-431           	2081.58     	4           	150         	0           	Open  	;
 P-287           	J-432           	J-84            	316.19      	3           	150         	0           	Open  	;
 P-288           	J-433           	J-165           	3383.76     	4           	150         	0           	Open  	;
 P-289           	O-Pump-1        	J-988           	354.88      	4           	150         	0           	Open  	;
 P-29            	J-48            	J-49            	3964.61     	3           	150         	0           	Open  	;
 P-290           	I-RV-3          	J-27            	7042.02     	6           	150         	0           	Open  	;
 P-291           	J-438           	J-439           	6714.169    	4           	150         	0           	Open  	;
 P-292           	J-3             	J-358           	970.609     	4           	150         	0           	Open  	;
 P-293           	J-440           	J-382           	634.219     	4           	150         	0           	Open  	;
 P-294           	J-201           	J-441           	2166.389    	4           	150         	0           	Open  	;
 P-295           	J-442           	J-443           	1004.609    	3           	150         	0           	Open  	;
 P-296           	J-444           	J-445           	3544.55     	6           	150         	0           	Open  	;
 P-297           	J-446           	J-196           	2431.57     	6           	140         	0           	Open  	;
 P-298           	J-448           	J-124           	3465.129    	6           	140         	0           	Open  	;
 P-299           	J-212           	J-449           	2729.939    	3           	140         	0           	Open  	;
 P-3             	J-5             	J-6             	462.57      	4           	150         	0           	Open  	;
 P-30            	J-50            	J-74            	5257.089    	12          	150         	0           	Open  	;
 P-300           	J-450           	J-451           	4121.6      	4           	150         	0           	Open  	;
 P-301           	J-191           	J-263           	5810.529    	4           	150         	0           	Open  	;
 P-302           	J-341           	J-452           	229.149     	3           	150         	0           	Open  	;
 P-303           	J-123           	J-602           	6356.77     	16          	150         	0           	Open  	;
 P-304           	J-454           	J-29            	2521.84     	3           	150         	0           	Open  	;
 P-305           	J-142           	J-455           	649.039     	2           	150         	0           	Open  	;
 P-306           	J-254           	J-456           	587.309     	4           	150         	0           	Open  	;
 P-307           	I-RV-56         	J-572           	5398.74     	6           	150         	0           	Open  	;
 P-308           	J-459           	J-460           	2295.08     	4           	150         	0           	Open  	;
 P-309           	J-461           	I-RV-37         	1128.55     	4           	150         	0           	Open  	;
 P-31            	O-RV-47         	J-108           	33.9        	4           	150         	0           	Open  	;
 P-310           	J-463           	J-464           	5138.47     	4           	150         	0           	Open  	;
 P-311           	J-396           	J-465           	1793.589    	6           	150         	0           	Open  	;
 P-312           	J-466           	J-467           	254.44      	3           	100         	0           	Open  	;
 P-313           	J-468           	J-469           	7189.859    	4           	150         	0           	Open  	;
 P-314           	J-470           	J-471           	620.19      	4           	150         	0           	Open  	;
 P-315           	J-424           	J-472           	318.529     	4           	150         	0           	Open  	;
 P-316           	J-473           	J-474           	2986.5      	4           	150         	0           	Open  	;
 P-317           	J-143           	J-475           	181.119     	4           	150         	0           	Open  	;
 P-318           	J-476           	J-477           	1604.709    	3           	150         	0           	Open  	;
 P-319           	J-478           	J-203           	1561.77     	6           	150         	0           	Open  	;
 P-32            	J-54            	J-55            	498.679     	4           	150         	0           	Open  	;
 P-320           	J-479           	J-480           	2315.36     	4           	150         	0           	Open  	;
 P-321           	I-RV-49         	J-278           	3699.709    	4           	150         	0           	Open  	;
 P-322           	J-481           	J-414           	374.69      	8           	150         	0           	Open  	;
 P-323           	J-482           	J-99            	5596.08     	4           	150         	0           	Open  	;
 P-324           	J-483           	J-484           	2648.639    	6           	150         	0           	Open  	;
 P-325           	J-466           	J-485           	566.929     	3           	140         	0           	Open  	;
 P-326           	O-RV-57         	J-421           	422.809     	4           	150         	0           	Open  	;
 P-327           	J-360           	J-486           	1074.079    	6           	100         	0           	Open  	;
 P-328           	J-487           	O-RV-16         	2535.929    	4           	150         	0           	Open  	;
 P-329           	J-821           	J-123           	5128.5      	4           	150         	0           	Open  	;
 P-33            	J-56            	T-3             	187.449     	3           	100         	0           	Open  	;
 P-330           	J-490           	J-409           	279.049     	4           	150         	0           	Open  	;
 P-331           	J-491           	J-438           	9712.66     	4           	150         	0           	Open  	;
 P-332           	J-485           	J-340           	4792.729    	3           	150         	0           	Open  	;
 P-333           	J-296           	J-492           	2503.159    	4           	150         	0           	Open  	;
 P-334           	J-493           	J-494           	1656.829    	3           	150         	0           	Open  	;
 P-335           	J-20            	J-76            	2274.35     	6           	150         	0           	Open  	;
 P-336           	J-495           	J-496           	104.05      	3           	150         	0           	Open  	;
 P-337           	J-296           	J-497           	664.77      	2           	150         	0           	Open  	;
 P-338           	J-452           	J-498           	0.509       	3           	150         	0           	Open  	;
 P-339           	J-344           	J-499           	452.6       	3           	150         	0           	Open  	;
 P-34            	J-58            	J-59            	4804.39     	6           	140         	0           	Open  	;
 P-340           	J-500           	J-480           	6501        	4           	150         	0           	Open  	;
 P-341           	J-501           	J-502           	3037.229    	4           	150         	0           	Open  	;
 P-342           	J-503           	J-504           	1033        	4           	150         	0           	Open  	;
 P-343           	J-505           	J-287           	9741.5      	6           	100         	0           	Open  	;
 P-344           	J-98            	J-103           	569.049     	4           	150         	0           	Open  	;
 P-345           	J-295           	J-506           	2434.26     	2           	150         	0           	Open  	;
 P-346           	J-507           	J-508           	1741.56     	6           	150         	0           	Open  	;
 P-347           	J-405           	J-509           	840.159     	3           	150         	0           	Open  	;
 P-348           	J-260           	J-510           	1380.069    	6           	150         	0           	Open  	;
 P-349           	J-511           	J-496           	295.76      	3           	150         	0           	Open  	;
 P-35            	J-60            	J-61            	3170.11     	10          	150         	0           	Open  	;
 P-350           	J-182           	O-RV-23         	1465.02     	4           	150         	0           	Open  	;
 P-351           	J-177           	J-513           	2614.62     	4           	150         	0           	Open  	;
 P-352           	J-319           	J-514           	6335.319    	4           	150         	0           	Open  	;
 P-353           	J-515           	J-516           	3070.75     	4           	100         	0           	Open  	;
 P-354           	J-517           	J-400           	0.49        	4           	150         	0           	Open  	;
 P-355           	J-518           	J-519           	8892.129    	6           	150         	0           	Open  	;
 P-356           	J-520           	J-314           	913.929     	4           	150         	0           	Open  	;
 P-357           	J-210           	J-521           	1096.42     	3           	150         	0           	Open  	;
 P-358           	J-365           	J-522           	10525.219   	4           	150         	0           	Open  	;
 P-359           	J-418           	J-428           	1217.099    	4           	150         	0           	Open  	;
 P-36            	J-5             	J-62            	1916.25     	4           	150         	0           	Open  	;
 P-360           	J-153           	I-RV-40         	6577.009    	3           	150         	0           	Open  	;
 P-361           	J-239           	I-RV-9          	1261.89     	4           	150         	0           	Open  	;
 P-362           	J-524           	J-525           	966.21      	4           	150         	0           	Open  	;
 P-363           	J-525           	J-526           	3149.959    	4           	150         	0           	Open  	;
 P-364           	J-105           	J-483           	1768.199    	6           	140         	0           	Open  	;
 P-365           	J-138           	T-15            	249.809     	4           	100         	0           	Open  	;
 P-366           	J-528           	J-529           	2014.42     	4           	150         	0           	Open  	;
 P-367           	J-518           	J-530           	426.799     	6           	100         	0           	Open  	;
 P-368           	J-531           	J-532           	1683.5      	6           	150         	0           	Open  	;
 P-369           	J-533           	J-534           	2006.17     	4           	100         	0           	Open  	;
 P-37            	J-63            	J-64            	285.649     	4           	150         	0           	Open  	;
 P-370           	J-80            	J-535           	1114.369    	4           	150         	0           	Open  	;
 P-371           	J-293           	J-98            	577.969     	4           	150         	0           	Open  	;
 P-372           	J-536           	J-173           	648.21      	4           	150         	0           	Open  	;
 P-373           	J-104           	J-471           	132.149     	4           	150         	0           	Open  	;
 P-374           	J-537           	J-538           	1051.43     	2           	150         	0           	Open  	;
 P-375           	J-539           	J-540           	5094.27     	4           	100         	0           	Open  	;
 P-376           	J-401           	J-409           	681.049     	4           	150         	0           	Open  	;
 P-377           	J-541           	J-542           	966.219     	4           	150         	0           	Open  	;
 P-378           	J-543           	T-12            	460.209     	12          	100         	0           	Open  	;
 P-379           	J-300           	J-138           	1350.88     	4           	100         	0           	Open  	;
 P-38            	J-148           	I-RV-30         	281.63      	6           	150         	0           	Open  	;
 P-380           	J-545           	J-546           	186.529     	6           	100         	0           	Open  	;
 P-381           	J-486           	J-547           	18754.539   	6           	150         	0           	Open  	;
 P-382           	J-329           	J-548           	2765.36     	6           	140         	0           	Open  	;
 P-383           	J-549           	J-283           	614.989     	4           	150         	0           	Open  	;
 P-384           	O-RV-31         	J-942           	3044.189    	3           	150         	0           	Open  	;
 P-385           	J-143           	J-552           	775.89      	4           	150         	0           	Open  	;
 P-386           	J-553           	J-554           	2468.179    	4           	140         	0           	Open  	;
 P-387           	J-194           	J-555           	124.79      	4           	150         	0           	Open  	;
 P-388           	J-507           	J-556           	1355.29     	6           	100         	0           	Open  	;
 P-389           	J-557           	J-209           	968.719     	3           	150         	0           	Open  	;
 P-39            	J-55            	J-67            	2275.87     	4           	150         	0           	Open  	;
 P-390           	J-558           	J-559           	2220.32     	2           	150         	0           	Open  	;
 P-391           	J-158           	J-213           	1501.38     	6           	100         	0           	Open  	;
 P-392           	J-560           	J-561           	1747.54     	4           	150         	0           	Open  	;
 P-393           	J-363           	J-562           	1387.469    	6           	150         	0           	Open  	;
 P-394           	J-563           	J-316           	166.949     	6           	150         	0           	Open  	;
 P-395           	J-475           	J-564           	85.889      	4           	150         	0           	Open  	;
 P-396           	J-565           	J-473           	2527.57     	4           	150         	0           	Open  	;
 P-397           	J-566           	J-567           	6502.459    	4           	150         	0           	Open  	;
 P-398           	J-331           	J-394           	6.28        	4           	100         	0           	Open  	;
 P-399           	J-131           	J-248           	392.989     	6           	100         	0           	Open  	;
 P-4             	J-7             	T-14            	2484.78     	8           	150         	0           	Open  	;
 P-40            	J-68            	J-69            	562         	3           	150         	0           	Open  	;
 P-400           	J-342           	J-568           	1962.06     	3           	150         	0           	Open  	;
 P-401           	J-297           	J-289           	1106.64     	6           	100         	0           	Open  	;
 P-402           	J-569           	J-331           	1404.78     	4           	150         	0           	Open  	;
 P-403           	J-570           	J-571           	2102.719    	4           	150         	0           	Open  	;
 P-404           	J-572           	I-RV-8          	1749.739    	6           	100         	0           	Open  	;
 P-405           	J-573           	J-574           	2915.659    	3           	150         	0           	Open  	;
 P-406           	J-575           	J-268           	1697.449    	4           	150         	0           	Open  	;
 P-407           	J-576           	J-422           	1113.65     	3           	150         	0           	Open  	;
 P-408           	J-577           	J-578           	953.96      	4           	150         	0           	Open  	;
 P-409           	J-579           	J-521           	1314.619    	3           	150         	0           	Open  	;
 P-41            	J-70            	J-300           	7818.569    	6           	100         	0           	Open  	;
 P-410           	J-580           	J-581           	2005.069    	4           	150         	0           	Open  	;
 P-411           	J-444           	J-582           	2728.479    	2           	150         	0           	Open  	;
 P-412           	J-466           	J-452           	43.97       	3           	150         	0           	Open  	;
 P-413           	J-583           	J-328           	1123.719    	6           	140         	0           	Open  	;
 P-414           	J-193           	J-584           	1150.91     	4           	150         	0           	Open  	;
 P-415           	J-585           	J-586           	1445.14     	3           	150         	0           	Open  	;
 P-416           	J-124           	J-71            	59.33       	6           	140         	0           	Open  	;
 P-417           	J-342           	J-587           	1121.239    	3           	150         	0           	Open  	;
 P-418           	J-321           	J-443           	814.409     	3           	150         	0           	Open  	;
 P-419           	J-588           	J-589           	386.29      	6           	140         	0           	Open  	;
 P-42            	J-72            	I-RV-4          	3306.33     	6           	100         	0           	Open  	;
 P-420           	J-590           	J-591           	854.429     	4           	150         	0           	Open  	;
 P-421           	J-592           	J-593           	2736.85     	6           	150         	0           	Open  	;
 P-422           	J-102           	J-594           	2616.85     	4           	150         	0           	Open  	;
 P-423           	J-595           	J-596           	1840.829    	6           	150         	0           	Open  	;
 P-424           	J-597           	J-598           	1934.52     	4           	150         	0           	Open  	;
 P-425           	J-137           	J-599           	1268.66     	4           	150         	0           	Open  	;
 P-426           	J-299           	J-600           	9228.75     	4           	150         	0           	Open  	;
 P-427           	J-570           	J-595           	1797.689    	6           	150         	0           	Open  	;
 P-428           	I-Pump-3        	R-2             	94.97       	8           	150         	0           	Open  	;
 P-429           	J-603           	J-604           	4950.7      	6           	100         	0           	Open  	;
 P-43            	I-RV-53         	J-943           	5204.609    	4           	150         	0           	Open  	;
 P-430           	J-320           	J-605           	289.109     	6           	100         	0           	Open  	;
 P-431           	J-289           	J-606           	1868.369    	8           	140         	0           	Open  	;
 P-432           	J-607           	J-59            	964.989     	6           	140         	0           	Open  	;
 P-433           	J-560           	J-310           	3912.159    	4           	150         	0           	Open  	;
 P-434           	J-273           	J-608           	300.309     	4           	150         	0           	Open  	;
 P-435           	J-609           	J-610           	4561.89     	4           	150         	0           	Open  	;
 P-436           	J-531           	J-611           	761.549     	6           	150         	0           	Open  	;
 P-437           	J-443           	J-612           	282.54      	3           	150         	0           	Open  	;
 P-438           	J-540           	J-299           	14408.4     	4           	100         	0           	Open  	;
 P-439           	J-613           	J-529           	18328.99    	6           	150         	0           	Open  	;
 P-44            	J-75            	J-5             	557.03      	4           	150         	0           	Open  	;
 P-440           	J-167           	O-RV-18         	110.8       	4           	150         	0           	Open  	;
 P-441           	J-614           	J-265           	2115.229    	4           	150         	0           	Open  	;
 P-442           	J-346           	J-507           	2004.53     	6           	100         	0           	Open  	;
 P-443           	J-615           	J-591           	3557.719    	4           	100         	0           	Open  	;
 P-444           	J-534           	O-RV-50         	2179.52     	4           	100         	0           	Open  	;
 P-445           	J-616           	J-91            	1505.79     	2           	150         	0           	Open  	;
 P-446           	J-519           	J-531           	4092.219    	6           	150         	0           	Open  	;
 P-447           	J-243           	J-617           	6195.47     	6           	100         	0           	Open  	;
 P-448           	J-618           	O-Pump-7        	4206.229    	8           	140         	0           	Open  	;
 P-449           	J-619           	J-368           	1275.339    	6           	140         	0           	Open  	;
 P-45            	T-3             	J-50            	445.779     	3           	100         	0           	Open  	;
 P-450           	J-500           	J-376           	1366.54     	6           	140         	0           	Open  	;
 P-451           	J-578           	J-620           	1628.359    	4           	150         	0           	Open  	;
 P-452           	J-421           	J-621           	447.26      	4           	150         	0           	Open  	;
 P-453           	J-622           	J-623           	3961.82     	6           	100         	0           	Open  	;
 P-454           	J-189           	J-624           	3136.82     	4           	150         	0           	Open  	;
 P-455           	J-625           	J-278           	2380.419    	4           	150         	0           	Open  	;
 P-456           	J-626           	J-627           	1694.25     	4           	150         	0           	Open  	;
 P-457           	J-538           	J-122           	1093.64     	6           	140         	0           	Open  	;
 P-458           	J-391           	J-628           	1058.069    	4           	150         	0           	Open  	;
 P-459           	J-272           	J-329           	2           	6           	140         	0           	Open  	;
 P-46            	J-76            	J-77            	4016.37     	3           	100         	0           	Open  	;
 P-460           	J-206           	J-171           	213.309     	4           	150         	0           	Open  	;
 P-461           	J-629           	J-630           	611.719     	8           	140         	0           	Open  	;
 P-462           	J-631           	J-632           	7565.009    	4           	150         	0           	Open  	;
 P-463           	J-633           	J-392           	7058.95     	6           	150         	0           	Open  	;
 P-464           	J-634           	J-635           	952.659     	4           	150         	0           	Open  	;
 P-465           	J-636           	J-637           	423.549     	4           	150         	0           	Open  	;
 P-466           	J-548           	J-124           	3271        	6           	140         	0           	Open  	;
 P-467           	J-335           	J-639           	5097.779    	2           	150         	0           	Open  	;
 P-468           	J-575           	J-144           	924.859     	4           	150         	0           	Open  	;
 P-469           	J-640           	J-641           	388.279     	4           	150         	0           	Open  	;
 P-47            	J-26            	J-78            	3488.459    	6           	150         	0           	Open  	;
 P-470           	J-642           	J-315           	508.91      	4           	100         	0           	Open  	;
 P-471           	J-643           	J-644           	600.669     	3           	150         	0           	Open  	;
 P-472           	J-519           	J-510           	10121.25    	6           	150         	0           	Open  	;
 P-473           	J-645           	J-646           	3415.79     	6           	150         	0           	Open  	;
 P-474           	J-388           	J-647           	1016.909    	3           	150         	0           	Open  	;
 P-475           	J-460           	J-44a           	6.159       	4           	150         	0           	Open  	;
 P-476           	J-232           	J-355           	395         	4           	150         	0           	Open  	;
 P-477           	J-649           	J-650           	10.05       	6           	150         	0           	Open  	;
 P-478           	J-475           	J-651           	791.909     	4           	140         	0           	Open  	;
 P-479           	J-220           	J-652           	6790.129    	4           	150         	0           	Open  	;
 P-48            	J-18            	J-23            	4139.02     	6           	150         	0           	Open  	;
 P-480           	J-392           	J-16            	3784.6      	6           	140         	0           	Open  	;
 P-481           	J-653           	J-493           	1731.839    	3           	100         	0           	Open  	;
 P-482           	J-174           	J-654           	74.26       	4           	150         	0           	Open  	;
 P-483           	J-132           	J-505           	10428.9     	4           	150         	0           	Open  	;
 P-484           	J-410           	J-655           	340.839     	3           	150         	0           	Open  	;
 P-485           	J-33            	T-1             	152.77      	8           	150         	0           	Open  	;
 P-486           	J-657           	J-658           	107.339     	4           	150         	0           	Open  	;
 P-487           	J-659           	J-96            	212.059     	4           	140         	0           	Open  	;
 P-488           	J-660           	J-998           	1019.719    	4           	150         	0           	Open  	;
 P-489           	J-662           	J-663           	401.63      	2           	150         	0           	Open  	;
 P-49            	J-79            	J-80            	219.63      	4           	100         	0           	Open  	;
 P-490           	J-664           	J-665           	1793.979    	4           	150         	0           	Open  	;
 P-491           	J-666           	J-643           	561.38      	3           	150         	0           	Open  	;
 P-492           	J-667           	J-276           	234.809     	4           	150         	0           	Open  	;
 P-493           	J-668           	J-536           	1325.29     	4           	150         	0           	Open  	;
 P-494           	J-390           	J-407           	899.969     	6           	150         	0           	Open  	;
 P-495           	J-420           	J-669           	2043.329    	6           	100         	0           	Open  	;
 P-496           	J-195           	J-270           	1127.869    	6           	150         	0           	Open  	;
 P-497           	J-572           	J-420           	1341.699    	6           	100         	0           	Open  	;
 P-498           	J-171           	J-264           	227.039     	4           	150         	0           	Open  	;
 P-499           	J-367           	J-262           	3487.489    	4           	150         	0           	Open  	;
 P-5             	J-9             	J-10            	2604.04     	6           	150         	0           	Open  	;
 P-50            	J-1172          	J-82            	2641.159    	3           	150         	0           	Open  	;
 P-500           	J-445           	J-670           	815.239     	3           	150         	0           	Open  	;
 P-501           	J-578           	J-662           	357.829     	4           	150         	0           	Open  	;
 P-502           	J-669           	J-536           	147.75      	4           	150         	0           	Open  	;
 P-503           	J-283           	J-671           	650.44      	6           	150         	0           	Open  	;
 P-504           	J-160           	J-1024          	16245.669   	4           	100         	0           	Open  	;
 P-505           	J-292           	J-233           	345.869     	4           	150         	0           	Open  	;
 P-506           	J-673           	J-75            	2745.27     	3           	150         	0           	Open  	;
 P-507           	J-432           	J-150           	571.479     	4           	100         	0           	Open  	;
 P-508           	J-375           	J-21            	6203.549    	4           	150         	0           	Open  	;
 P-509           	J-559           	J-524           	895.609     	4           	100         	0           	Open  	;
 P-51            	J-17            	J-83            	5839.359    	6           	150         	0           	Open  	;
 P-510           	J-631           	J-199           	1702.42     	6           	100         	0           	Open  	;
 P-511           	J-598           	J-541           	3965.729    	4           	150         	0           	Open  	;
 P-512           	J-157           	J-340           	754.32      	3           	150         	0           	Open  	;
 P-513           	J-366           	J-214           	4839.22     	6           	150         	0           	Open  	;
 P-514           	J-411           	T-10            	438.54      	6           	100         	0           	Open  	;
 P-515           	J-173           	J-675           	450.75      	4           	100         	0           	Open  	;
 P-516           	J-529           	J-676           	4979.879    	6           	150         	0           	Open  	;
 P-517           	J-677           	J-678           	8227.639    	4           	150         	0           	Open  	;
 P-518           	J-305           	J-679           	1185.479    	4           	150         	0           	Open  	;
 P-519           	J-512           	J-208           	2148.949    	4           	150         	0           	Open  	;
 P-52            	J-84            	J-85            	2712.449    	3           	140         	0           	Open  	;
 P-520           	J-545           	O-Pump-15       	517.78      	6           	150         	0           	Open  	;
 P-521           	J-204           	J-680           	610.739     	3           	150         	0           	Open  	;
 P-522           	J-681           	J-682           	316.39      	6           	150         	0           	Open  	;
 P-523           	J-683           	J-635           	3416.659    	4           	150         	0           	Open  	;
 P-524           	J-510           	J-645           	1555.92     	6           	150         	0           	Open  	;
 P-525           	J-653           	J-505           	2039.31     	6           	150         	0           	Open  	;
 P-526           	I-Pump-4        	O-Pump-3        	372.709     	8           	100         	0           	Open  	;
 P-527           	J-685           	J-686           	88.559      	2           	140         	0           	Open  	;
 P-528           	J-334           	J-446           	6665.169    	6           	150         	0           	Open  	;
 P-529           	J-157           	J-344           	314.899     	3           	140         	0           	Open  	;
 P-53            	J-86            	J-87            	4806.359    	4           	150         	0           	Open  	;
 P-530           	J-607           	J-687           	2067.489    	4           	150         	0           	Open  	;
 P-531           	J-688           	J-588           	257.6       	6           	150         	0           	Open  	;
 P-532           	J-645           	J-100           	5971.189    	6           	140         	0           	Open  	;
 P-533           	J-689           	J-690           	665.46      	3           	150         	0           	Open  	;
 P-534           	J-381           	J-657           	1810.459    	2           	150         	0           	Open  	;
 P-535           	J-394           	J-691           	366.88      	4           	150         	0           	Open  	;
 P-536           	J-257           	J-692           	2655.06     	4           	150         	0           	Open  	;
 P-537           	J-174           	J-693           	872.159     	4           	150         	0           	Open  	;
 P-538           	J-322           	J-585           	70.26       	6           	150         	0           	Open  	;
 P-539           	J-694           	J-695           	3113.87     	4           	100         	0           	Open  	;
 P-54            	J-88            	J-89            	2517.79     	2           	150         	0           	Open  	;
 P-540           	J-67            	J-696           	5155.1      	3           	150         	0           	Open  	;
 P-541           	J-179           	J-697           	1809.05     	4           	150         	0           	Open  	;
 P-542           	J-67            	J-698           	2730.909    	4           	150         	0           	Open  	;
 P-543           	J-699           	J-689           	1143.5      	3           	150         	0           	Open  	;
 P-544           	J-700           	J-20            	2597.689    	6           	150         	0           	Open  	;
 P-545           	J-701           	J-551           	411.16      	6           	150         	0           	Open  	;
 P-546           	J-814           	J-277           	7762.18     	6           	140         	0           	Open  	;
 P-547           	J-676           	J-547           	7490.089    	6           	150         	0           	Open  	;
 P-548           	J-703           	J-704           	143.149     	6           	150         	0           	Open  	;
 P-549           	J-585           	J-422           	826.799     	4           	100         	0           	Open  	;
 P-55            	J-90            	J-91            	355.079     	2           	150         	0           	Open  	;
 P-550           	J-100           	J-705           	6148.899    	6           	150         	0           	Open  	;
 P-551           	J-73            	J-141           	256.869     	6           	100         	0           	Open  	;
 P-552           	J-265           	J-614           	2862.679    	4           	150         	0           	Open  	;
 P-553           	J-708           	J-40            	2033.76     	6           	150         	0           	Open  	;
 P-554           	J-709           	J-320           	2032.89     	4           	150         	0           	Open  	;
 P-555           	J-210           	J-405           	202.46      	3           	150         	0           	Open  	;
 P-556           	J-710           	J-512           	3983.939    	6           	150         	0           	Open  	;
 P-557           	J-711           	J-712           	482.369     	4           	100         	0           	Open  	;
 P-558           	J-617           	I-RV-32         	6364.459    	4           	150         	0           	Open  	;
 P-559           	J-52            	J-752           	146.82      	8           	150         	0           	Open  	;
 P-56            	J-42            	J-92            	1338.859    	4           	150         	0           	Open  	;
 P-560           	J-689           	J-715           	458.109     	3           	150         	0           	Open  	;
 P-561           	J-637           	J-716           	171.669     	4           	150         	0           	Open  	;
 P-562           	J-717           	J-718           	4261.16     	3           	150         	0           	Open  	;
 P-563           	J-73            	J-52            	145.949     	8           	150         	0           	Open  	;
 P-564           	J-720           	J-359           	143.789     	6           	150         	0           	Open  	;
 P-565           	J-370           	J-721           	1493.31     	4           	150         	0           	Open  	;
 P-566           	J-722           	J-211           	1370.729    	3           	150         	0           	Open  	;
 P-567           	J-476           	J-723           	684.78      	3           	100         	0           	Open  	;
 P-568           	J-219           	J-319           	2182.219    	6           	150         	0           	Open  	;
 P-569           	J-135           	J-399           	181.039     	6           	150         	0           	Open  	;
 P-57            	J-93            	J-94            	12695.129   	4           	150         	0           	Open  	;
 P-570           	J-546           	J-128           	8571.37     	6           	150         	0           	Open  	;
 P-571           	J-301           	J-724           	1534.38     	4           	100         	0           	Open  	;
 P-572           	I-RV-35         	O-Pump-10       	3428.11     	6           	150         	0           	Open  	;
 P-573           	J-311           	J-725           	4567.41     	4           	100         	0           	Open  	;
 P-574           	J-726           	J-727           	2648.61     	4           	150         	0           	Open  	;
 P-575           	J-710           	J-728           	3316.36     	6           	150         	0           	Open  	;
 P-576           	J-206           	J-104           	1775.619    	4           	150         	0           	Open  	;
 P-577           	J-108           	J-161           	186.729     	4           	150         	0           	Open  	;
 P-578           	J-729           	J-255           	1930.15     	6           	150         	0           	Open  	;
 P-579           	J-730           	J-416           	1543.819    	6           	150         	0           	Open  	;
 P-58            	J-95            	J-96            	264.619     	4           	150         	0           	Open  	;
 P-580           	J-573           	J-515           	2812.649    	4           	150         	0           	Open  	;
 P-581           	J-256           	J-731           	1017.82     	4           	140         	0           	Open  	;
 P-582           	J-127           	J-73            	130.529     	6           	100         	0           	Open  	;
 P-583           	J-198           	J-628           	719.619     	6           	150         	0           	Open  	;
 P-584           	J-734           	J-735           	452.179     	4           	150         	0           	Open  	;
 P-585           	J-736           	J-562           	4233.52     	4           	150         	0           	Open  	;
 P-586           	J-737           	J-642           	500.309     	4           	150         	0           	Open  	;
 P-587           	J-738           	J-588           	600.109     	4           	150         	0           	Open  	;
 P-588           	J-269           	J-642           	420.709     	4           	150         	0           	Open  	;
 P-589           	J-584           	J-664           	712.539     	4           	150         	0           	Open  	;
 P-59            	J-97            	J-98            	1944.589    	4           	140         	0           	Open  	;
 P-590           	O-RV-7          	J-763           	3177.689    	4           	150         	0           	Open  	;
 P-591           	J-740           	J-590           	1322.63     	4           	150         	0           	Open  	;
 P-592           	J-741           	J-513           	6298.33     	6           	150         	0           	Open  	;
 P-593           	J-85            	J-742           	1110.31     	3           	150         	0           	Open  	;
 P-594           	J-722           	J-743           	1353.569    	3           	150         	0           	Open  	;
 P-595           	J-744           	J-440           	251         	4           	150         	0           	Open  	;
 P-596           	J-628           	J-391           	439.91      	6           	150         	0           	Open  	;
 P-597           	J-613           	J-222           	1648.02     	6           	100         	0           	Open  	;
 P-598           	J-351           	J-326           	58.22       	6           	150         	0           	Open  	;
 P-599           	J-677           	J-653           	3296.04     	6           	150         	0           	Open  	;
 P-6             	J-11            	J-12            	3879.229    	6           	100         	0           	Open  	;
 P-60            	J-99            	J-100           	2691.229    	4           	150         	0           	Open  	;
 P-600           	J-533           	J-746           	2909.59     	4           	100         	0           	Open  	;
 P-601           	J-250           	I-RV-15         	91.389      	4           	150         	0           	Open  	;
 P-602           	J-223           	J-748           	7562.1      	4           	150         	0           	Open  	;
 P-603           	J-371           	J-749           	1232.739    	4           	150         	0           	Open  	;
 P-604           	J-750           	J-1166          	585.07      	6           	150         	0           	Open  	;
 P-605           	J-425           	J-751           	2576.12     	4           	150         	0           	Open  	;
 P-606           	J-752           	J-141           	337.149     	6           	150         	0           	Open  	;
 P-607           	J-753           	J-580           	143.119     	4           	150         	0           	Open  	;
 P-608           	J-754           	J-1030          	6815.27     	4           	150         	0           	Open  	;
 P-609           	J-92            	J-533           	1489.449    	4           	150         	0           	Open  	;
 P-61            	J-101           	J-83            	8827.99     	4           	150         	0           	Open  	;
 P-610           	J-351           	J-478           	1240.8      	3           	150         	0           	Open  	;
 P-611           	J-755           	J-692           	3357.199    	4           	150         	0           	Open  	;
 P-612           	J-76            	J-676           	3924.08     	6           	150         	0           	Open  	;
 P-613           	J-756           	J-757           	1444.89     	4           	150         	0           	Open  	;
 P-614           	J-445           	J-607           	8526.299    	6           	150         	0           	Open  	;
 P-615           	J-284           	J-758           	5075.41     	4           	150         	0           	Open  	;
 P-616           	J-613           	J-759           	4937.45     	4           	150         	0           	Open  	;
 P-617           	J-166           	J-248           	973.849     	4           	140         	0           	Open  	;
 P-618           	J-388           	J-760           	966.21      	3           	150         	0           	Open  	;
 P-619           	O-RV-8          	J-264           	74.16       	6           	150         	0           	Open  	;
 P-62            	J-102           	J-101           	1979.709    	4           	150         	0           	Open  	;
 P-620           	J-546           	T-11            	180.039     	6           	150         	0           	Open  	;
 P-621           	J-536           	I-RV-7          	5154.66     	4           	100         	0           	Open  	;
 P-622           	J-154           	J-266           	1036.949    	4           	150         	0           	Open  	;
 P-623           	J-502           	J-764           	3732.25     	3           	100         	0           	Open  	;
 P-624           	J-733           	J-127           	3888.189    	8           	150         	0           	Open  	;
 P-625           	J-339           	J-765           	2397.669    	4           	150         	0           	Open  	;
 P-626           	J-486           	J-257           	5894.729    	4           	150         	0           	Open  	;
 P-627           	J-766           	J-767           	2995.78     	3           	150         	0           	Open  	;
 P-628           	J-768           	J-559           	4094.219    	4           	150         	0           	Open  	;
 P-629           	J-133           	J-285           	1516.9      	4           	150         	0           	Open  	;
 P-63            	J-103           	J-104           	2850.84     	4           	150         	0           	Open  	;
 P-630           	J-769           	J-657           	9279.54     	3           	150         	0           	Open  	;
 P-631           	J-156           	J-478           	140.74      	6           	150         	0           	Open  	;
 P-632           	J-658           	J-770           	1126.719    	2           	150         	0           	Open  	;
 P-633           	J-493           	J-66            	3486.969    	3           	150         	0           	Open  	;
 P-634           	J-196           	J-31            	1888.52     	6           	150         	0           	Open  	;
 P-635           	J-772           	J-773           	977.219     	3           	150         	0           	Open  	;
 P-636           	J-774           	J-339           	3444.6      	4           	150         	0           	Open  	;
 P-637           	J-775           	J-776           	368.549     	6           	140         	0           	Open  	;
 P-638           	J-777           	J-416           	8682.78     	4           	150         	0           	Open  	;
 P-639           	J-778           	J-779           	2576.59     	4           	150         	0           	Open  	;
 P-64            	J-90            	J-105           	359.489     	6           	150         	0           	Open  	;
 P-640           	J-580           	J-780           	3751.189    	4           	150         	0           	Open  	;
 P-641           	J-604           	J-781           	3983.3      	4           	150         	0           	Open  	;
 P-642           	J-155           	J-782           	1101.719    	6           	100         	0           	Open  	;
 P-643           	O-RV-9          	J-259           	811.799     	4           	150         	0           	Open  	;
 P-644           	J-454           	I-RV-27         	92.22       	3           	150         	0           	Open  	;
 P-645           	J-785           	J-786           	188.19      	3           	100         	0           	Open  	;
 P-646           	J-726           	J-694           	56.84       	6           	150         	0           	Open  	;
 P-647           	J-787           	J-681           	138.85      	6           	150         	0           	Open  	;
 P-648           	J-502           	J-788           	4099.83     	4           	150         	0           	Open  	;
 P-649           	J-92            	J-370           	321.82      	4           	100         	0           	Open  	;
 P-65            	J-106           	J-107           	1939.4      	4           	150         	0           	Open  	;
 P-650           	J-789           	J-790           	3032.189    	4           	150         	0           	Open  	;
 P-651           	J-121           	J-461           	6404.549    	6           	150         	0           	Open  	;
 P-652           	J-517           	J-401           	0.899       	4           	150         	0           	Open  	;
 P-653           	J-791           	J-792           	1389.719    	4           	150         	0           	Open  	;
 P-654           	J-127           	J-52            	78.099      	8           	150         	0           	Open  	;
 P-655           	J-794           	J-795           	2412.229    	4           	100         	0           	Open  	;
 P-656           	J-796           	J-518           	6631.399    	6           	150         	0           	Open  	;
 P-657           	J-562           	J-797           	5894.16     	6           	150         	0           	Open  	;
 P-658           	J-798           	J-799           	1360.02     	6           	150         	0           	Open  	;
 P-659           	J-400           	J-517           	0.49        	4           	150         	0           	Open  	;
 P-66            	J-108           	J-109           	9514.169    	4           	150         	0           	Open  	;
 P-661           	J-773           	J-239           	10683.469   	4           	100         	0           	Open  	;
 P-662           	J-643           	J-802           	2460.57     	3           	150         	0           	Open  	;
 P-663           	J-424           	J-803           	141.99      	4           	150         	0           	Open  	;
 P-664           	J-35            	J-804           	1793.25     	4           	150         	0           	Open  	;
 P-665           	J-462           	J-805           	4229.6      	4           	150         	0           	Open  	;
 P-666           	J-471           	J-806           	768.9       	4           	150         	0           	Open  	;
 P-667           	J-807           	J-808           	2068.31     	4           	150         	0           	Open  	;
 P-668           	J-646           	J-114           	530.799     	6           	150         	0           	Open  	;
 P-669           	J-468           	O-RV-56         	1969.109    	6           	150         	0           	Open  	;
 P-67            	J-110           	J-111           	478.679     	4           	150         	0           	Open  	;
 P-670           	J-563           	J-809           	911.609     	3           	150         	0           	Open  	;
 P-671           	J-350           	J-810           	1874.239    	6           	140         	0           	Open  	;
 P-672           	J-811           	J-812           	331.76      	6           	150         	0           	Open  	;
 P-673           	J-698           	J-813           	2928.09     	3           	150         	0           	Open  	;
 P-674           	J-814           	J-563           	604.28      	6           	100         	0           	Open  	;
 P-675           	J-312           	J-321           	232.52      	6           	100         	0           	Open  	;
 P-676           	J-317           	J-8             	4181.109    	6           	150         	0           	Open  	;
 P-677           	J-635           	J-815           	725.049     	4           	150         	0           	Open  	;
 P-678           	J-665           	I-RV-22         	207.929     	4           	150         	0           	Open  	;
 P-679           	J-735           	J-640           	418.779     	4           	150         	0           	Open  	;
 P-68            	J-112           	J-113           	4192.649    	4           	150         	0           	Open  	;
 P-680           	J-473           	J-817           	3192.489    	4           	150         	0           	Open  	;
 P-681           	J-662           	J-97            	2352.699    	4           	150         	0           	Open  	;
 P-682           	J-384           	J-399           	1507.579    	4           	150         	0           	Open  	;
 P-683           	J-134           	J-135           	1498.699    	4           	150         	0           	Open  	;
 P-684           	J-326           	J-587           	502.609     	6           	150         	0           	Open  	;
 P-685           	J-818           	J-590           	1305.27     	4           	150         	0           	Open  	;
 P-686           	J-683           	J-819           	1814.03     	4           	150         	0           	Open  	;
 P-687           	J-820           	J-614           	936.77      	4           	150         	0           	Open  	;
 P-688           	J-618           	J-123           	101.709     	4           	150         	0           	Open  	;
 P-689           	J-822           	J-823           	1671.56     	4           	150         	0           	Open  	;
 P-69            	J-114           	J-115           	499.92      	6           	150         	0           	Open  	;
 P-690           	J-238           	I-RV-43         	175.5       	4           	150         	0           	Open  	;
 P-691           	J-128           	J-543           	377.45      	6           	150         	0           	Open  	;
 P-692           	J-647           	J-908           	399.049     	3           	150         	0           	Open  	;
 P-693           	J-756           	J-825           	7798.479    	4           	150         	0           	Open  	;
 P-694           	I-RV-10         	J-425           	9856.44     	4           	100         	0           	Open  	;
 P-695           	J-828           	J-829           	5289.85     	8           	150         	0           	Open  	;
 P-696           	J-583           	J-1052          	5876.149    	6           	150         	0           	Open  	;
 P-697           	J-829           	J-73            	16096.219   	8           	150         	0           	Open  	;
 P-698           	J-831           	J-699           	1004.21     	3           	150         	0           	Open  	;
 P-699           	J-161           	J-832           	4002.429    	2           	140         	0           	Open  	;
 P-7             	J-13            	J-14            	3406.56     	4           	150         	0           	Open  	;
 P-70            	J-116           	J-117           	1709.859    	4           	150         	0           	Open  	;
 P-700           	J-633           	J-833           	4039.6      	4           	150         	0           	Open  	;
 P-701           	J-834           	J-615           	521.89      	4           	150         	0           	Open  	;
 P-702           	J-785           	J-835           	1404.569    	3           	150         	0           	Open  	;
 P-703           	J-604           	J-836           	18925.63    	4           	150         	0           	Open  	;
 P-704           	J-592           	J-826           	4448.02     	4           	150         	0           	Open  	;
 P-705           	J-787           	J-837           	712.63      	6           	150         	0           	Open  	;
 P-706           	J-838           	J-839           	3363.59     	6           	150         	0           	Open  	;
 P-707           	O-Pump-5        	J-123           	4107.859    	16          	150         	0           	Open  	;
 P-708           	J-799           	J-841           	1261.329    	6           	150         	0           	Open  	;
 P-709           	J-842           	J-269           	1597.579    	4           	150         	0           	Open  	;
 P-71            	J-118           	J-119           	2183.81     	2           	150         	0           	Open  	;
 P-710           	T-8             	J-596           	38.83       	6           	100         	0           	Open  	;
 P-711           	J-592           	J-411           	3969.919    	6           	150         	0           	Open  	;
 P-712           	J-823           	J-844           	4286.41     	4           	150         	0           	Open  	;
 P-713           	J-476           	J-477           	1423.319    	3           	100         	0           	Open  	;
 P-714           	J-268           	J-237           	634.619     	4           	100         	0           	Open  	;
 P-715           	J-636           	J-146           	866.71      	4           	150         	0           	Open  	;
 P-716           	J-845           	J-488           	1240.66     	4           	150         	0           	Open  	;
 P-717           	J-846           	J-618           	785.609     	8           	150         	0           	Open  	;
 P-718           	J-847           	J-775           	2082.83     	2           	150         	0           	Open  	;
 P-719           	J-481           	J-848           	1560.03     	8           	150         	0           	Open  	;
 P-72            	I-RV-1          	J-139           	21781.63    	4           	150         	0           	Open  	;
 P-720           	J-816           	J-683           	31.61       	4           	150         	0           	Open  	;
 P-721           	J-462           	J-849           	2080.03     	4           	150         	0           	Open  	;
 P-722           	J-678           	I-RV-21         	192.24      	3           	150         	0           	Open  	;
 P-723           	J-851           	J-852           	2827.62     	4           	150         	0           	Open  	;
 P-724           	J-488           	J-853           	805.27      	4           	150         	0           	Open  	;
 P-725           	J-170           	J-97            	1327.76     	4           	150         	0           	Open  	;
 P-726           	J-852           	J-854           	258.42      	4           	150         	0           	Open  	;
 P-727           	J-640           	J-855           	467.649     	4           	150         	0           	Open  	;
 P-728           	J-856           	T-2             	218.07      	10          	150         	0           	Open  	;
 P-729           	J-637           	J-858           	78.819      	4           	150         	0           	Open  	;
 P-73            	J-34            	J-60            	1697.8      	4           	150         	0           	Open  	;
 P-730           	J-140           	J-745           	1147.16     	4           	100         	0           	Open  	;
 P-731           	J-700           	J-859           	4960.68     	4           	150         	0           	Open  	;
 P-732           	J-403           	J-545           	41.509      	6           	150         	0           	Open  	;
 P-733           	J-860           	J-861           	4821.609    	4           	150         	0           	Open  	;
 P-734           	J-862           	J-863           	7809.549    	6           	150         	0           	Open  	;
 P-735           	J-864           	J-865           	2013.78     	4           	100         	0           	Open  	;
 P-737           	J-530           	J-369           	3236.419    	4           	150         	0           	Open  	;
 P-738           	R-1             	I-Pump-5        	10.5        	16          	100         	0           	Open  	;
 P-74            	R-3             	R-4             	382.51      	6           	150         	0           	Open  	;
 P-740           	J-356           	J-869           	201.229     	4           	100         	0           	Open  	;
 P-741           	J-870           	J-871           	8668.049    	3           	150         	0           	Open  	;
 P-743           	J-626           	J-102           	4302.859    	6           	150         	0           	Open  	;
 P-744           	J-873           	J-874           	535.359     	2           	100         	0           	Open  	;
 P-745           	J-503           	J-875           	512.32      	4           	150         	0           	Open  	;
 P-746           	J-876           	J-877           	1388.04     	3           	150         	0           	Open  	;
 P-748           	J-881           	J-8             	7928.359    	4           	150         	0           	Open  	;
 P-749           	J-554           	J-882           	2212.58     	4           	150         	0           	Open  	;
 P-75            	O-RV-54         	J-489           	394.489     	4           	150         	0           	Open  	;
 P-750           	J-287           	J-883           	4095.37     	6           	150         	0           	Open  	;
 P-751           	J-708           	T-13            	226.479     	6           	150         	0           	Open  	;
 P-752           	J-885           	J-886           	5133.68     	6           	140         	0           	Open  	;
 P-753           	J-887           	J-227           	333.41      	2           	100         	0           	Open  	;
 P-754           	J-565           	J-798           	616.82      	6           	100         	0           	Open  	;
 P-755           	J-888           	J-352           	809.59      	4           	150         	0           	Open  	;
 P-756           	J-889           	J-56            	5862.339    	4           	150         	0           	Open  	;
 P-757           	J-890           	J-891           	217.809     	3           	100         	0           	Open  	;
 P-758           	J-839           	J-892           	6077.25     	4           	150         	0           	Open  	;
 P-759           	J-893           	J-894           	2672.989    	3           	150         	0           	Open  	;
 P-76            	O-RV-2          	J-1156          	11390.089   	4           	150         	0           	Open  	;
 P-760           	J-308           	J-895           	2308.61     	4           	150         	0           	Open  	;
 P-761           	J-848           	J-896           	452.859     	8           	150         	0           	Open  	;
 P-762           	J-378           	O-RV-10         	2785.08     	4           	100         	0           	Open  	;
 P-763           	J-897           	J-898           	586.95      	3           	150         	0           	Open  	;
 P-764           	J-385           	J-99            	2753.959    	4           	150         	0           	Open  	;
 P-765           	J-861           	J-752           	3630.699    	6           	150         	0           	Open  	;
 P-766           	J-594           	J-899           	1538.119    	4           	150         	0           	Open  	;
 P-767           	J-484           	I-RV-55         	610.69      	4           	150         	0           	Open  	;
 P-768           	J-589           	J-334           	9036.37     	6           	150         	0           	Open  	;
 P-769           	O-RV-11         	J-1057          	374.67      	4           	150         	0           	Open  	;
 P-77            	J-25            	J-128           	3450.219    	6           	150         	0           	Open  	;
 P-770           	J-901           	J-902           	14213.57    	4           	140         	0           	Open  	;
 P-771           	J-306           	J-903           	882.309     	4           	140         	0           	Open  	;
 P-772           	J-412           	J-862           	212.6       	6           	100         	0           	Open  	;
 P-773           	J-401           	J-517           	0.899       	4           	150         	0           	Open  	;
 P-774           	J-485           	J-341           	1322.719    	3           	150         	0           	Open  	;
 P-775           	J-508           	T-7             	918.69      	6           	100         	0           	Open  	;
 P-776           	J-905           	J-511           	153.52      	3           	150         	0           	Open  	;
 P-777           	I-RV-12         	J-9             	3009.979    	6           	150         	0           	Open  	;
 P-778           	J-233           	J-906           	993.34      	4           	140         	0           	Open  	;
 P-779           	J-513           	J-538           	4590.779    	6           	150         	0           	Open  	;
 P-78            	J-28            	J-129           	6680.029    	4           	150         	0           	Open  	;
 P-780           	J-907           	J-908           	217.75      	3           	150         	0           	Open  	;
 P-781           	J-338           	J-722           	728.419     	3           	140         	0           	Open  	;
 P-782           	J-410           	J-909           	275.119     	3           	150         	0           	Open  	;
 P-783           	J-246           	J-700           	6623.759    	6           	150         	0           	Open  	;
 P-784           	J-595           	J-910           	1917.78     	2           	150         	0           	Open  	;
 P-785           	I-RV-6          	J-277           	155.389     	4           	150         	0           	Open  	;
 P-786           	J-235           	J-385           	3578.79     	4           	150         	0           	Open  	;
 P-787           	J-911           	J-489           	5861.74     	4           	150         	0           	Open  	;
 P-788           	J-597           	I-RV-14         	1318.609    	4           	150         	0           	Open  	;
 P-79            	J-130           	J-131           	5300.379    	6           	150         	0           	Open  	;
 P-790           	J-915           	J-916           	216.059     	4           	150         	0           	Open  	;
 P-791           	J-917           	J-310           	13874.259   	4           	150         	0           	Open  	;
 P-792           	J-918           	J-403           	1202.17     	3           	150         	0           	Open  	;
 P-793           	J-914           	J-21            	8352.809    	4           	150         	0           	Open  	;
 P-794           	J-919           	J-920           	5131.39     	8           	150         	0           	Open  	;
 P-795           	J-919           	J-301           	4603.41     	4           	150         	0           	Open  	;
 P-796           	J-885           	J-889           	492.89      	4           	100         	0           	Open  	;
 P-797           	J-864           	J-921           	2865.209    	4           	140         	0           	Open  	;
 P-798           	J-922           	J-890           	169.889     	3           	150         	0           	Open  	;
 P-799           	J-229           	J-923           	5756.66     	3           	100         	0           	Open  	;
 P-8             	J-15            	J-11            	326.399     	6           	150         	0           	Open  	;
 P-80            	J-132           	J-133           	4629.89     	4           	150         	0           	Open  	;
 P-800           	J-924           	J-925           	1111.989    	4           	150         	0           	Open  	;
 P-801           	J-926           	J-927           	884.809     	3           	150         	0           	Open  	;
 P-802           	J-686           	J-928           	5173.529    	6           	150         	0           	Open  	;
 P-805           	J-906           	J-932           	1000.44     	3           	150         	0           	Open  	;
 P-806           	J-786           	J-933           	299.17      	3           	150         	0           	Open  	;
 P-807           	J-934           	J-503           	699.669     	4           	140         	0           	Open  	;
 P-808           	J-935           	J-936           	2814.82     	4           	140         	0           	Open  	;
 P-809           	J-63            	J-937           	2765.469    	4           	150         	0           	Open  	;
 P-81            	J-134           	J-135           	271.179     	6           	150         	0           	Open  	;
 P-810           	J-938           	J-636           	1884.81     	4           	150         	0           	Open  	;
 P-811           	J-939           	J-846           	92.069      	8           	150         	0           	Open  	;
 P-812           	J-701           	J-940           	201.979     	6           	150         	0           	Open  	;
 P-814           	J-943           	I-RV-17         	3466.229    	4           	100         	0           	Open  	;
 P-815           	J-945           	J-1157          	423.25      	4           	150         	0           	Open  	;
 P-817           	J-658           	J-225           	1401.56     	4           	150         	0           	Open  	;
 P-818           	J-948           	I-RV-44         	60.18       	4           	140         	0           	Open  	;
 P-819           	J-950           	J-901           	6466.12     	4           	150         	0           	Open  	;
 P-82            	J-136           	J-137           	861.15      	4           	150         	0           	Open  	;
 P-820           	J-191           	J-951           	2896.83     	4           	140         	0           	Open  	;
 P-821           	J-705           	J-611           	612.369     	6           	140         	0           	Open  	;
 P-822           	J-530           	J-886           	5361.859    	6           	150         	0           	Open  	;
 P-823           	J-952           	J-953           	2716.969    	4           	150         	0           	Open  	;
 P-824           	J-954           	J-955           	6134.25     	6           	150         	0           	Open  	;
 P-825           	J-945           	J-575           	426.17      	4           	150         	0           	Open  	;
 P-826           	J-698           	O-RV-6          	3027.219    	4           	150         	0           	Open  	;
 P-827           	J-508           	J-956           	8661.44     	3           	100         	0           	Open  	;
 P-828           	J-480           	J-426           	885.63      	4           	150         	0           	Open  	;
 P-829           	J-729           	J-957           	3520.55     	6           	140         	0           	Open  	;
 P-83            	J-138           	J-994           	377.17      	4           	150         	0           	Open  	;
 P-830           	J-797           	J-501           	4072.59     	4           	150         	0           	Open  	;
 P-831           	J-699           	J-215           	1214.67     	4           	150         	0           	Open  	;
 P-832           	J-596           	J-775           	1508.43     	6           	150         	0           	Open  	;
 P-833           	J-263           	J-954           	6512.549    	4           	100         	0           	Open  	;
 P-834           	J-245           	I-RV-36         	739.32      	4           	100         	0           	Open  	;
 P-835           	J-337           	J-587           	387.059     	6           	150         	0           	Open  	;
 P-836           	J-665           	J-711           	1015.53     	4           	100         	0           	Open  	;
 P-837           	J-956           	J-958           	1213.199    	2           	150         	0           	Open  	;
 P-838           	J-862           	J-959           	4093.959    	4           	150         	0           	Open  	;
 P-839           	J-877           	J-960           	222.8       	3           	150         	0           	Open  	;
 P-84            	J-140           	J-127           	564.789     	6           	100         	0           	Open  	;
 P-840           	J-444           	J-260           	6612.959    	6           	150         	0           	Open  	;
 P-841           	J-917           	J-962           	3674.34     	4           	150         	0           	Open  	;
 P-842           	J-920           	J-120           	6088.029    	8           	150         	0           	Open  	;
 P-843           	J-838           	J-964           	4380.7      	4           	150         	0           	Open  	;
 P-844           	I-Pump-10       	J-708           	416.869     	6           	100         	0           	Open  	;
 P-845           	J-146           	J-232           	1348.569    	4           	150         	0           	Open  	;
 P-846           	J-682           	J-966           	1112.089    	6           	150         	0           	Open  	;
 P-847           	J-943           	J-406           	1323.939    	4           	140         	0           	Open  	;
 P-848           	J-887           	J-919           	5495.2      	8           	150         	0           	Open  	;
 P-849           	J-593           	J-967           	4743.819    	6           	150         	0           	Open  	;
 P-85            	J-142           	J-143           	1638.609    	4           	150         	0           	Open  	;
 P-850           	J-678           	J-968           	2674.55     	4           	150         	0           	Open  	;
 P-851           	J-192           	J-677           	1501.989    	6           	150         	0           	Open  	;
 P-852           	J-810           	I-RV-39         	7345.91     	4           	140         	0           	Open  	;
 P-853           	J-593           	J-883           	2168.649    	6           	150         	0           	Open  	;
 P-854           	J-969           	J-970           	426.26      	4           	150         	0           	Open  	;
 P-855           	J-971           	J-955           	78.019      	3           	150         	0           	Open  	;
 P-856           	J-730           	J-772           	1036.17     	2           	150         	0           	Open  	;
 P-858           	J-946           	J-948           	199.11      	4           	150         	0           	Open  	;
 P-859           	J-973           	J-4             	1087.01     	3           	150         	0           	Open  	;
 P-86            	J-59            	J-18            	109.5       	6           	150         	0           	Open  	;
 P-860           	J-869           	J-566           	4795.549    	4           	150         	0           	Open  	;
 P-861           	J-974           	J-975           	1475.949    	2           	150         	0           	Open  	;
 P-862           	J-798           	J-976           	3306.199    	3           	100         	0           	Open  	;
 P-863           	J-16            	J-977           	2948.55     	4           	150         	0           	Open  	;
 P-864           	J-784           	J-978           	1745.77     	3           	150         	0           	Open  	;
 P-865           	J-525           	O-RV-13         	87.059      	4           	140         	0           	Open  	;
 P-866           	J-779           	J-979           	2858.33     	4           	100         	0           	Open  	;
 P-867           	J-893           	J-980           	5120.129    	3           	150         	0           	Open  	;
 P-868           	J-881           	J-981           	4708.149    	6           	150         	0           	Open  	;
 P-87            	J-144           	J-145           	918.429     	4           	100         	0           	Open  	;
 P-870           	J-957           	J-396           	1334.89     	6           	150         	0           	Open  	;
 P-871           	J-907           	J-984           	643         	3           	150         	0           	Open  	;
 P-872           	J-377           	I-RV-54         	1632.05     	4           	150         	0           	Open  	;
 P-873           	J-369           	J-885           	2784.06     	4           	150         	0           	Open  	;
 P-874           	J-417           	J-710           	8267.089    	6           	150         	0           	Open  	;
 P-875           	J-776           	J-838           	7205.709    	6           	150         	0           	Open  	;
 P-876           	J-985           	J-828           	1711.599    	8           	100         	0           	Open  	;
 P-877           	J-794           	J-602           	4138.43     	8           	150         	0           	Open  	;
 P-878           	J-295           	J-81            	807.679     	6           	150         	0           	Open  	;
 P-879           	J-988           	I-RV-41         	76.4        	3           	100         	0           	Open  	;
 P-88            	J-146           	J-147           	740.719     	4           	100         	0           	Open  	;
 P-880           	J-367           	J-990           	3538.939    	4           	150         	0           	Open  	;
 P-881           	J-886           	J-553           	1657.979    	6           	150         	0           	Open  	;
 P-883           	J-766           	J-992           	2873.08     	4           	100         	0           	Open  	;
 P-884           	J-896           	J-939           	205.25      	8           	100         	0           	Open  	;
 P-885           	J-779           	J-993           	3148.719    	4           	150         	0           	Open  	;
 P-886           	J-792           	I-RV-52         	147.13      	4           	150         	0           	Open  	;
 P-887           	J-650           	J-688           	66.489      	6           	150         	0           	Open  	;
 P-888           	J-566           	J-609           	1822.17     	4           	100         	0           	Open  	;
 P-889           	J-841           	J-893           	2624.639    	3           	150         	0           	Open  	;
 P-89            	O-RV-4          	J-26            	414.799     	6           	150         	0           	Open  	;
 P-890           	J-994           	J-995           	2582.77     	4           	150         	0           	Open  	;
 P-891           	J-996           	J-954           	11301.809   	6           	150         	0           	Open  	;
 P-892           	J-985           	J-997           	889.739     	6           	140         	0           	Open  	;
 P-893           	J-998           	J-999           	2202.09     	4           	150         	0           	Open  	;
 P-894           	I-Pump-9        	O-Pump-6        	6595.069    	12          	150         	0           	Open  	;
 P-895           	J-1001          	J-630           	76.26       	6           	100         	0           	Open  	;
 P-896           	J-882           	J-960           	3731.59     	4           	150         	0           	Open  	;
 P-897           	J-297           	J-686           	4194.72     	6           	140         	0           	Open  	;
 P-899           	J-694           	J-756           	3165.969    	4           	100         	0           	Open  	;
 P-9             	J-16            	J-17            	9051.83     	6           	150         	0           	Open  	;
 P-90            	J-150           	J-151           	485.019     	4           	140         	0           	Open  	;
 P-900           	J-1002          	J-1112          	10677.059   	3           	140         	0           	Open  	;
 P-901           	J-1003          	J-1071          	1912.25     	3           	150         	0           	Open  	;
 P-902           	J-465           	J-861           	19.059      	6           	140         	0           	Open  	;
 P-903           	J-554           	J-1005          	1427.239    	3           	150         	0           	Open  	;
 P-904           	J-495           	J-1006          	174.809     	3           	100         	0           	Open  	;
 P-905           	J-968           	I-RV-19         	743.14      	3           	150         	0           	Open  	;
 P-906           	J-792           	J-1007          	3685.52     	4           	150         	0           	Open  	;
 P-907           	J-571           	J-633           	7282.319    	6           	150         	0           	Open  	;
 P-908           	J-1008          	J-631           	5025.229    	6           	100         	0           	Open  	;
 P-909           	J-920           	J-923           	16353.36    	4           	150         	0           	Open  	;
 P-91            	J-152           	J-153           	1850.88     	6           	150         	0           	Open  	;
 P-912           	J-873           	J-1010          	3917.479    	3           	150         	0           	Open  	;
 P-913           	J-776           	I-RV-26         	347.79      	4           	150         	0           	Open  	;
 P-914           	J-382           	J-1011          	1257.89     	4           	150         	0           	Open  	;
 P-915           	J-1012          	J-186           	2107.31     	2           	150         	0           	Open  	;
 P-916           	J-338           	J-211           	1221.79     	6           	150         	0           	Open  	;
 P-917           	J-33            	J-1013          	1381.689    	8           	150         	0           	Open  	;
 P-918           	J-521           	J-1014          	772.34      	3           	150         	0           	Open  	;
 P-919           	J-543           	J-1015          	3438.909    	10          	150         	0           	Open  	;
 P-92            	J-95            	I-RV-25         	1484.829    	4           	150         	0           	Open  	;
 P-920           	J-647           	J-476           	264.299     	3           	150         	0           	Open  	;
 P-921           	J-1016          	J-1017          	1519.92     	3           	150         	0           	Open  	;
 P-922           	J-1018          	J-1019          	798.84      	3           	100         	0           	Open  	;
 P-923           	J-731           	J-283           	192.399     	3           	150         	0           	Open  	;
 P-924           	J-729           	J-396           	4840.33     	10          	150         	0           	Open  	;
 P-925           	J-281           	J-972           	3080.989    	6           	100         	0           	Open  	;
 P-926           	J-778           	J-626           	5447.06     	6           	150         	0           	Open  	;
 P-927           	J-839           	J-778           	1573.53     	6           	150         	0           	Open  	;
 P-928           	J-1020          	J-705           	1849.78     	6           	150         	0           	Open  	;
 P-929           	J-361           	J-294           	8120.439    	4           	150         	0           	Open  	;
 P-93            	J-155           	J-156           	62.819      	6           	150         	0           	Open  	;
 P-930           	T-6             	J-1021          	6216.08     	8           	100         	0           	Open  	;
 P-931           	J-851           	J-915           	332.609     	4           	100         	0           	Open  	;
 P-932           	J-412           	J-597           	4239.22     	6           	150         	0           	Open  	;
 P-933           	J-957           	O-Pump-2        	146.24      	6           	150         	0           	Open  	;
 P-934           	J-1022          	J-852           	286.559     	4           	150         	0           	Open  	;
 P-935           	J-686           	J-1023          	2276.03     	2           	150         	0           	Open  	;
 P-936           	J-1024          	J-1025          	2116.31     	3           	150         	0           	Open  	;
 P-937           	J-1026          	J-1027          	5005.68     	4           	150         	0           	Open  	;
 P-938           	J-617           	J-829           	66.54       	6           	150         	0           	Open  	;
 P-939           	J-433           	I-RV-48         	539.94      	4           	100         	0           	Open  	;
 P-94            	J-157           	J-158           	6776.339    	4           	100         	0           	Open  	;
 P-940           	J-1029          	J-1030          	987.94      	4           	150         	0           	Open  	;
 P-941           	J-682           	J-774           	762.77      	6           	150         	0           	Open  	;
 P-942           	J-1031          	J-1032          	357.57      	3           	150         	0           	Open  	;
 P-943           	J-1033          	J-1034          	2755.959    	3           	150         	0           	Open  	;
 P-944           	J-711           	J-1035          	620.45      	4           	100         	0           	Open  	;
 P-945           	J-1036          	J-110           	939.94      	6           	150         	0           	Open  	;
 P-946           	J-992           	J-573           	317.72      	4           	150         	0           	Open  	;
 P-947           	J-1037          	J-1038          	1373.41     	4           	150         	0           	Open  	;
 P-948           	J-38            	J-1039          	1799.939    	3           	150         	0           	Open  	;
 P-95            	J-159           	J-160           	3440.729    	4           	150         	0           	Open  	;
 P-950           	J-1041          	J-915           	781.469     	4           	150         	0           	Open  	;
 P-951           	J-465           	I-RV-33         	326.109     	6           	150         	0           	Open  	;
 P-952           	J-72            	J-1042          	2443.57     	4           	150         	0           	Open  	;
 P-953           	J-923           	J-901           	3534.929    	4           	150         	0           	Open  	;
 P-954           	O-Pump-13       	J-1146          	4833.22     	6           	100         	0           	Open  	;
 P-955           	J-353           	J-1044          	528.419     	4           	100         	0           	Open  	;
 P-956           	J-1006          	J-1045          	532.099     	3           	150         	0           	Open  	;
 P-957           	J-1044          	J-1046          	2861.09     	8           	150         	0           	Open  	;
 P-958           	J-935           	J-977           	44.909      	4           	150         	0           	Open  	;
 P-959           	J-854           	J-851           	269.799     	4           	100         	0           	Open  	;
 P-96            	J-161           	J-162           	5557.45     	4           	150         	0           	Open  	;
 P-960           	J-31            	J-701           	982.229     	6           	140         	0           	Open  	;
 P-961           	J-477           	J-1047          	387.85      	3           	150         	0           	Open  	;
 P-962           	J-1048          	J-927           	325.75      	3           	150         	0           	Open  	;
 P-963           	J-822           	J-1049          	4829.649    	4           	150         	0           	Open  	;
 P-964           	J-484           	J-730           	3852        	6           	150         	0           	Open  	;
 P-965           	J-619           	J-454           	3475.87     	3           	150         	0           	Open  	;
 P-966           	J-426           	J-1050          	10704.469   	4           	150         	0           	Open  	;
 P-967           	J-430           	J-1051          	4772.229    	4           	140         	0           	Open  	;
 P-969           	J-951           	J-1053          	9.659       	4           	150         	0           	Open  	;
 P-97            	J-163           	J-164           	2539.58     	2           	150         	0           	Open  	;
 P-970           	J-629           	J-589           	823.82      	8           	150         	0           	Open  	;
 P-971           	J-496           	J-1054          	289.589     	3           	140         	0           	Open  	;
 P-972           	J-1055          	J-417           	4569.47     	4           	150         	0           	Open  	;
 P-973           	J-84            	J-1056          	1842.479    	3           	150         	0           	Open  	;
 P-974           	J-811           	I-RV-11         	11326.32    	4           	150         	0           	Open  	;
 P-975           	J-826           	J-1058          	1227.92     	4           	150         	0           	Open  	;
 P-976           	J-869           	J-791           	1623.56     	3           	150         	0           	Open  	;
 P-977           	J-1059          	J-218           	4144.009    	6           	150         	0           	Open  	;
 P-978           	J-786           	J-717           	9.3         	6           	150         	0           	Open  	;
 P-979           	J-1060          	I-Pump-20       	619.349     	6           	150         	0           	Open  	;
 P-98            	J-165           	J-166           	1240.729    	4           	150         	0           	Open  	;
 P-980           	J-348           	J-167           	575.26      	3           	140         	0           	Open  	;
 P-981           	J-660           	J-444           	20.319      	2           	150         	0           	Open  	;
 P-982           	J-1061          	J-1062          	3808.209    	6           	150         	0           	Open  	;
 P-983           	I-RV-13         	J-433           	21794.97    	4           	100         	0           	Open  	;
 P-984           	J-1001          	J-1064          	583.799     	6           	100         	0           	Open  	;
 P-985           	J-906           	J-1065          	430.899     	3           	100         	0           	Open  	;
 P-986           	J-225           	J-917           	3688.409    	4           	150         	0           	Open  	;
 P-987           	J-1066          	J-1031          	450.88      	3           	150         	0           	Open  	;
 P-988           	J-1067          	J-1068          	780.26      	4           	150         	0           	Open  	;
 P-989           	J-883           	J-1069          	4189.529    	3           	100         	0           	Open  	;
 P-99            	J-167           	J-168           	1841.819    	4           	150         	0           	Open  	;
 P-990           	J-1070          	J-703           	362.529     	4           	140         	0           	Open  	;
 P-991           	J-1070          	J-924           	583.01      	4           	150         	0           	Open  	;
 P-992           	J-1071          	J-1029          	1056.849    	3           	150         	0           	Open  	;
 P-993           	J-29            	J-1072          	698.28      	3           	100         	0           	Open  	;
 P-994           	J-963           	J-1073          	4969.62     	8           	150         	0           	Open  	;
 P-995           	J-685           	J-281           	1214.579    	6           	150         	0           	Open  	;
 P-996           	J-1074          	J-1075          	1058.979    	4           	150         	0           	Open  	;
 P-997           	J-728           	J-192           	1298.369    	4           	150         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 ~@Pump-1        	I-Pump-1        	O-Pump-1        	POWER 12	;
 ~@Pump-10       	I-Pump-10       	O-Pump-10       	POWER 60	;
 ~@Pump-11       	I-Pump-11       	O-Pump-11       	POWER 30	;
 ~@Pump-12       	I-Pump-12       	O-Pump-12       	POWER 10	;
 ~@Pump-13       	I-Pump-13       	O-Pump-13       	POWER 5	;
 ~@Pump-14       	I-Pump-14       	O-Pump-14       	POWER 5	;
 ~@Pump-15       	I-Pump-15       	O-Pump-15       	POWER 1.5	;
 ~@Pump-19       	I-Pump-19       	O-Pump-19       	POWER 20	;
 ~@Pump-2        	I-Pump-2        	O-Pump-2        	POWER 15	;
 ~@Pump-20       	I-Pump-20       	O-Pump-20       	POWER 0.5	;
 ~@Pump-3        	I-Pump-3        	O-Pump-3        	POWER 25	;
 ~@Pump-4        	I-Pump-4        	O-Pump-4        	POWER 25	;
 ~@Pump-5        	I-Pump-5        	O-Pump-5        	POWER 5	;
 ~@Pump-6        	I-Pump-6        	O-Pump-6        	POWER 5	;
 ~@Pump-7        	I-Pump-7        	O-Pump-7        	POWER 10	;
 ~@Pump-8        	I-Pump-8        	O-Pump-8        	POWER 15	;
 ~@Pump-9        	I-Pump-9        	O-Pump-9        	POWER 10	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 ~@RV-1          	I-RV-1          	O-RV-1          	1000        	PRV 	129.99      	0           	;
 ~@RV-10         	I-RV-10         	O-RV-10         	1000        	PRV 	79.99       	0           	;
 ~@RV-11         	I-RV-11         	O-RV-11         	1000        	PRV 	60          	0           	;
 ~@RV-12         	I-RV-12         	O-RV-12         	1000        	PRV 	79.99       	0           	;
 ~@RV-13         	I-RV-13         	O-RV-13         	1000        	PRV 	60          	0           	;
 ~@RV-14         	I-RV-14         	O-RV-14         	1000        	PRV 	50          	0           	;
 ~@RV-15         	I-RV-15         	O-RV-15         	1000        	PRV 	60          	0           	;
 ~@RV-16         	I-RV-16         	O-RV-16         	1000        	PRV 	79.99       	0           	;
 ~@RV-17         	I-RV-17         	O-RV-17         	1000        	PRV 	30          	0           	;
 ~@RV-18         	I-RV-18         	O-RV-18         	1000        	PRV 	80          	0           	;
 ~@RV-19         	I-RV-19         	O-RV-19         	1000        	PRV 	80          	0           	;
 ~@RV-2          	I-RV-2          	O-RV-2          	1000        	PRV 	20          	0           	;
 ~@RV-20         	I-RV-20         	O-RV-20         	1000        	PRV 	60          	0           	;
 ~@RV-21         	I-RV-21         	O-RV-21         	1000        	PRV 	9.99        	0           	;
 ~@RV-22         	I-RV-22         	O-RV-22         	1000        	PRV 	19.99       	0           	;
 ~@RV-23         	I-RV-23         	O-RV-23         	1000        	PRV 	39.99       	0           	;
 ~@RV-24         	I-RV-24         	O-RV-24         	1000        	PRV 	30          	0           	;
 ~@RV-25         	I-RV-25         	O-RV-25         	1000        	PRV 	50          	0           	;
 ~@RV-26         	I-RV-26         	O-RV-26         	1000        	PRV 	30          	0           	;
 ~@RV-27         	I-RV-27         	O-RV-27         	1000        	PRV 	39.99       	0           	;
 ~@RV-28         	I-RV-28         	O-RV-28         	1000        	PRV 	50          	0           	;
 ~@RV-29         	I-RV-29         	O-RV-29         	1000        	PRV 	19.99       	0           	;
 ~@RV-3          	I-RV-3          	O-RV-3          	1000        	PRV 	20          	0           	;
 ~@RV-30         	I-RV-30         	O-RV-30         	1000        	PRV 	30          	0           	;
 ~@RV-31         	I-RV-31         	O-RV-31         	1000        	PRV 	50          	0           	;
 ~@RV-32         	I-RV-32         	O-RV-32         	1000        	PRV 	39.99       	0           	;
 ~@RV-33         	I-RV-33         	O-RV-33         	1000        	PRV 	99.99       	0           	;
 ~@RV-34         	I-RV-34         	O-RV-34         	1000        	PRV 	20          	0           	;
 ~@RV-35         	I-RV-35         	O-RV-35         	1000        	PRV 	79.99       	0           	;
 ~@RV-36         	I-RV-36         	O-RV-36         	1000        	PRV 	64.99       	0           	;
 ~@RV-37         	I-RV-37         	O-RV-37         	1000        	PRV 	49.99       	0           	;
 ~@RV-38         	I-RV-38         	O-RV-38         	1000        	PRV 	59.99       	0           	;
 ~@RV-39         	I-RV-39         	O-RV-39         	1000        	PRV 	79.99       	0           	;
 ~@RV-4          	I-RV-4          	O-RV-4          	1000        	PRV 	20          	0           	;
 ~@RV-40         	I-RV-40         	O-RV-40         	1000        	PRV 	79.99       	0           	;
 ~@RV-41         	I-RV-41         	O-RV-41         	1000        	PRV 	60          	0           	;
 ~@RV-42         	I-RV-42         	O-RV-42         	1000        	PRV 	59.99       	0           	;
 ~@RV-43         	I-RV-43         	O-RV-43         	1000        	PRV 	39.99       	0           	;
 ~@RV-44         	I-RV-44         	O-RV-44         	1000        	PRV 	60          	0           	;
 ~@RV-45         	I-RV-45         	O-RV-45         	1000        	PRV 	85          	0           	;
 ~@RV-46         	I-RV-46         	O-RV-46         	1000        	PRV 	10          	0           	;
 ~@RV-47         	I-RV-47         	O-RV-47         	1000        	PRV 	39.99       	0           	;
 ~@RV-48         	I-RV-48         	O-RV-48         	1000        	PRV 	20          	0           	;
 ~@RV-49         	I-RV-49         	O-RV-49         	1000        	PRV 	30          	0           	;
 ~@RV-50         	I-RV-50         	O-RV-50         	1000        	PRV 	39.99       	0           	;
 ~@RV-51         	I-RV-51         	O-RV-51         	1000        	PRV 	80          	0           	;
 ~@RV-52         	I-RV-52         	O-RV-52         	1000        	PRV 	79.99       	0           	;
 ~@RV-53         	I-RV-53         	O-RV-53         	1000        	PRV 	30          	0           	;
 ~@RV-54         	I-RV-54         	O-RV-54         	1000        	PRV 	39.99       	0           	;
 ~@RV-55         	I-RV-55         	O-RV-55         	1000        	PRV 	39.99       	0           	;
 ~@RV-56         	I-RV-56         	O-RV-56         	1000        	PRV 	90          	0           	;
 ~@RV-57         	I-RV-57         	O-RV-57         	1000        	PRV 	39.99       	0           	;
 ~@RV-6          	I-RV-6          	O-RV-6          	1000        	PRV 	50          	0           	;
 ~@RV-7          	I-RV-7          	O-RV-7          	1000        	PRV 	79.99       	0           	;
 ~@RV-8          	I-RV-8          	O-RV-8          	1000        	PRV 	49.99       	0           	;
 ~@RV-9          	I-RV-9          	O-RV-9          	1000        	PRV 	80          	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.33        	0.25        	0.209       	0.209       	0.259       	0.36        
 1               	0.529       	0.91        	1.2         	1.299       	1.34        	1.34        
 1               	1.32        	1.269       	1.25        	1.25        	1.279       	1.37        
 1               	1.519       	1.7         	1.75        	1.669       	0.899       	0.479       
;
 11              	1           
;     (ID specified in pipe2000 water quality data window + MAXPatternID)
 2               	1           
;
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           	1           
 ENRG1           	1           	1           	1           	1           	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]
LINK ~@Pump-12               OPEN  IF NODE T-2           BELOW  156.532 
LINK ~@Pump-12               CLOSED  IF NODE T-2         ABOVE  176.532 
LINK ~@Pump-9  OPEN  IF NODE T-6           BELOW  83.948 
LINK ~@Pump-9  CLOSED  IF NODE T-6         ABOVE  108.948 
LINK ~@Pump-15               OPEN  IF NODE T-11          BELOW  115.239 
LINK ~@Pump-15               CLOSED  IF NODE T-11        ABOVE  145.239 
LINK ~@Pump-1  OPEN  IF NODE T-10          BELOW  126.878 
LINK ~@Pump-1  CLOSED  IF NODE T-10        ABOVE  146.878 
LINK ~@Pump-8  OPEN  IF NODE T-5           BELOW  72.175 
LINK ~@Pump-8  CLOSED  IF NODE T-5         ABOVE  85.175 


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Global Pattern     	ENRG1
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	0
 Order Tank            	0
 Order Wall            	0
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	20
 Accuracy           	0.0001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	AGE mg/L
 Diffusivity        	0.05
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 J-1             	4777187.50      	3588249.00      
 J-10            	4745050.40      	3610488.00      
 J-100           	4758588.50      	3562008.00      
 J-1001          	4805405.44      	3558164.00      
 J-1002          	4810480.98      	3601432.00      
 J-1003          	4802382.33      	3661370.00      
 J-1004          	4803648.61      	3661478.00      
 J-1005          	4775276.01      	3565735.00      
 J-1006          	4791655.00      	3646961.00      
 J-1007          	4824160.37      	3652579.00      
 J-1008          	4724022.55      	3610118.00      
 J-101           	4829671.50      	3624137.00      
 J-1010          	4771637.50      	3616730.00      
 J-1011          	4811630.87      	3644527.00      
 J-1012          	4807141.06      	3563008.00      
 J-1013          	4826045.62      	3554394.00      
 J-1014          	4786150.19      	3659264.00      
 J-1015          	4810692.99      	3651604.00      
 J-1016          	4768452.14      	3566198.00      
 J-1017          	4769768.55      	3566878.00      
 J-1018          	4798868.99      	3657881.00      
 J-1019          	4798821.31      	3658673.00      
 J-102           	4828523.00      	3622579.00      
 J-1020          	4756051.50      	3555867.00      
 J-1021          	4765415.53      	3599033.00      
 J-1022          	4808656.51      	3645494.00      
 J-1023          	4762070.83      	3603576.00      
 J-1024          	4769513.51      	3584543.00      
 J-1025          	4768012.77      	3585596.00      
 J-1026          	4768174.88      	3628843.00      
 J-1027          	4771916.00      	3628597.00      
 J-1028          	4752199.50      	3588629.00      
 J-1029          	4804516.91      	3660863.00      
 J-103           	4787080.51      	3627463.00      
 J-1030          	4805494.50      	3660721.00      
 J-1031          	4781521.40      	3562245.00      
 J-1032          	4781873.50      	3562223.00      
 J-1033          	4791903.50      	3659110.00      
 J-1034          	4794479.15      	3660090.00      
 J-1035          	4781802.49      	3644941.00      
 J-1036          	4774137.50      	3670195.00      
 J-1037          	4805872.21      	3562838.00      
 J-1038          	4807127.06      	3562850.00      
 J-1039          	4788069.00      	3565923.00      
 J-104           	4787334.52      	3625112.00      
 J-1041          	4806980.27      	3646081.00      
 J-1042          	4833527.33      	3651709.00      
 J-1044          	4802522.94      	3558126.00      
 J-1045          	4791451.51      	3647057.00      
 J-1046          	4805324.01      	3557591.00      
 J-1047          	4784695.99      	3643159.00      
 J-1048          	4780172.50      	3646063.00      
 J-1049          	4863219.51      	3650839.00      
 J-105           	4765590.49      	3632847.00      
 J-1050          	4747544.50      	3615336.00      
 J-1051          	4793832.38      	3559213.00      
 J-1052          	4804826.34      	3565026.00      
 J-1053          	4792305.00      	3559726.00      
 J-1054          	4792120.00      	3646868.00      
 J-1055          	4768067.50      	3643794.00      
 J-1056          	4788783.01      	3642793.00      
 J-1057          	4757136.00      	3618823.00      
 J-1058          	4774300.40      	3672367.00      
 J-1059          	4738917.50      	3629173.00      
 J-106           	4777606.51      	3640281.00      
 J-1060          	4834978.72      	3635849.00      
 J-1061          	4768587.50      	3624880.00      
 J-1062          	4767855.48      	3628527.00      
 J-1064          	4805416.26      	3557581.00      
 J-1065          	4791322.99      	3647487.00      
 J-1066          	4781829.46      	3561958.00      
 J-1067          	4807035.00      	3648293.00      
 J-1068          	4807217.99      	3647672.00      
 J-1069          	4780948.01      	3664343.00      
 J-107           	4777133.00      	3641789.00      
 J-1070          	4758058.19      	3643313.00      
 J-1071          	4803720.97      	3660791.00      
 J-1072          	4777346.49      	3574580.00      
 J-1073          	4785660.22      	3581016.00      
 J-1074          	4826102.00      	3553848.00      
 J-1075          	4826180.67      	3552792.00      
 J-1077          	4806181.00      	3652869.00      
 J-1078          	4763993.30      	3611041.00      
 J-1079          	4816633.85      	3646224.00      
 J-108           	4761981.50      	3632832.00      
 J-1081          	4791482.49      	3647239.00      
 J-1082          	4792885.50      	3648135.00      
 J-1083          	4768201.00      	3623202.00      
 J-1084          	4768255.51      	3623452.00      
 J-1085          	4784513.99      	3633711.00      
 J-1086          	4835029.49      	3660819.00      
 J-1087          	4810899.99      	3634333.00      
 J-1089          	4768544.23      	3624082.00      
 J-109           	4755240.99      	3638087.00      
 J-1090          	4768035.61      	3616080.00      
 J-1091          	4798000.02      	3650101.00      
 J-1092          	4788771.08      	3559236.00      
 J-1093          	4768662.54      	3623388.00      
 J-1094          	4781578.89      	3561133.00      
 J-1095          	4782576.35      	3561578.00      
 J-1096          	4735754.50      	3638008.00      
 J-1097          	4799474.25      	3647863.00      
 J-1098          	4799614.80      	3648123.00      
 J-1099          	4834832.49      	3636190.00      
 J-11            	4790307.83      	3669035.00      
 J-110           	4774921.48      	3669676.00      
 J-1100          	4781569.01      	3638365.00      
 J-1101          	4777378.50      	3562748.00      
 J-1102          	4767201.49      	3667529.00      
 J-1103          	4762261.67      	3602927.00      
 J-1104          	4781005.36      	3632564.00      
 J-1105          	4821266.00      	3652758.00      
 J-1106          	4765864.04      	3629272.00      
 J-1107          	4723862.57      	3605662.00      
 J-1108          	4806760.24      	3645792.00      
 J-111           	4775066.50      	3670132.00      
 J-1110          	4756922.94      	3622355.00      
 J-1111          	4829930.99      	3614361.00      
 J-1112          	4811671.00      	3611136.00      
 J-1113          	4811183.19      	3610470.00      
 J-1114          	4765068.99      	3553633.00      
 J-1115          	4781295.95      	3576173.00      
 J-1116          	4828127.89      	3556684.00      
 J-1117          	4827573.63      	3556254.00      
 J-1118          	4805782.32      	3558183.00      
 J-112           	4773670.99      	3569558.00      
 J-1120          	4796887.27      	3654121.00      
 J-1121          	4789798.50      	3546750.00      
 J-1122          	4782656.49      	3580696.00      
 J-1124          	4776958.00      	3574988.00      
 J-1125          	4781559.51      	3562951.00      
 J-1126          	4765899.49      	3598320.00      
 J-1128          	4760852.00      	3643518.00      
 J-1129          	4810252.05      	3599347.00      
 J-113           	4775992.50      	3572803.00      
 J-1130          	4858638.01      	3649600.00      
 J-1131          	4733766.51      	3589208.00      
 J-1132          	4806995.57      	3647651.00      
 J-1133          	4826901.88      	3555405.00      
 J-1134          	4763084.57      	3650696.00      
 J-1135          	4807632.99      	3646650.00      
 J-1136          	4779963.50      	3645479.00      
 J-1137          	4822016.02      	3560159.00      
 J-1138          	4805381.50      	3559598.00      
 J-1139          	4782619.90      	3581603.00      
 J-114           	4757721.51      	3568893.00      
 J-1140          	4767989.99      	3656461.00      
 J-1141          	4767232.20      	3617149.00      
 J-1142          	4769214.50      	3618068.00      
 J-1143          	4782565.03      	3582464.00      
 J-1144          	4768019.49      	3656847.00      
 J-1146          	4788574.99      	3579310.00      
 J-1147          	4787493.30      	3578802.00      
 J-1148          	4788113.89      	3654767.00      
 J-1149          	4782173.13      	3562089.00      
 J-115           	4757225.99      	3568827.00      
 J-1150          	4789361.71      	3678163.00      
 J-1151          	4807487.01      	3647050.00      
 J-1152          	4849764.99      	3630709.00      
 J-1155          	4798527.51      	3652861.00      
 J-1156          	4846196.59      	3655049.00      
 J-1157          	4799730.25      	3648213.00      
 J-1158          	4791539.50      	3646956.00      
 J-1159          	4841002.01      	3646633.00      
 J-116           	4804441.51      	3570371.00      
 J-1160          	4766431.01      	3656149.00      
 J-1161          	4815347.18      	3560218.00      
 J-1163          	4785236.35      	3667094.00      
 J-1164          	4721139.51      	3615333.00      
 J-1165          	4864778.00      	3622012.00      
 J-1166          	4798405.49      	3654602.00      
 J-1167          	4799968.50      	3655423.00      
 J-1168          	4780920.27      	3574241.00      
 J-117           	4804355.52      	3571849.00      
 J-1170          	4777336.01      	3574592.00      
 J-1171          	4752314.25      	3578656.00      
 J-1172          	4778913.47      	3586762.00      
 J-1173          	4834719.56      	3624280.00      
 J-1174          	4803324.01      	3654854.00      
 J-1175          	4749969.14      	3569007.00      
 J-1177          	4769426.70      	3564643.00      
 J-1178          	4822173.77      	3631902.00      
 J-1179          	4764066.65      	3570704.00      
 J-118           	4807446.49      	3553914.00      
 J-1181          	4828559.09      	3556749.00      
 J-119           	4809598.50      	3553546.00      
 J-12            	4793490.26      	3671039.00      
 J-120           	4790227.03      	3578936.00      
 J-121           	4840932.50      	3659551.00      
 J-122           	4779617.99      	3622608.00      
 J-123           	4774527.70      	3594729.00      
 J-124           	4765573.25      	3599245.00      
 J-125           	4757684.98      	3612622.00      
 J-127           	4813438.32      	3642328.00      
 J-128           	4809265.42      	3654870.00      
 J-129           	4784279.51      	3661138.00      
 J-13            	4753616.49      	3575291.00      
 J-130           	4750247.51      	3606451.00      
 J-131           	4753957.48      	3602834.00      
 J-132           	4768299.50      	3655959.00      
 J-133           	4767862.50      	3652125.00      
 J-134           	4812135.02      	3641228.00      
 J-135           	4812272.50      	3641462.00      
 J-136           	4773781.50      	3560639.00      
 J-137           	4774298.50      	3560093.00      
 J-138           	4861534.01      	3636252.00      
 J-139           	4865319.00      	3634624.00      
 J-14            	4756155.76      	3576771.00      
 J-140           	4812930.00      	3642574.00      
 J-141           	4813786.99      	3642159.00      
 J-142           	4782366.50      	3628711.00      
 J-143           	4781498.50      	3630007.00      
 J-144           	4798834.01      	3649363.00      
 J-145           	4798200.51      	3649637.00      
 J-146           	4821944.00      	3653073.00      
 J-147           	4822028.48      	3653493.00      
 J-148           	4868074.50      	3625779.00      
 J-15            	4789999.01      	3668930.00      
 J-150           	4789423.49      	3641866.00      
 J-151           	4789818.50      	3641621.00      
 J-152           	4798100.50      	3654714.00      
 J-153           	4796575.50      	3655732.00      
 J-154           	4782435.99      	3641709.00      
 J-155           	4802502.00      	3653433.00      
 J-156           	4802480.50      	3653374.00      
 J-157           	4794096.00      	3641170.00      
 J-158           	4799887.00      	3641115.00      
 J-159           	4762639.78      	3569972.00      
 J-16            	4817666.50      	3630588.00      
 J-160           	4762813.00      	3573108.00      
 J-161           	4761797.00      	3632861.00      
 J-162           	4756764.51      	3634509.00      
 J-163           	4780585.48      	3621964.00      
 J-164           	4781046.70      	3624347.00      
 J-165           	4753252.01      	3600804.00      
 J-166           	4753679.51      	3601969.00      
 J-167           	4786538.99      	3657947.00      
 J-168           	4785763.00      	3656483.00      
 J-169           	4786547.50      	3627403.00      
 J-17            	4825294.99      	3630562.00      
 J-170           	4785963.50      	3626221.00      
 J-171           	4786420.50      	3625283.00      
 J-172           	4786476.51      	3624941.00      
 J-173           	4789562.00      	3623333.00      
 J-174           	4789567.50      	3623492.00      
 J-176           	4765026.01      	3607626.00      
 J-177           	4776565.50      	3628167.00      
 J-178           	4776488.00      	3626663.00      
 J-179           	4781456.01      	3633046.00      
 J-18            	4779573.51      	3570194.00      
 J-180           	4777298.52      	3639943.00      
 J-181           	4778298.50      	3640668.00      
 J-182           	4777629.50      	3640308.00      
 J-183           	4783154.01      	3627431.00      
 J-184           	4786835.01      	3627452.00      
 J-185           	4786478.00      	3626686.00      
 J-186           	4809094.00      	3562371.00      
 J-187           	4809471.01      	3562736.00      
 J-188           	4820601.49      	3654685.00      
 J-189           	4820815.02      	3651992.00      
 J-19            	4780669.99      	3573477.00      
 J-190           	4802511.64      	3564674.00      
 J-191           	4793623.00      	3562317.00      
 J-192           	4778715.50      	3648928.00      
 J-193           	4780023.48      	3648271.00      
 J-194           	4783016.01      	3626981.00      
 J-195           	4785213.50      	3626046.00      
 J-196           	4824125.00      	3557073.00      
 J-197           	4819701.50      	3547970.00      
 J-198           	4801296.98      	3641411.00      
 J-199           	4730337.51      	3610460.00      
 J-2             	4775677.00      	3586735.00      
 J-20            	4741282.49      	3614524.00      
 J-200           	4728338.99      	3602735.00      
 J-201           	4855592.99      	3624654.00      
 J-202           	4854410.00      	3623957.00      
 J-203           	4801690.00      	3654174.00      
 J-204           	4801493.00      	3654167.00      
 J-205           	4786649.51      	3625793.00      
 J-206           	4786630.49      	3625320.00      
 J-207           	4807057.56      	3640171.00      
 J-208           	4780080.00      	3641240.00      
 J-209           	4785484.00      	3657716.00      
 J-21            	4818558.49      	3665927.00      
 J-210           	4785529.00      	3657736.00      
 J-211           	4805880.00      	3652754.00      
 J-212           	4805989.49      	3652921.00      
 J-213           	4801240.49      	3641101.00      
 J-214           	4855238.50      	3630120.00      
 J-215           	4800364.00      	3643887.00      
 J-216           	4800451.99      	3644306.00      
 J-218           	4741041.49      	3632428.00      
 J-219           	4745554.50      	3636808.00      
 J-22            	4817402.49      	3667405.00      
 J-220           	4747721.49      	3606084.00      
 J-221           	4748459.01      	3602616.00      
 J-222           	4720973.49      	3623787.00      
 J-223           	4718623.50      	3634707.00      
 J-224           	4764721.51      	3632540.00      
 J-225           	4807451.50      	3550122.00      
 J-226           	4810351.48      	3560816.00      
 J-227           	4803427.01      	3569155.00      
 J-229           	4790526.77      	3580754.00      
 J-23            	4782970.00      	3569915.00      
 J-230           	4781371.00      	3642038.00      
 J-231           	4821523.49      	3653028.00      
 J-232           	4821460.01      	3652038.00      
 J-233           	4792133.99      	3648644.00      
 J-234           	4790417.99      	3648386.00      
 J-235           	4753024.00      	3568662.00      
 J-236           	4754093.99      	3570196.00      
 J-237           	4797117.50      	3649829.00      
 J-238           	4795520.50      	3649332.00      
 J-239           	4776764.99      	3631257.00      
 J-24            	4785638.00      	3569429.00      
 J-240           	4777077.50      	3628980.00      
 J-241           	4802427.01      	3558495.00      
 J-242           	4804750.51      	3558576.00      
 J-243           	4821224.99      	3639777.00      
 J-244           	4815132.50      	3645399.00      
 J-245           	4801778.50      	3643049.00      
 J-246           	4733269.50      	3611388.00      
 J-247           	4736629.51      	3607490.00      
 J-248           	4754324.49      	3602697.00      
 J-25            	4806287.50      	3656030.00      
 J-250           	4771518.50      	3668534.00      
 J-251           	4783473.50      	3640221.00      
 J-252           	4783045.98      	3640373.00      
 J-253           	4778929.50      	3635403.00      
 J-254           	4779965.50      	3634973.00      
 J-255           	4810032.49      	3650321.00      
 J-256           	4810004.03      	3650205.00      
 J-257           	4723247.50      	3641149.00      
 J-259           	4778414.50      	3630169.00      
 J-26            	4836426.82      	3653544.00      
 J-260           	4763542.99      	3566009.00      
 J-261           	4764253.02      	3568105.00      
 J-262           	4789098.50      	3569056.00      
 J-263           	4794714.01      	3567813.00      
 J-264           	4786197.01      	3625243.00      
 J-265           	4817707.99      	3646106.00      
 J-266           	4783462.50      	3641750.00      
 J-267           	4783462.50      	3641750.00      
 J-268           	4797663.00      	3649532.00      
 J-269           	4797873.50      	3647579.00      
 J-27            	4838619.50      	3647127.00      
 J-270           	4784658.51      	3627015.00      
 J-271           	4794874.96      	3656019.00      
 J-272           	4761075.52      	3601923.00      
 J-273           	4764594.50      	3650691.00      
 J-274           	4763997.00      	3649701.00      
 J-275           	4787332.50      	3639648.00      
 J-276           	4785749.01      	3626094.00      
 J-277           	4794636.01      	3631166.00      
 J-278           	4791237.99      	3636373.00      
 J-279           	4789659.49      	3642924.00      
 J-28            	4790059.01      	3662913.00      
 J-280           	4789737.52      	3642753.00      
 J-281           	4762083.00      	3606888.00      
 J-282           	4762427.51      	3606171.00      
 J-283           	4809920.00      	3649436.00      
 J-284           	4865797.99      	3633699.00      
 J-285           	4767757.50      	3650660.00      
 J-286           	4768729.51      	3649844.00      
 J-287           	4775280.00      	3664016.00      
 J-288           	4768425.49      	3663746.00      
 J-289           	4763055.00      	3610678.00      
 J-29            	4777841.00      	3575068.00      
 J-290           	4764245.49      	3611244.00      
 J-292           	4792369.01      	3648881.00      
 J-293           	4786801.50      	3627447.00      
 J-294           	4765025.50      	3629509.00      
 J-295           	4764931.50      	3629459.00      
 J-296           	4777324.52      	3628015.00      
 J-297           	4762541.99      	3609719.00      
 J-298           	4760972.00      	3609224.00      
 J-299           	4855479.50      	3637286.00      
 J-3             	4783623.00      	3642012.00      
 J-30            	4777261.49      	3575433.00      
 J-300           	4860495.51      	3635482.00      
 J-301           	4801264.50      	3576008.00      
 J-302           	4798629.00      	3577328.00      
 J-305           	4785921.01      	3625958.00      
 J-306           	4773376.99      	3581043.00      
 J-307           	4774722.50      	3583379.00      
 J-308           	4792256.27      	3613486.00      
 J-309           	4780335.50      	3614222.00      
 J-31            	4825979.00      	3556714.00      
 J-310           	4791844.49      	3550394.00      
 J-311           	4793624.50      	3553368.00      
 J-312           	4801266.00      	3654239.00      
 J-313           	4800969.99      	3653675.00      
 J-314           	4779744.51      	3647693.00      
 J-315           	4797376.01      	3647392.00      
 J-316           	4798377.99      	3624219.00      
 J-317           	4801711.50      	3621841.00      
 J-318           	4754289.49      	3633431.00      
 J-319           	4745882.50      	3638965.00      
 J-32            	4825833.63      	3555987.00      
 J-320           	4743445.00      	3642327.00      
 J-321           	4801077.00      	3654372.00      
 J-322           	4799959.00      	3655495.00      
 J-323           	4786054.51      	3625845.00      
 J-324           	4797014.01      	3647664.00      
 J-325           	4798659.99      	3624984.00      
 J-326           	4802458.51      	3653087.00      
 J-327           	4802476.50      	3652210.00      
 J-328           	4805397.51      	3558461.00      
 J-329           	4761077.50      	3601923.00      
 J-33            	4825783.47      	3555736.00      
 J-330           	4761068.50      	3602299.00      
 J-331           	4784812.00      	3627212.00      
 J-332           	4783526.49      	3640508.00      
 J-333           	4781490.50      	3632904.00      
 J-334           	4815133.50      	3558047.00      
 J-335           	4815232.00      	3559011.00      
 J-336           	4799934.00      	3648783.00      
 J-337           	4803299.01      	3653098.00      
 J-338           	4804709.00      	3652465.00      
 J-339           	4793578.49      	3554179.00      
 J-34            	4751979.00      	3570263.00      
 J-340           	4793395.50      	3641443.00      
 J-341           	4793277.51      	3641984.00      
 J-342           	4803152.01      	3652312.00      
 J-343           	4784615.00      	3658274.00      
 J-344           	4793867.50      	3640955.00      
 J-345           	4793674.00      	3640482.00      
 J-346           	4766159.51      	3613118.00      
 J-347           	4785866.50      	3658538.00      
 J-348           	4786053.00      	3657953.00      
 J-349           	4788090.99      	3657979.00      
 J-35            	4752783.50      	3569042.00      
 J-350           	4791142.99      	3660587.00      
 J-351           	4802400.50      	3653082.00      
 J-352           	4796025.04      	3655199.00      
 J-353           	4802007.00      	3558240.00      
 J-354           	4801925.50      	3560174.00      
 J-355           	4821083.49      	3651975.00      
 J-356           	4821612.50      	3657180.00      
 J-357           	4767541.00      	3649676.00      
 J-358           	4784294.00      	3641388.00      
 J-359           	4765726.50      	3629498.00      
 J-36            	4781280.50      	3633925.00      
 J-360           	4723150.97      	3634280.00      
 J-361           	4757378.99      	3628964.00      
 J-362           	4756610.00      	3630110.00      
 J-363           	4757370.99      	3570104.00      
 J-364           	4772779.00      	3573096.00      
 J-365           	4850797.00      	3627342.00      
 J-366           	4851121.01      	3627787.00      
 J-367           	4788020.51      	3571964.00      
 J-368           	4782875.00      	3579314.00      
 J-369           	4774332.51      	3559683.00      
 J-37            	4781856.51      	3633733.00      
 J-370           	4817348.50      	3648802.00      
 J-371           	4817369.00      	3648798.00      
 J-372           	4794136.01      	3649923.00      
 J-373           	4797575.50      	3655355.00      
 J-374           	4814007.49      	3654804.00      
 J-375           	4815782.00      	3660389.00      
 J-376           	4760342.00      	3602153.00      
 J-377           	4760215.99      	3600826.00      
 J-378           	4746032.51      	3632098.00      
 J-379           	4748635.98      	3627147.00      
 J-38            	4786287.00      	3566176.00      
 J-380           	4809068.00      	3546493.00      
 J-381           	4808580.50      	3547115.00      
 J-382           	4811085.84      	3643394.00      
 J-383           	4810258.18      	3643054.00      
 J-384           	4812458.50      	3641765.00      
 J-385           	4754748.51      	3565536.00      
 J-388           	4785503.00      	3643690.00      
 J-389           	4784833.99      	3643581.00      
 J-39            	4786316.50      	3567828.00      
 J-390           	4795151.04      	3656568.00      
 J-391           	4801399.50      	3642549.00      
 J-392           	4815292.00      	3627766.00      
 J-393           	4815404.00      	3628063.00      
 J-394           	4784814.50      	3627218.00      
 J-395           	4784337.00      	3627510.00      
 J-396           	4811385.00      	3647400.00      
 J-397           	4811266.57      	3647338.00      
 J-398           	4762303.01      	3577743.00      
 J-399           	4812366.01      	3641617.00      
 J-4             	4783642.99      	3642239.00      
 J-40            	4806350.50      	3639992.00      
 J-400           	4821265.51      	3652755.00      
 J-401           	4821265.51      	3652754.00      
 J-402           	4805708.51      	3642821.00      
 J-403           	4801920.50      	3655213.00      
 J-404           	4801413.51      	3655890.00      
 J-405           	4785720.01      	3657803.00      
 J-406           	4793863.51      	3656398.00      
 J-407           	4794251.40      	3656592.00      
 J-408           	4789787.51      	3642412.00      
 J-409           	4821068.00      	3652217.00      
 J-41            	4808355.42      	3640086.00      
 J-410           	4801657.50      	3653869.00      
 J-411           	4782503.51      	3673529.00      
 J-412           	4784957.48      	3675131.00      
 J-413           	4786322.51      	3628066.00      
 J-414           	4775266.50      	3591888.00      
 J-416           	4769970.00      	3640013.00      
 J-417           	4770006.99      	3640083.00      
 J-418           	4801542.00      	3644676.00      
 J-419           	4801534.49      	3645074.00      
 J-42            	4816654.51      	3647565.00      
 J-420           	4787842.50      	3622807.00      
 J-421           	4787618.48      	3623212.00      
 J-422           	4800745.50      	3655659.00      
 J-423           	4801450.00      	3656484.00      
 J-424           	4779616.00      	3647451.00      
 J-425           	4757367.00      	3628961.00      
 J-426           	4755409.00      	3608464.00      
 J-427           	4756912.50      	3609967.00      
 J-428           	4802106.00      	3643669.00      
 J-429           	4802052.51      	3642327.00      
 J-43            	4814379.42      	3647111.00      
 J-430           	4798482.02      	3558460.00      
 J-431           	4800561.49      	3558514.00      
 J-432           	4789095.00      	3641435.00      
 J-433           	4751516.49      	3598007.00      
 J-438           	4755809.50      	3619322.00      
 J-439           	4751117.49      	3623988.00      
 J-44            	4782701.19      	3581592.00      
 J-440           	4811658.50      	3643139.00      
 J-441           	4856060.50      	3622705.00      
 J-442           	4800576.49      	3654669.00      
 J-443           	4800534.47      	3653821.00      
 J-444           	4769776.32      	3566952.00      
 J-445           	4773003.61      	3566809.00      
 J-446           	4821733.50      	3557395.00      
 J-448           	4765028.02      	3602498.00      
 J-449           	4806944.01      	3653423.00      
 J-44a           	4799665.41      	3645965.00      
 J-45            	4721874.66      	3646398.00      
 J-450           	4801559.49      	3621950.00      
 J-451           	4802483.94      	3625463.00      
 J-452           	4793335.50      	3642195.00      
 J-454           	4779219.51      	3577100.00      
 J-455           	4782428.50      	3629306.00      
 J-456           	4780056.00      	3635552.00      
 J-458           	4784409.99      	3582964.00      
 J-459           	4801019.00      	3647099.00      
 J-46            	4817674.97      	3646374.00      
 J-460           	4799671.49      	3645966.00      
 J-461           	4845541.99      	3663009.00      
 J-462           	4842117.00      	3665235.00      
 J-463           	4758804.50      	3640150.00      
 J-464           	4753967.50      	3641596.00      
 J-465           	4812052.51      	3645735.00      
 J-466           	4793299.50      	3642220.00      
 J-467           	4793429.01      	3642440.00      
 J-468           	4780846.49      	3621872.00      
 J-469           	4777910.00      	3626236.00      
 J-47            	4796213.85      	3666546.00      
 J-470           	4787163.50      	3624504.00      
 J-471           	4787449.00      	3625046.00      
 J-472           	4779330.00      	3647591.00      
 J-473           	4840167.00      	3628320.00      
 J-474           	4838354.50      	3626305.00      
 J-475           	4781596.00      	3630148.00      
 J-476           	4786348.51      	3643116.00      
 J-477           	4784994.00      	3643333.00      
 J-478           	4802369.51      	3653419.00      
 J-479           	4754278.50      	3606064.00      
 J-48            	4782604.49      	3641799.00      
 J-480           	4755827.50      	3607750.00      
 J-481           	4775021.51      	3592172.00      
 J-482           	4752731.96      	3560089.00      
 J-483           	4765173.50      	3634391.00      
 J-484           	4765998.50      	3636620.00      
 J-485           	4792744.00      	3642308.00      
 J-486           	4723346.00      	3635323.00      
 J-487           	4771440.50      	3675769.00      
 J-488           	4768947.50      	3674266.00      
 J-489           	4760461.96      	3598828.00      
 J-49            	4782125.50      	3642794.00      
 J-490           	4821050.00      	3652496.00      
 J-491           	4747336.50      	3617348.00      
 J-492           	4778643.99      	3628685.00      
 J-493           	4780074.50      	3654043.00      
 J-494           	4781432.49      	3654962.00      
 J-495           	4791820.51      	3647010.00      
 J-496           	4791924.00      	3647021.00      
 J-497           	4777927.50      	3628253.00      
 J-498           	4793336.00      	3642195.00      
 J-499           	4793930.00      	3640514.00      
 J-5             	4784179.50      	3565094.00      
 J-50            	4781322.51      	3561105.00      
 J-500           	4759513.00      	3603214.00      
 J-501           	4751667.01      	3571533.00      
 J-502           	4749663.99      	3573266.00      
 J-503           	4778340.51      	3563262.00      
 J-504           	4778810.50      	3562343.00      
 J-505           	4778437.99      	3655596.00      
 J-506           	4764491.50      	3627130.00      
 J-507           	4767394.00      	3614697.00      
 J-508           	4767380.01      	3612956.00      
 J-509           	4785666.00      	3658632.00      
 J-51            	4777409.33      	3589711.00      
 J-510           	4762251.50      	3566495.00      
 J-511           	4792178.20      	3647172.00      
 J-512           	4778666.00      	3642839.00      
 J-513           	4775280.30      	3626015.00      
 J-514           	4751172.99      	3637435.00      
 J-515           	4735847.97      	3639480.00      
 J-516           	4738662.51      	3638471.00      
 J-517           	4821266.00      	3652755.00      
 J-518           	4770976.49      	3559853.00      
 J-519           	4763156.01      	3556858.00      
 J-52            	4813478.54      	3642395.00      
 J-520           	4778923.49      	3648094.00      
 J-521           	4785535.00      	3658802.00      
 J-522           	4850116.51      	3617674.00      
 J-523           	4799445.50      	3657961.00      
 J-524           	4736831.50      	3598237.00      
 J-525           	4736916.50      	3597277.00      
 J-526           	4738700.99      	3599049.00      
 J-527           	4805985.96      	3655680.00      
 J-528           	4735530.01      	3617938.00      
 J-529           	4735655.52      	3619922.00      
 J-53            	4761429.32      	3581001.00      
 J-530           	4771144.99      	3560244.00      
 J-531           	4759130.46      	3556656.00      
 J-532           	4758755.04      	3555038.00      
 J-533           	4817625.01      	3650184.00      
 J-534           	4817840.50      	3652140.00      
 J-535           	4800836.49      	3641490.00      
 J-536           	4789661.50      	3622694.00      
 J-537           	4778613.49      	3622426.00      
 J-538           	4778837.49      	3623368.00      
 J-539           	4842823.51      	3644271.00      
 J-54            	4786439.01      	3632544.00      
 J-540           	4847280.51      	3644274.00      
 J-541           	4778219.51      	3679694.00      
 J-542           	4777571.00      	3678977.00      
 J-543           	4809453.50      	3654544.00      
 J-545           	4801907.00      	3655174.00      
 J-546           	4802088.50      	3655131.00      
 J-547           	4738723.00      	3627422.00      
 J-548           	4763648.50      	3601158.00      
 J-549           	4809379.51      	3649698.00      
 J-55            	4786866.02      	3632289.00      
 J-551           	4827368.00      	3556610.00      
 J-552           	4780785.51      	3630149.00      
 J-553           	4772936.75      	3566725.00      
 J-554           	4775324.71      	3566897.00      
 J-555           	4782898.00      	3626944.00      
 J-556           	4768038.82      	3615888.00      
 J-557           	4784812.49      	3658133.00      
 J-558           	4737412.49      	3600613.00      
 J-559           	4736332.01      	3598962.00      
 J-56            	4780840.47      	3560704.00      
 J-560           	4790888.00      	3546754.00      
 J-561           	4792633.50      	3546674.00      
 J-562           	4757638.50      	3571352.00      
 J-563           	4798256.50      	3624333.00      
 J-564           	4781576.01      	3630230.00      
 J-565           	4842508.50      	3628653.00      
 J-566           	4825551.50      	3660057.00      
 J-567           	4828371.50      	3655243.00      
 J-568           	4803929.00      	3652146.00      
 J-569           	4785560.00      	3626049.00      
 J-57            	4728186.50      	3640379.00      
 J-570           	4804819.51      	3618446.00      
 J-571           	4805815.50      	3620233.00      
 J-572           	4786701.00      	3623506.00      
 J-573           	4733399.57      	3640830.00      
 J-574           	4735636.26      	3642228.00      
 J-575           	4799190.00      	3648847.00      
 J-576           	4801546.50      	3655011.00      
 J-577           	4784103.50      	3628241.00      
 J-578           	4784757.50      	3628792.00      
 J-579           	4786325.50      	3659683.00      
 J-58            	4776460.00      	3573472.00      
 J-580           	4804500.51      	3648399.00      
 J-581           	4805907.64      	3647616.00      
 J-582           	4768452.00      	3569005.00      
 J-583           	4805500.51      	3559579.00      
 J-584           	4781065.50      	3647789.00      
 J-585           	4799938.00      	3655561.00      
 J-586           	4800907.00      	3656418.00      
 J-587           	4802950.99      	3653173.00      
 J-588           	4805749.89      	3557389.00      
 J-589           	4806136.00      	3557377.00      
 J-59            	4779538.51      	3570090.00      
 J-590           	4771923.01      	3671138.00      
 J-591           	4771742.50      	3670307.00      
 J-592           	4779647.00      	3670814.00      
 J-593           	4779922.50      	3668095.00      
 J-594           	4829192.01      	3620285.00      
 J-595           	4806600.01      	3618198.00      
 J-596           	4808202.50      	3617324.00      
 J-597           	4782655.50      	3678661.00      
 J-598           	4781398.00      	3680039.00      
 J-599           	4774696.50      	3560568.00      
 J-6             	4784611.50      	3565077.00      
 J-60            	4750539.44      	3569363.00      
 J-600           	4848171.50      	3637890.00      
 J-601           	4777196.71      	3588239.00      
 J-602           	4776570.00      	3588786.00      
 J-603           	4847934.49      	3662090.00      
 J-604           	4852303.00      	3659871.00      
 J-605           	4743255.00      	3642543.00      
 J-606           	4761253.49      	3611169.00      
 J-607           	4779251.49      	3569169.00      
 J-608           	4764300.50      	3650693.00      
 J-609           	4826298.49      	3661713.00      
 J-61            	4748238.60      	3570721.00      
 J-610           	4828520.01      	3659786.00      
 J-611           	4758386.50      	3556531.00      
 J-612           	4800522.01      	3653560.00      
 J-613           	4721725.51      	3622321.00      
 J-614           	4819489.49      	3645057.00      
 J-615           	4773263.00      	3672664.00      
 J-616           	4765375.98      	3630999.00      
 J-617           	4826828.99      	3638260.00      
 J-618           	4774488.00      	3594637.00      
 J-619           	4782350.50      	3578163.00      
 J-62            	4784285.98      	3563282.00      
 J-620           	4783918.99      	3629130.00      
 J-621           	4788063.00      	3623262.00      
 J-622           	4836576.50      	3635274.00      
 J-623           	4839292.99      	3632496.00      
 J-624           	4821306.02      	3651486.00      
 J-625           	4790127.01      	3634314.00      
 J-626           	4824573.50      	3621447.00      
 J-627           	4824990.00      	3619956.00      
 J-628           	4801437.50      	3642117.00      
 J-629           	4805492.56      	3557557.00      
 J-63            	4781315.52      	3633535.00      
 J-630           	4805481.60      	3558168.00      
 J-631           	4728811.51      	3609711.00      
 J-632           	4733545.99      	3614909.00      
 J-633           	4810045.50      	3624270.00      
 J-634           	4782800.01      	3643764.00      
 J-635           	4781876.50      	3643930.00      
 J-636           	4822689.51      	3652878.00      
 J-637           	4822414.50      	3653176.00      
 J-639           	4818630.98      	3561577.00      
 J-64            	4781579.00      	3633607.00      
 J-640           	4787698.49      	3624160.00      
 J-641           	4787858.50      	3624512.00      
 J-642           	4797564.48      	3647865.00      
 J-643           	4799894.50      	3660309.00      
 J-644           	4799336.49      	3660463.00      
 J-645           	4760786.01      	3567016.00      
 J-646           	4757876.51      	3568385.00      
 J-647           	4786461.99      	3643353.00      
 J-648           	4799180.49      	3645856.00      
 J-649           	4805416.50      	3557409.00      
 J-65            	4872384.28      	3626000.00      
 J-650           	4805426.50      	3557408.00      
 J-651           	4782268.49      	3629791.00      
 J-652           	4741584.02      	3605318.00      
 J-653           	4778562.49      	3653569.00      
 J-654           	4789599.50      	3623559.00      
 J-655           	4801990.49      	3653942.00      
 J-657           	4808307.01      	3548900.00      
 J-658           	4808246.95      	3548988.00      
 J-659           	4780505.99      	3641813.00      
 J-66            	4783263.00      	3653195.00      
 J-660           	4769777.01      	3566932.00      
 J-661           	4769460.56      	3565069.00      
 J-662           	4784876.99      	3628459.00      
 J-663           	4784655.00      	3628147.00      
 J-664           	4781237.00      	3647173.00      
 J-665           	4781698.50      	3645726.00      
 J-666           	4799976.00      	3659768.00      
 J-667           	4785560.00      	3626055.00      
 J-668           	4788816.50      	3623126.00      
 J-669           	4789728.50      	3622562.00      
 J-67            	4788822.00      	3631526.00      
 J-670           	4773194.51      	3567600.00      
 J-671           	4809920.00      	3648936.00      
 J-672           	4769190.50      	3585297.00      
 J-673           	4781572.04      	3565329.00      
 J-675           	4789127.01      	3623393.00      
 J-676           	4739890.50      	3620244.00      
 J-677           	4778792.01      	3650419.00      
 J-678           	4784803.49      	3648003.00      
 J-679           	4786695.50      	3626341.00      
 J-68            	4768032.59      	3656467.00      
 J-680           	4801302.51      	3653606.00      
 J-681           	4793673.49      	3558625.00      
 J-682           	4793595.00      	3558318.00      
 J-683           	4783656.00      	3644755.00      
 J-685           	4762008.50      	3605679.00      
 J-686           	4761969.39      	3605600.00      
 J-687           	4777420.50      	3569947.00      
 J-688           	4805492.77      	3557403.00      
 J-689           	4798255.50      	3643879.00      
 J-69            	4768206.04      	3655932.00      
 J-690           	4797720.50      	3644181.00      
 J-691           	4784891.00      	3627574.00      
 J-692           	4725894.62      	3641063.00      
 J-693           	4788897.00      	3624050.00      
 J-694           	4805512.50      	3665906.00      
 J-695           	4805286.99      	3662831.00      
 J-696           	4788923.32      	3629975.00      
 J-697           	4782945.99      	3632987.00      
 J-698           	4791521.50      	3631447.00      
 J-699           	4799357.50      	3644068.00      
 J-7             	4830597.01      	3639908.00      
 J-70            	4855362.50      	3630213.00      
 J-700           	4739169.49      	3613179.00      
 J-701           	4826957.50      	3556633.00      
 J-703           	4758108.49      	3643672.00      
 J-704           	4758128.50      	3643814.00      
 J-705           	4757809.00      	3556334.00      
 J-708           	4805151.01      	3640060.00      
 J-709           	4741676.50      	3641331.00      
 J-71            	4765545.50      	3599192.00      
 J-710           	4776117.00      	3645116.00      
 J-711           	4781230.50      	3644924.00      
 J-712           	4781139.49      	3644521.00      
 J-713           	4824110.00      	3650600.00      
 J-715           	4798114.51      	3643462.00      
 J-716           	4822513.00      	3653316.00      
 J-717           	4787965.00      	3647267.00      
 J-718           	4786336.00      	3650188.00      
 J-72            	4835679.00      	3650593.00      
 J-720           	4765722.99      	3629354.00      
 J-721           	4817298.00      	3647322.00      
 J-722           	4805010.00      	3651859.00      
 J-723           	4786682.00      	3643314.00      
 J-724           	4801888.51      	3577389.00      
 J-725           	4796787.50      	3554878.00      
 J-726           	4805536.00      	3665958.00      
 J-727           	4808112.00      	3665716.00      
 J-728           	4777988.50      	3647852.00      
 J-729           	4810939.51      	3651495.00      
 J-73            	4813555.80      	3642271.00      
 J-730           	4769230.50      	3638659.00      
 J-731           	4810109.00      	3649400.00      
 J-733           	4810636.28      	3640088.00      
 J-734           	4787183.51      	3623556.00      
 J-735           	4787556.00      	3623787.00      
 J-736           	4761562.01      	3569987.00      
 J-737           	4797398.00      	3648247.00      
 J-738           	4805325.71      	3557204.00      
 J-74            	4781365.21      	3566321.00      
 J-740           	4771023.50      	3672081.00      
 J-741           	4771885.00      	3623359.00      
 J-742           	4785656.00      	3640084.00      
 J-743           	4804557.01      	3650619.00      
 J-744           	4811890.50      	3643057.00      
 J-745           	4811890.50      	3643057.00      
 J-746           	4815716.50      	3650115.00      
 J-747           	4770941.50      	3667216.00      
 J-748           	4715919.29      	3641692.00      
 J-749           	4817708.99      	3649977.00      
 J-75            	4784300.01      	3565610.00      
 J-750           	4798612.00      	3654066.00      
 J-751           	4757803.50      	3626808.00      
 J-752           	4813614.99      	3642449.00      
 J-753           	4804587.59      	3648492.00      
 J-754           	4803068.00      	3658078.00      
 J-755           	4725985.50      	3643953.00      
 J-756           	4802410.01      	3665911.00      
 J-757           	4801896.00      	3667136.00      
 J-758           	4863417.00      	3630827.00      
 J-759           	4720269.00      	3617685.00      
 J-76            	4741155.00      	3616795.00      
 J-760           	4786336.00      	3644101.00      
 J-763           	4788203.99      	3627646.00      
 J-764           	4749604.99      	3576578.00      
 J-765           	4795971.50      	3554098.00      
 J-766           	4731677.50      	3643382.00      
 J-767           	4730675.80      	3646145.00      
 J-768           	4733376.04      	3601782.00      
 J-769           	4816436.09      	3547155.00      
 J-77            	4743612.99      	3618477.00      
 J-770           	4809230.77      	3549494.00      
 J-772           	4770020.49      	3637989.00      
 J-773           	4770473.19      	3637168.00      
 J-774           	4793405.27      	3557579.00      
 J-775           	4809552.51      	3616654.00      
 J-776           	4809866.92      	3616462.00      
 J-777           	4762760.50      	3643236.00      
 J-778           	4820828.15      	3618309.00      
 J-779           	4822401.41      	3616350.00      
 J-78            	4837980.51      	3656563.00      
 J-780           	4804568.58      	3646929.00      
 J-781           	4856143.21      	3660028.00      
 J-782           	4803500.51      	3653685.00      
 J-783           	4864166.32      	3619669.00      
 J-784           	4775986.51      	3579855.00      
 J-785           	4787785.00      	3647185.00      
 J-786           	4787956.50      	3647263.00      
 J-787           	4793708.00      	3558759.00      
 J-788           	4746255.49      	3573603.00      
 J-789           	4811934.66      	3622160.00      
 J-79            	4801053.00      	3641453.00      
 J-790           	4810936.20      	3619297.00      
 J-791           	4822591.37      	3655998.00      
 J-792           	4823652.86      	3655108.00      
 J-794           	4779937.01      	3586762.00      
 J-795           	4782199.60      	3587449.00      
 J-796           	4769168.59      	3553740.00      
 J-797           	4753526.50      	3575112.00      
 J-798           	4843083.75      	3628436.00      
 J-799           	4844192.49      	3627671.00      
 J-8             	4803994.50      	3618351.00      
 J-80            	4800836.49      	3641490.00      
 J-802           	4798732.49      	3662002.00      
 J-803           	4779591.00      	3647311.00      
 J-804           	4751215.99      	3568171.00      
 J-805           	4840050.99      	3662970.00      
 J-806           	4787799.52      	3625727.00      
 J-807           	4801652.50      	3558319.00      
 J-808           	4801562.51      	3560385.00      
 J-809           	4797797.95      	3623548.00      
 J-81            	4765685.51      	3629169.00      
 J-810           	4791132.52      	3662443.00      
 J-811           	4767094.52      	3616584.00      
 J-812           	4766883.51      	3616840.00      
 J-813           	4791441.51      	3630154.00      
 J-814           	4797768.51      	3624680.00      
 J-815           	4781158.00      	3643980.00      
 J-816           	4783643.99      	3644784.00      
 J-817           	4837223.99      	3628378.00      
 J-818           	4772891.51      	3671609.00      
 J-819           	4781878.01      	3644571.00      
 J-82            	4781024.29      	3585563.00      
 J-820           	4820360.00      	3644713.00      
 J-821           	4779079.49      	3596728.00      
 J-822           	4860455.48      	3647351.00      
 J-823           	4861286.10      	3645901.00      
 J-824           	4796200.51      	3646657.00      
 J-825           	4801523.50      	3662136.00      
 J-826           	4775431.01      	3671888.00      
 J-828           	4830364.67      	3635213.00      
 J-829           	4826874.11      	3638211.00      
 J-83            	4830424.01      	3632250.00      
 J-831           	4798949.51      	3644417.00      
 J-832           	4758130.50      	3632477.00      
 J-833           	4809609.50      	3626974.00      
 J-834           	4773779.00      	3672588.00      
 J-835           	4788502.51      	3646067.00      
 J-836           	4862408.00      	3658187.00      
 J-837           	4794377.01      	3558518.00      
 J-838           	4816603.51      	3615929.00      
 J-839           	4819467.50      	3617524.00      
 J-84            	4788850.50      	3641287.00      
 J-841           	4845161.00      	3626877.00      
 J-842           	4798597.00      	3646393.00      
 J-844           	4858165.00      	3643727.00      
 J-845           	4770053.50      	3673705.00      
 J-846           	4774280.51      	3593919.00      
 J-847           	4810087.00      	3614662.00      
 J-848           	4773936.50      	3593254.00      
 J-849           	4840076.00      	3664834.00      
 J-85            	4786717.51      	3640288.00      
 J-850           	4784010.49      	3645964.00      
 J-851           	4807878.95      	3645726.00      
 J-852           	4808380.14      	3645569.00      
 J-853           	4768179.99      	3674506.00      
 J-854           	4808128.96      	3645630.00      
 J-855           	4787285.49      	3624026.00      
 J-856           	4804987.04      	3564856.00      
 J-858           	4822418.50      	3653249.00      
 J-859           	4741198.50      	3609264.00      
 J-86            	4779729.50      	3628613.00      
 J-860           	4812639.50      	3648331.00      
 J-861           	4812059.49      	3645717.00      
 J-862           	4785080.51      	3674958.00      
 J-863           	4789962.50      	3669033.00      
 J-864           	4793512.00      	3615168.00      
 J-865           	4793685.99      	3617174.00      
 J-869           	4821762.95      	3657314.00      
 J-87            	4779729.50      	3628613.00      
 J-870           	4774081.87      	3620233.00      
 J-871           	4768574.93      	3623256.00      
 J-873           	4768684.00      	3615137.00      
 J-874           	4768741.17      	3615670.00      
 J-875           	4777946.15      	3563264.00      
 J-876           	4777927.99      	3565121.00      
 J-877           	4777704.50      	3563978.00      
 J-878           	4782587.49      	3581905.00      
 J-88            	4752763.40      	3581966.00      
 J-881           	4797317.50      	3617544.00      
 J-882           	4777461.51      	3567338.00      
 J-883           	4778413.50      	3666645.00      
 J-885           	4775869.62      	3561363.00      
 J-886           	4772541.45      	3565119.00      
 J-887           	4803154.46      	3568962.00      
 J-888           	4796747.74      	3654890.00      
 J-889           	4776314.51      	3561569.00      
 J-89            	4753572.01      	3579731.00      
 J-890           	4792000.49      	3647276.00      
 J-891           	4792175.51      	3647258.00      
 J-892           	4816078.50      	3621785.00      
 J-893           	4844495.00      	3624679.00      
 J-894           	4842105.01      	3625053.00      
 J-895           	4790406.98      	3612108.00      
 J-896           	4774160.99      	3593647.00      
 J-897           	4797116.50      	3654000.00      
 J-898           	4797275.49      	3654559.00      
 J-899           	4828003.01      	3619309.00      
 J-9             	4746713.51      	3611741.00      
 J-90            	4765638.01      	3632490.00      
 J-901           	4788156.49      	3587882.00      
 J-902           	4776271.00      	3592262.00      
 J-903           	4772748.32      	3581659.00      
 J-905           	4792139.00      	3647024.00      
 J-906           	4791594.00      	3647822.00      
 J-907           	4786638.00      	3643783.00      
 J-908           	4786423.00      	3643748.00      
 J-909           	4801665.51      	3653594.00      
 J-91            	4765284.50      	3632502.00      
 J-910           	4806356.99      	3616385.00      
 J-911           	4757331.95      	3596335.00      
 J-912           	4782286.49      	3687040.00      
 J-914           	4826068.00      	3662725.00      
 J-915           	4807757.34      	3646035.00      
 J-916           	4807785.00      	3646250.00      
 J-917           	4804349.34      	3550207.00      
 J-918           	4802476.00      	3656006.00      
 J-919           	4798833.34      	3572332.00      
 J-92            	4817030.50      	3648849.00      
 J-920           	4794828.37      	3575455.00      
 J-921           	4791285.00      	3616971.00      
 J-922           	4791954.01      	3647116.00      
 J-923           	4790883.50      	3585769.00      
 J-924           	4758640.79      	3643335.00      
 J-925           	4759563.51      	3642816.00      
 J-926           	4779462.99      	3646327.00      
 J-927           	4780125.99      	3645749.00      
 J-928           	4763670.02      	3601283.00      
 J-93            	4851163.50      	3662444.00      
 J-932           	4792334.50      	3647203.00      
 J-933           	4788067.01      	3646985.00      
 J-934           	4777782.99      	3563622.00      
 J-935           	4815169.99      	3632218.00      
 J-936           	4816022.43      	3634483.00      
 J-937           	4779370.01      	3632229.00      
 J-938           	4823471.16      	3653815.00      
 J-939           	4774247.00      	3593833.00      
 J-94            	4848175.97      	3674526.00      
 J-940           	4826932.99      	3556833.00      
 J-942           	4836101.00      	3645559.00      
 J-943           	4792813.00      	3655596.00      
 J-945           	4799494.00      	3648564.00      
 J-946           	4799783.63      	3647327.00      
 J-948           	4799691.05      	3647151.00      
 J-95            	4780761.51      	3641607.00      
 J-950           	4785150.51      	3583251.00      
 J-951           	4792309.37      	3559735.00      
 J-952           	4813250.51      	3653276.00      
 J-953           	4815396.73      	3652722.00      
 J-954           	4798778.49      	3572291.00      
 J-955           	4803477.99      	3568410.00      
 J-956           	4772271.51      	3608287.00      
 J-957           	4811746.99      	3648533.00      
 J-958           	4773156.01      	3607496.00      
 J-959           	4787372.98      	3677932.00      
 J-96            	4780711.00      	3641867.00      
 J-960           	4777884.00      	3563846.00      
 J-962           	4803832.29      	3550648.00      
 J-963           	4790084.53      	3578967.00      
 J-964           	4817725.50      	3612022.00      
 J-966           	4793936.50      	3557631.00      
 J-967           	4784209.02      	3666474.00      
 J-968           	4787114.51      	3647346.00      
 J-969           	4834277.15      	3636277.00      
 J-97            	4785857.50      	3627462.00      
 J-970           	4834115.25      	3635970.00      
 J-971           	4803555.89      	3568406.00      
 J-972           	4762719.49      	3609863.00      
 J-973           	4783168.50      	3642500.00      
 J-974           	4811206.51      	3612475.00      
 J-975           	4809741.23      	3612315.00      
 J-976           	4843633.00      	3630839.00      
 J-977           	4815212.49      	3632203.00      
 J-978           	4775834.99      	3581116.00      
 J-979           	4823513.97      	3614092.00      
 J-98            	4786787.51      	3627893.00      
 J-980           	4841847.58      	3621038.00      
 J-981           	4794101.74      	3614336.00      
 J-983           	4810583.18      	3569186.00      
 J-984           	4786644.50      	3644389.00      
 J-985           	4831392.15      	3634191.00      
 J-988           	4797792.00      	3654361.00      
 J-989           	4797778.00      	3653224.00      
 J-99            	4756188.00      	3563222.00      
 J-990           	4788975.49      	3575331.00      
 J-992           	4733092.07      	3640899.00      
 J-993           	4821366.09      	3613531.00      
 J-994           	4861808.50      	3636510.00      
 J-995           	4860924.63      	3638183.00      
 J-996           	4790089.51      	3578906.00      
 J-997           	4830939.99      	3634958.00      
 J-998           	4769563.49      	3565936.00      
 J-999           	4771046.91      	3566713.00      
 I-Pump-1        	4798136.01      	3654277.00      
 I-Pump-10       	4804778.00      	3639888.00      
 I-Pump-11       	4811676.88      	3640566.00      
 O-Pump-12       	4783188.10      	3581543.00      
 O-Pump-13       	4784296.51      	3580718.00      
 O-Pump-14       	4782756.34      	3580464.00      
 I-Pump-15       	4801938.49      	3654723.00      
 O-Pump-19       	4815788.01      	3639940.00      
 I-Pump-2        	4811835.09      	3648417.00      
 O-Pump-20       	4835560.50      	3635637.00      
 I-Pump-3        	4772876.00      	3597949.00      
 I-Pump-4        	4772504.33      	3597921.00      
 O-Pump-5        	4771898.91      	3597859.00      
 I-Pump-6        	4771878.85      	3597864.00      
 O-Pump-7        	4771899.15      	3597850.00      
 I-Pump-8        	4771880.70      	3597882.00      
 I-Pump-9        	4766450.50      	3597458.00      
 I-RV-1          	4861540.48      	3645834.00      
 I-RV-10         	4748616.49      	3631773.00      
 I-RV-11         	4757470.00      	3618653.00      
 I-RV-12         	4744941.99      	3614168.00      
 I-RV-13         	4736923.99      	3597190.00      
 O-RV-14         	4782615.51      	3679979.00      
 I-RV-15         	4771513.51      	3668442.00      
 O-RV-16         	4769242.01      	3674623.00      
 I-RV-17         	4789734.74      	3654003.00      
 I-RV-18         	4786637.50      	3657996.00      
 O-RV-19         	4787772.50      	3647215.00      
 I-RV-2          	4846971.50      	3644820.00      
 I-RV-20         	4786290.50      	3644237.00      
 O-RV-21         	4784820.49      	3647811.00      
 O-RV-22         	4781905.50      	3645742.00      
 O-RV-23         	4778006.99      	3641633.00      
 O-RV-24         	4780177.50      	3641089.00      
 O-RV-25         	4782212.50      	3641750.00      
 O-RV-26         	4810070.64      	3616740.00      
 I-RV-27         	4779129.01      	3577095.00      
 I-RV-28         	4776401.00      	3573353.00      
 I-RV-29         	4864724.00      	3622009.00      
 I-RV-3          	4836506.09      	3653287.00      
 O-RV-30         	4868355.78      	3625793.00      
 I-RV-31         	4838131.50      	3647028.00      
 I-RV-32         	4825425.01      	3643943.00      
 I-RV-33         	4811798.51      	3645940.00      
 I-RV-34         	4820965.00      	3641167.00      
 I-RV-35         	4801913.00      	3640910.00      
 O-RV-36         	4802042.00      	3643627.00      
 I-RV-37         	4844636.99      	3663683.00      
 I-RV-38         	4805662.48      	3666239.00      
 O-RV-39         	4797826.00      	3660621.00      
 O-RV-4          	4836110.50      	3653276.00      
 O-RV-40         	4798417.99      	3657723.00      
 I-RV-41         	4797791.06      	3654284.00      
 I-RV-42         	4792506.01      	3648982.00      
 O-RV-43         	4795520.00      	3649157.00      
 O-RV-44         	4799744.64      	3647124.00      
 I-RV-45         	4797911.50      	3647888.00      
 O-RV-46         	4808988.23      	3568894.00      
 I-RV-47         	4762015.00      	3632827.00      
 I-RV-48         	4751611.00      	3597475.00      
 I-RV-49         	4789362.33      	3639562.00      
 I-RV-50         	4819205.00      	3653639.00      
 O-RV-51         	4820935.01      	3653083.00      
 I-RV-52         	4823628.00      	3654965.00      
 O-RV-53         	4793872.51      	3650660.00      
 I-RV-54         	4760480.51      	3599222.00      
 I-RV-55         	4765395.50      	3636716.00      
 I-RV-56         	4782698.02      	3621202.00      
 I-RV-57         	4787822.94      	3622842.00      
 I-RV-6          	4794481.50      	3631177.00      
 I-RV-7          	4789163.01      	3626044.00      
 I-RV-8          	4786210.00      	3625170.00      
 O-RV-9          	4777907.49      	3630778.00      
 O-Pump-1        	4798136.01      	3654277.00      
 O-Pump-10       	4804778.00      	3639888.00      
 O-Pump-11       	4811676.88      	3640566.00      
 I-Pump-12       	4783188.10      	3581543.00      
 I-Pump-13       	4784296.51      	3580718.00      
 I-Pump-14       	4782756.34      	3580464.00      
 O-Pump-15       	4801938.49      	3654723.00      
 I-Pump-19       	4815788.01      	3639940.00      
 O-Pump-2        	4811835.09      	3648417.00      
 I-Pump-20       	4835560.50      	3635637.00      
 O-Pump-3        	4772876.00      	3597949.00      
 O-Pump-4        	4772504.33      	3597921.00      
 I-Pump-5        	4771898.91      	3597859.00      
 O-Pump-6        	4771878.85      	3597864.00      
 I-Pump-7        	4771899.15      	3597850.00      
 O-Pump-8        	4771880.70      	3597882.00      
 O-Pump-9        	4766450.50      	3597458.00      
 O-RV-1          	4861540.48      	3645834.00      
 O-RV-10         	4748616.49      	3631773.00      
 O-RV-11         	4757470.00      	3618653.00      
 O-RV-12         	4744941.99      	3614168.00      
 O-RV-13         	4736923.99      	3597190.00      
 I-RV-14         	4782615.51      	3679979.00      
 O-RV-15         	4771513.51      	3668442.00      
 I-RV-16         	4769242.01      	3674623.00      
 O-RV-17         	4789734.74      	3654003.00      
 O-RV-18         	4786637.50      	3657996.00      
 I-RV-19         	4787772.50      	3647215.00      
 O-RV-2          	4846971.50      	3644820.00      
 O-RV-20         	4786290.50      	3644237.00      
 I-RV-21         	4784820.49      	3647811.00      
 I-RV-22         	4781905.50      	3645742.00      
 I-RV-23         	4778006.99      	3641633.00      
 I-RV-24         	4780177.50      	3641089.00      
 I-RV-25         	4782212.50      	3641750.00      
 I-RV-26         	4810070.64      	3616740.00      
 O-RV-27         	4779129.01      	3577095.00      
 O-RV-28         	4776401.00      	3573353.00      
 O-RV-29         	4864724.00      	3622009.00      
 O-RV-3          	4836506.09      	3653287.00      
 I-RV-30         	4868355.78      	3625793.00      
 O-RV-31         	4838131.50      	3647028.00      
 O-RV-32         	4825425.01      	3643943.00      
 O-RV-33         	4811798.51      	3645940.00      
 O-RV-34         	4820965.00      	3641167.00      
 O-RV-35         	4801913.00      	3640910.00      
 I-RV-36         	4802042.00      	3643627.00      
 O-RV-37         	4844636.99      	3663683.00      
 O-RV-38         	4805662.48      	3666239.00      
 I-RV-39         	4797826.00      	3660621.00      
 I-RV-4          	4836110.50      	3653276.00      
 I-RV-40         	4798417.99      	3657723.00      
 O-RV-41         	4797791.06      	3654284.00      
 O-RV-42         	4792506.01      	3648982.00      
 I-RV-43         	4795520.00      	3649157.00      
 I-RV-44         	4799744.64      	3647124.00      
 O-RV-45         	4797911.50      	3647888.00      
 I-RV-46         	4808988.23      	3568894.00      
 O-RV-47         	4762015.00      	3632827.00      
 O-RV-48         	4751611.00      	3597475.00      
 O-RV-49         	4789362.33      	3639562.00      
 O-RV-50         	4819205.00      	3653639.00      
 I-RV-51         	4820935.01      	3653083.00      
 O-RV-52         	4823628.00      	3654965.00      
 I-RV-53         	4793872.51      	3650660.00      
 O-RV-54         	4760480.51      	3599222.00      
 O-RV-55         	4765395.50      	3636716.00      
 O-RV-56         	4782698.02      	3621202.00      
 O-RV-57         	4787822.94      	3622842.00      
 O-RV-6          	4794481.50      	3631177.00      
 O-RV-7          	4789163.01      	3626044.00      
 O-RV-8          	4786210.00      	3625170.00      
 I-RV-9          	4777907.49      	3630778.00      
 R-1             	4771892.00      	3597867.00      
 R-2             	4772971.00      	3597948.00      
 R-3             	4811961.00      	3648233.00      
 R-4             	4811976.00      	3648546.00      
 T-1             	4825936.00      	3555738.00      
 T-10            	4782605.00      	3673103.00      
 T-11            	4802086.00      	3654951.00      
 T-12            	4809866.00      	3654747.00      
 T-13            	4805087.00      	3640277.00      
 T-14            	4832396.00      	3638967.00      
 T-15            	4861712.00      	3636077.00      
 T-2             	4805056.00      	3565063.00      
 T-3             	4780962.00      	3560846.00      
 T-4             	4756839.00      	3567595.00      
 T-5             	4766315.00      	3598762.00      
 T-6             	4760978.00      	3601725.00      
 T-7             	4766500.00      	3612691.00      
 T-8             	4808213.00      	3617362.00      
 T-9             	4782642.00      	3673093.00      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P-1             	4777175.51      	3588236.99      
 P-1             	4777169.99      	3588228.50      
 P-1             	4777166.00      	3588216.51      
 P-1             	4777165.49      	3588215.76      
 P-1             	4777160.00      	3588205.76      
 P-1             	4777152.50      	3588193.75      
 P-1             	4777143.52      	3588181.00      
 P-1             	4777132.51      	3588167.75      
 P-1             	4777118.50      	3588154.25      
 P-1             	4777102.50      	3588141.00      
 P-1             	4777083.99      	3588127.25      
 P-1             	4777064.00      	3588113.00      
 P-1             	4777043.50      	3588098.49      
 P-1             	4777022.00      	3588084.01      
 P-1             	4777000.50      	3588067.76      
 P-1             	4776979.99      	3588050.00      
 P-1             	4776961.51      	3588030.26      
 P-1             	4776945.00      	3588008.49      
 P-1             	4776931.50      	3587985.24      
 P-1             	4776920.50      	3587960.50      
 P-1             	4776911.99      	3587935.26      
 P-1             	4776906.00      	3587909.75      
 P-1             	4776902.00      	3587884.25      
 P-1             	4776900.00      	3587857.99      
 P-1             	4776901.50      	3587831.26      
 P-1             	4776908.51      	3587805.50      
 P-1             	4776918.51      	3587782.01      
 P-1             	4776931.50      	3587760.75      
 P-1             	4776945.50      	3587741.76      
 P-1             	4776960.00      	3587723.76      
 P-1             	4776975.00      	3587706.00      
 P-1             	4776988.99      	3587688.76      
 P-1             	4777003.00      	3587671.25      
 P-1             	4777016.01      	3587653.01      
 P-1             	4777028.00      	3587633.76      
 P-1             	4777038.51      	3587613.51      
 P-1             	4777048.50      	3587592.01      
 P-1             	4777056.00      	3587569.26      
 P-1             	4777062.49      	3587546.00      
 P-1             	4777065.99      	3587523.01      
 P-1             	4777066.99      	3587501.00      
 P-1             	4777065.00      	3587480.25      
 P-1             	4777060.01      	3587459.51      
 P-1             	4777052.48      	3587439.48      
 P-1             	4777042.50      	3587418.75      
 P-1             	4777031.00      	3587397.75      
 P-1             	4777018.00      	3587377.25      
 P-1             	4777003.51      	3587356.75      
 P-1             	4776987.98      	3587337.02      
 P-1             	4776971.50      	3587317.50      
 P-1             	4776953.99      	3587298.27      
 P-1             	4776918.00      	3587258.25      
 P-1             	4776899.49      	3587238.01      
 P-1             	4776881.00      	3587217.75      
 P-1             	4776863.00      	3587197.25      
 P-1             	4776844.01      	3587176.99      
 P-1             	4776826.50      	3587156.53      
 P-1             	4776808.50      	3587137.00      
 P-1             	4776790.50      	3587116.50      
 P-1             	4776772.00      	3587095.00      
 P-1             	4776753.51      	3587073.26      
 P-1             	4776734.49      	3587051.25      
 P-1             	4776715.01      	3587029.00      
 P-1             	4776696.50      	3587007.00      
 P-1             	4776678.99      	3586986.50      
 P-1             	4776661.99      	3586966.51      
 P-1             	4776644.50      	3586946.25      
 P-1             	4776626.49      	3586926.26      
 P-1             	4776609.50      	3586906.75      
 P-1             	4776591.99      	3586887.25      
 P-1             	4776575.01      	3586867.74      
 P-1             	4776557.50      	3586848.75      
 P-1             	4776540.50      	3586829.24      
 P-1             	4776523.52      	3586809.76      
 P-1             	4776505.99      	3586789.75      
 P-1             	4776488.00      	3586769.51      
 P-1             	4776470.50      	3586748.50      
 P-1             	4776453.00      	3586727.75      
 P-1             	4776435.51      	3586706.76      
 P-1             	4776418.00      	3586685.75      
 P-1             	4776400.00      	3586665.24      
 P-1             	4776382.00      	3586645.00      
 P-1             	4776364.00      	3586624.99      
 P-1             	4776346.00      	3586605.24      
 P-1             	4776329.51      	3586586.98      
 P-1             	4776273.50      	3586541.50      
 P-1             	4776255.00      	3586534.00      
 P-1             	4776233.50      	3586528.00      
 P-1             	4776210.51      	3586523.74      
 P-1             	4776187.48      	3586520.24      
 P-1             	4776165.00      	3586518.25      
 P-1             	4776142.00      	3586518.51      
 P-1             	4776119.50      	3586521.75      
 P-1             	4776096.98      	3586528.00      
 P-1             	4776074.50      	3586537.50      
 P-1             	4776052.01      	3586549.50      
 P-1             	4776030.00      	3586563.50      
 P-1             	4776009.01      	3586578.75      
 P-1             	4775987.51      	3586594.25      
 P-1             	4775966.01      	3586609.01      
 P-1             	4775944.51      	3586623.00      
 P-1             	4775923.01      	3586636.25      
 P-1             	4775901.51      	3586649.75      
 P-1             	4775879.01      	3586662.50      
 P-1             	4775856.49      	3586674.51      
 P-1             	4775836.01      	3586685.26      
 P-1             	4775816.99      	3586694.75      
 P-1             	4775801.50      	3586703.48      
 P-1             	4775788.00      	3586712.74      
 P-1             	4775776.01      	3586723.49      
 P-1             	4775764.00      	3586736.00      
 P-1             	4775748.52      	3586750.49      
 P-1             	4775725.00      	3586759.51      
 P-1             	4775697.50      	3586755.24      
 P-10            	4779602.75      	3570280.70      
 P-10            	4779621.52      	3570336.02      
 P-10            	4779640.56      	3570392.16      
 P-10            	4779735.00      	3570670.50      
 P-10            	4779949.49      	3571307.99      
 P-10            	4780250.01      	3572202.24      
 P-10            	4780485.00      	3572927.50      
 P-100           	4786542.50      	3627401.49      
 P-100           	4786515.01      	3627388.26      
 P-100           	4786492.00      	3627369.75      
 P-100           	4786470.99      	3627351.98      
 P-100           	4786450.00      	3627332.49      
 P-100           	4786429.01      	3627312.25      
 P-100           	4786407.00      	3627290.51      
 P-100           	4786384.99      	3627267.50      
 P-100           	4786364.00      	3627242.25      
 P-100           	4786344.50      	3627214.50      
 P-100           	4786326.99      	3627186.25      
 P-100           	4786311.00      	3627158.00      
 P-100           	4786297.00      	3627130.50      
 P-100           	4786282.50      	3627099.49      
 P-100           	4786269.51      	3627066.00      
 P-100           	4786257.50      	3627031.51      
 P-100           	4786245.99      	3626996.00      
 P-100           	4786235.51      	3626959.74      
 P-100           	4786226.00      	3626921.99      
 P-100           	4786219.00      	3626885.51      
 P-100           	4786213.50      	3626848.51      
 P-100           	4786209.51      	3626810.50      
 P-100           	4786206.01      	3626774.99      
 P-100           	4786202.50      	3626737.00      
 P-100           	4786197.48      	3626697.99      
 P-100           	4786192.51      	3626658.49      
 P-100           	4786187.50      	3626620.26      
 P-100           	4786183.51      	3626581.76      
 P-100           	4786180.50      	3626545.01      
 P-100           	4786176.99      	3626513.02      
 P-100           	4786182.00      	3626488.75      
 P-100           	4786197.48      	3626456.26      
 P-100           	4786204.50      	3626443.49      
 P-100           	4786206.01      	3626429.24      
 P-100           	4786202.99      	3626409.51      
 P-100           	4786199.00      	3626391.00      
 P-100           	4786192.00      	3626377.00      
 P-100           	4786187.50      	3626368.51      
 P-100           	4786177.99      	3626356.01      
 P-100           	4786163.01      	3626340.25      
 P-100           	4786142.50      	3626324.75      
 P-100           	4786120.01      	3626310.50      
 P-100           	4786096.49      	3626297.00      
 P-100           	4786072.51      	3626283.99      
 P-100           	4786048.50      	3626270.76      
 P-100           	4786025.50      	3626257.75      
 P-100           	4786002.00      	3626244.50      
 P-100           	4785978.99      	3626231.24      
 P-1000          	4793372.51      	3614038.01      
 P-1000          	4793212.50      	3613878.00      
 P-1002          	4762717.57      	3609946.19      
 P-1002          	4762754.61      	3610131.47      
 P-1002          	4762839.32      	3610253.22      
 P-1002          	4762976.95      	3610470.23      
 P-1002          	4763125.16      	3610629.08      
 P-1002          	4763331.62      	3610761.39      
 P-1002          	4763516.89      	3610861.98      
 P-1002          	4763707.46      	3610951.97      
 P-1002          	4763908.58      	3611020.78      
 P-1003          	4807419.48      	3646373.82      
 P-1003          	4807160.46      	3646418.87      
 P-1004          	4752912.51      	3568839.74      
 P-1005          	4839661.51      	3632234.48      
 P-1005          	4840193.49      	3631813.25      
 P-1005          	4840272.51      	3631733.74      
 P-1005          	4840334.50      	3631618.50      
 P-1005          	4840629.50      	3631029.76      
 P-1005          	4840805.49      	3630644.24      
 P-1005          	4840896.50      	3630493.01      
 P-1005          	4841388.50      	3629941.50      
 P-1005          	4842363.50      	3628774.26      
 P-1005          	4842475.01      	3628674.50      
 P-1006          	4797621.00      	3654416.24      
 P-1006          	4797486.50      	3654459.00      
 P-1006          	4797384.50      	3654495.75      
 P-1006          	4797301.49      	3654544.76      
 P-1007          	4790088.00      	3662844.76      
 P-1007          	4790165.51      	3662748.01      
 P-1007          	4790242.00      	3662678.50      
 P-1007          	4790302.00      	3662635.74      
 P-1007          	4790409.99      	3662589.75      
 P-1008          	4845185.00      	3626870.26      
 P-1008          	4845307.00      	3626860.00      
 P-1008          	4845425.00      	3626882.76      
 P-1008          	4846618.50      	3627341.00      
 P-1008          	4846945.52      	3627448.26      
 P-1008          	4847219.51      	3627521.25      
 P-1008          	4847446.00      	3627569.75      
 P-1008          	4847703.51      	3627593.50      
 P-1008          	4849501.50      	3627602.00      
 P-1008          	4849701.00      	3627601.51      
 P-1008          	4849832.51      	3627589.25      
 P-1008          	4850535.01      	3627341.75      
 P-1008          	4850652.52      	3627325.00      
 P-1008          	4850747.99      	3627331.25      
 P-1011          	4738731.00      	3627478.49      
 P-1011          	4738734.99      	3627509.74      
 P-1011          	4738845.49      	3628324.24      
 P-1011          	4738880.50      	3628602.26      
 P-1012          	4805932.00      	3568333.99      
 P-1012          	4805397.51      	3568307.26      
 P-1012          	4805371.00      	3568307.26      
 P-1012          	4805150.61      	3568337.96      
 P-1012          	4804928.01      	3568353.50      
 P-1012          	4804514.50      	3568355.25      
 P-1012          	4804098.50      	3568376.50      
 P-1013          	4791980.50      	3647306.50      
 P-1013          	4791937.50      	3647341.50      
 P-1013          	4791891.50      	3647376.50      
 P-1013          	4791848.50      	3647395.25      
 P-1013          	4791800.01      	3647398.00      
 P-1013          	4791730.50      	3647368.50      
 P-1013          	4791571.52      	3647293.01      
 P-1014          	4794124.00      	3649951.75      
 P-1014          	4794042.49      	3650158.00      
 P-1014          	4794003.99      	3650299.26      
 P-1014          	4793976.51      	3650480.75      
 P-1014          	4793939.49      	3650577.50      
 P-1015          	4792388.00      	3648848.75      
 P-1015          	4792393.50      	3648839.51      
 P-1015          	4792399.51      	3648828.76      
 P-1015          	4792407.00      	3648816.50      
 P-1015          	4792413.00      	3648805.75      
 P-1015          	4792440.00      	3648765.75      
 P-1015          	4792449.00      	3648752.49      
 P-1015          	4792458.00      	3648740.01      
 P-1015          	4792469.50      	3648727.00      
 P-1015          	4792481.01      	3648714.01      
 P-1015          	4792493.51      	3648701.75      
 P-1015          	4792503.50      	3648691.49      
 P-1015          	4792515.01      	3648683.75      
 P-1015          	4792546.99      	3648669.26      
 P-1015          	4792555.50      	3648667.75      
 P-1015          	4792567.50      	3648666.25      
 P-1015          	4792716.49      	3648624.00      
 P-1015          	4792727.00      	3648620.25      
 P-1015          	4792737.50      	3648616.75      
 P-1015          	4792759.00      	3648611.50      
 P-1015          	4792773.03      	3648608.26      
 P-1015          	4792783.50      	3648606.00      
 P-1015          	4792796.50      	3648603.74      
 P-1015          	4792810.48      	3648600.99      
 P-1015          	4792822.50      	3648598.75      
 P-1015          	4792835.50      	3648596.25      
 P-1015          	4792848.00      	3648594.01      
 P-1015          	4792861.50      	3648591.99      
 P-1015          	4792875.48      	3648589.75      
 P-1015          	4792886.50      	3648588.49      
 P-1015          	4792900.00      	3648587.23      
 P-1015          	4792911.01      	3648587.00      
 P-1015          	4792949.49      	3648591.99      
 P-1015          	4792961.99      	3648594.74      
 P-1015          	4792990.01      	3648599.24      
 P-1015          	4793102.01      	3648355.49      
 P-1015          	4793101.50      	3648336.50      
 P-1015          	4793102.01      	3648322.00      
 P-1015          	4793104.00      	3648306.75      
 P-1015          	4793105.00      	3648290.75      
 P-1015          	4793106.00      	3648274.25      
 P-1015          	4793088.51      	3648066.99      
 P-1015          	4793087.00      	3648053.00      
 P-1015          	4793085.50      	3648040.50      
 P-1015          	4793084.50      	3648028.00      
 P-1015          	4793081.98      	3648014.75      
 P-1015          	4793078.49      	3648002.00      
 P-1015          	4793072.99      	3647987.99      
 P-1015          	4793064.99      	3647974.01      
 P-1015          	4793055.00      	3647961.24      
 P-1015          	4793043.00      	3647950.00      
 P-1015          	4793030.99      	3647940.50      
 P-1015          	4793018.02      	3647932.76      
 P-1015          	4793006.01      	3647925.51      
 P-1015          	4792991.48      	3647919.26      
 P-1015          	4792974.49      	3647917.00      
 P-1015          	4792957.49      	3647921.01      
 P-1015          	4792943.00      	3647930.74      
 P-1015          	4792906.00      	3647981.74      
 P-1015          	4792900.50      	3647996.50      
 P-1015          	4792896.49      	3648009.76      
 P-1015          	4792894.01      	3648022.99      
 P-1015          	4792891.99      	3648037.75      
 P-1015          	4792893.50      	3648048.26      
 P-1015          	4792890.51      	3648059.25      
 P-1015          	4792888.00      	3648072.75      
 P-1015          	4792886.01      	3648086.76      
 P-1015          	4792886.01      	3648099.00      
 P-1015          	4792883.00      	3648124.75      
 P-1016          	4805492.77      	3557408.74      
 P-1018          	4765722.00      	3629271.25      
 P-1019          	4781614.00      	3633606.25      
 P-1019          	4781656.00      	3633594.50      
 P-1019          	4781678.99      	3633588.01      
 P-1019          	4781720.00      	3633566.75      
 P-1019          	4781757.50      	3633524.50      
 P-1019          	4781811.00      	3633453.51      
 P-1019          	4781852.01      	3633415.74      
 P-1019          	4781910.99      	3633372.25      
 P-1019          	4781988.50      	3633336.50      
 P-1019          	4782073.00      	3633308.75      
 P-1019          	4782165.00      	3633286.25      
 P-1019          	4782244.98      	3633290.24      
 P-1019          	4782349.99      	3633312.76      
 P-1019          	4782633.01      	3633382.25      
 P-1019          	4782782.50      	3633426.25      
 P-1019          	4782802.49      	3633432.25      
 P-1019          	4782858.00      	3633456.75      
 P-1019          	4782934.51      	3633479.75      
 P-1019          	4782978.99      	3633494.25      
 P-1019          	4783122.00      	3633516.75      
 P-1019          	4783203.99      	3633533.50      
 P-1019          	4783302.49      	3633564.98      
 P-1019          	4783438.50      	3633600.00      
 P-1019          	4783528.51      	3633615.76      
 P-1019          	4783599.00      	3633618.00      
 P-1019          	4783703.50      	3633617.52      
 P-1019          	4783754.00      	3633611.99      
 P-1019          	4783845.00      	3633596.25      
 P-1019          	4783905.00      	3633589.25      
 P-1019          	4784053.51      	3633541.99      
 P-1019          	4784147.00      	3633516.26      
 P-1019          	4784185.00      	3633505.00      
 P-1019          	4784253.00      	3633509.50      
 P-1019          	4784340.99      	3633547.25      
 P-1019          	4784406.49      	3633595.25      
 P-102           	4789568.01      	3623489.98      
 P-1020          	4835520.50      	3660679.01      
 P-1020          	4836421.50      	3660258.49      
 P-1020          	4837012.49      	3659927.73      
 P-1020          	4837203.00      	3659527.23      
 P-1020          	4837713.51      	3658025.00      
 P-1020          	4837923.50      	3657314.00      
 P-1020          	4837953.51      	3656913.50      
 P-1021          	4810921.49      	3634228.75      
 P-1021          	4810964.49      	3633919.51      
 P-1021          	4810961.50      	3633831.75      
 P-1021          	4810957.51      	3633799.24      
 P-1021          	4810947.49      	3633762.75      
 P-1021          	4810820.00      	3633443.25      
 P-1021          	4810711.50      	3633136.26      
 P-1021          	4810688.02      	3633039.75      
 P-1021          	4810687.48      	3632979.75      
 P-1021          	4810700.99      	3632924.01      
 P-1021          	4810743.99      	3632869.75      
 P-1021          	4810803.00      	3632835.50      
 P-1021          	4810950.50      	3632795.76      
 P-1021          	4811085.51      	3632777.01      
 P-1021          	4811149.50      	3632768.25      
 P-1021          	4811353.51      	3632767.25      
 P-1021          	4811402.50      	3632767.25      
 P-1021          	4811467.00      	3632777.01      
 P-1021          	4811502.99      	3632782.00      
 P-1021          	4811528.50      	3632779.49      
 P-1021          	4811554.99      	3632772.75      
 P-1021          	4811581.50      	3632756.00      
 P-1021          	4811619.49      	3632718.25      
 P-1021          	4811673.00      	3632646.26      
 P-1021          	4811741.00      	3632555.00      
 P-1021          	4811786.99      	3632484.50      
 P-1021          	4811893.01      	3632324.24      
 P-1021          	4811958.00      	3632226.50      
 P-1021          	4812027.99      	3632096.74      
 P-1021          	4812067.49      	3632026.50      
 P-1021          	4812121.49      	3631910.51      
 P-1021          	4812147.49      	3631837.50      
 P-1021          	4812169.01      	3631782.73      
 P-1021          	4812191.00      	3631706.26      
 P-1021          	4812211.48      	3631653.49      
 P-1021          	4812251.50      	3631575.00      
 P-1021          	4812278.50      	3631514.24      
 P-1021          	4812300.00      	3631478.25      
 P-1021          	4812328.52      	3631438.99      
 P-1021          	4812361.00      	3631406.01      
 P-1021          	4812396.51      	3631382.00      
 P-1021          	4812658.50      	3631204.00      
 P-1021          	4812689.51      	3631186.00      
 P-1021          	4812723.51      	3631177.00      
 P-1021          	4812777.00      	3631176.75      
 P-1021          	4812824.50      	3631193.76      
 P-1021          	4812946.49      	3631236.25      
 P-1021          	4813049.00      	3631273.24      
 P-1021          	4813053.00      	3631274.99      
 P-1021          	4813349.50      	3631421.24      
 P-1021          	4813761.50      	3631743.99      
 P-1021          	4814119.00      	3632053.25      
 P-1021          	4814661.49      	3632149.25      
 P-1022          	4758811.50      	3640321.49      
 P-1022          	4758821.01      	3640471.50      
 P-1022          	4758842.00      	3640621.25      
 P-1022          	4758860.00      	3640736.25      
 P-1022          	4758891.00      	3640931.74      
 P-1022          	4758883.49      	3640993.25      
 P-1022          	4758861.99      	3641042.25      
 P-1022          	4758815.00      	3641139.00      
 P-1022          	4758791.00      	3641177.51      
 P-1022          	4758744.50      	3641282.99      
 P-1022          	4758706.99      	3641392.73      
 P-1022          	4758661.00      	3641501.25      
 P-1022          	4758609.00      	3641618.50      
 P-1022          	4758579.01      	3641659.51      
 P-1022          	4758550.99      	3641703.24      
 P-1022          	4758521.00      	3641750.74      
 P-1022          	4758438.99      	3641914.25      
 P-1022          	4758314.49      	3642207.02      
 P-1022          	4758245.00      	3642380.50      
 P-1022          	4758194.00      	3642511.25      
 P-1022          	4758126.51      	3642648.49      
 P-1022          	4758047.00      	3642877.50      
 P-1022          	4758028.50      	3642967.76      
 P-1022          	4758026.48      	3643022.00      
 P-1022          	4758024.99      	3643076.50      
 P-1023          	4778472.50      	3630264.75      
 P-1023          	4778505.50      	3630343.26      
 P-1023          	4778578.00      	3630591.00      
 P-1023          	4778635.99      	3630752.50      
 P-1023          	4778666.00      	3630819.74      
 P-1023          	4778720.50      	3630920.75      
 P-1023          	4778781.00      	3631001.01      
 P-1023          	4778850.00      	3631078.01      
 P-1023          	4778902.50      	3631141.76      
 P-1023          	4778941.00      	3631200.01      
 P-1023          	4778979.99      	3631301.75      
 P-1023          	4779006.50      	3631357.75      
 P-1023          	4779020.00      	3631386.26      
 P-1023          	4779060.01      	3631466.25      
 P-1023          	4779199.49      	3631741.26      
 P-1023          	4779277.00      	3631921.99      
 P-1023          	4779320.00      	3632042.99      
 P-1023          	4779338.47      	3632090.75      
 P-1023          	4779355.00      	3632169.98      
 P-1024          	4757816.51      	3568376.50      
 P-1024          	4757803.01      	3568374.51      
 P-1024          	4757789.00      	3568372.00      
 P-1024          	4757774.50      	3568370.50      
 P-1024          	4757759.50      	3568369.74      
 P-1024          	4757746.00      	3568369.50      
 P-1024          	4757734.01      	3568370.01      
 P-1024          	4757723.00      	3568370.50      
 P-1024          	4757712.51      	3568371.50      
 P-1024          	4757702.49      	3568372.49      
 P-1024          	4757689.97      	3568373.75      
 P-1024          	4757676.49      	3568374.73      
 P-1024          	4757660.51      	3568375.24      
 P-1024          	4757644.51      	3568374.73      
 P-1024          	4757628.99      	3568374.51      
 P-1024          	4757613.01      	3568375.01      
 P-1024          	4757596.01      	3568376.26      
 P-1024          	4757577.50      	3568377.50      
 P-1024          	4757558.00      	3568378.74      
 P-1024          	4757538.00      	3568379.50      
 P-1024          	4757519.50      	3568378.74      
 P-1024          	4757496.47      	3568378.25      
 P-1024          	4757476.01      	3568377.75      
 P-1024          	4757455.50      	3568377.26      
 P-1024          	4757435.00      	3568376.50      
 P-1024          	4757412.00      	3568375.75      
 P-1024          	4757388.50      	3568374.73      
 P-1024          	4757364.01      	3568372.76      
 P-1024          	4757340.49      	3568371.01      
 P-1024          	4757317.50      	3568369.50      
 P-1024          	4757295.50      	3568367.75      
 P-1024          	4757254.00      	3568364.25      
 P-1024          	4757233.50      	3568361.01      
 P-1025          	4768295.00      	3623631.50      
 P-1025          	4768385.50      	3623745.00      
 P-1025          	4768488.51      	3623936.00      
 P-1028          	4800735.00      	3558510.25      
 P-1028          	4800839.99      	3558502.49      
 P-1028          	4801184.50      	3558422.74      
 P-1029          	4773210.51      	3672671.49      
 P-1029          	4772916.49      	3672711.74      
 P-1029          	4772387.50      	3672750.75      
 P-1029          	4772340.51      	3672754.25      
 P-1029          	4772014.50      	3672799.25      
 P-1029          	4771774.99      	3672841.50      
 P-1029          	4771497.00      	3672951.26      
 P-1029          	4770971.50      	3673225.75      
 P-1029          	4770081.00      	3673691.00      
 P-1029          	4770058.50      	3673702.74      
 P-103           	4764938.99      	3607828.75      
 P-103           	4764840.49      	3608090.25      
 P-103           	4764713.00      	3608388.99      
 P-103           	4764647.50      	3608540.25      
 P-103           	4764619.50      	3608615.74      
 P-103           	4764575.49      	3608740.75      
 P-103           	4764510.01      	3608923.99      
 P-103           	4764485.49      	3608982.00      
 P-103           	4764416.49      	3609140.75      
 P-103           	4764403.00      	3609207.50      
 P-103           	4764415.50      	3609286.99      
 P-103           	4764490.99      	3609594.51      
 P-103           	4764529.49      	3609801.51      
 P-103           	4764559.99      	3609893.76      
 P-103           	4764581.00      	3609941.75      
 P-103           	4764625.00      	3610010.50      
 P-103           	4764789.00      	3610279.50      
 P-103           	4764832.00      	3610353.51      
 P-103           	4764846.01      	3610431.99      
 P-103           	4764806.51      	3610516.75      
 P-103           	4764746.00      	3610626.00      
 P-103           	4764438.50      	3611086.99      
 P-103           	4764392.51      	3611184.25      
 P-103           	4764348.49      	3611253.01      
 P-103           	4764116.49      	3611057.76      
 P-103           	4763093.99      	3610194.25      
 P-103           	4762831.51      	3609971.49      
 P-1030          	4797277.00      	3649946.50      
 P-1030          	4797380.51      	3650012.00      
 P-1030          	4797448.49      	3650057.75      
 P-1030          	4797496.50      	3650103.01      
 P-1030          	4797593.01      	3650204.50      
 P-1030          	4797649.99      	3650273.75      
 P-1030          	4797681.49      	3650306.99      
 P-1032          	4784290.99      	3582939.00      
 P-1032          	4784241.50      	3582920.74      
 P-1032          	4784205.01      	3582898.00      
 P-1032          	4784050.01      	3582784.25      
 P-1032          	4783907.51      	3582685.26      
 P-1032          	4783760.00      	3582583.24      
 P-1032          	4783743.24      	3582571.17      
 P-1032          	4783714.85      	3582550.73      
 P-1032          	4783714.50      	3582550.48      
 P-1032          	4783647.49      	3582502.24      
 P-1032          	4783578.00      	3582443.75      
 P-1032          	4783453.99      	3582307.25      
 P-1032          	4783417.51      	3582270.24      
 P-1032          	4783383.50      	3582243.51      
 P-1032          	4783359.99      	3582236.75      
 P-1032          	4783220.99      	3582234.49      
 P-1032          	4783213.10      	3582234.09      
 P-1032          	4783172.50      	3582231.55      
 P-1032          	4783162.52      	3582231.50      
 P-1032          	4783095.49      	3582227.99      
 P-1032          	4783046.52      	3582224.00      
 P-1032          	4783036.49      	3582223.01      
 P-1032          	4782954.50      	3582216.00      
 P-1032          	4782847.51      	3582187.01      
 P-1032          	4782779.00      	3582147.49      
 P-1032          	4782727.00      	3582097.24      
 P-1032          	4782638.50      	3581970.99      
 P-1033          	4774296.18      	3672188.91      
 P-1033          	4774288.00      	3671843.76      
 P-1033          	4774268.01      	3671489.76      
 P-1033          	4774268.01      	3671338.00      
 P-1033          	4774257.50      	3671145.76      
 P-1033          	4774227.51      	3670903.00      
 P-1033          	4774186.99      	3670549.01      
 P-1034          	4789483.58      	3559676.37      
 P-1034          	4789908.56      	3559900.12      
 P-1034          	4790110.57      	3559997.12      
 P-1034          	4790283.06      	3560065.37      
 P-1034          	4790433.59      	3560104.37      
 P-1034          	4790637.58      	3560128.87      
 P-1034          	4790912.58      	3560136.12      
 P-1034          	4791054.10      	3560118.36      
 P-1034          	4791185.57      	3560092.12      
 P-1034          	4791867.06      	3559877.36      
 P-1035          	4768739.99      	3623396.75      
 P-1035          	4768921.50      	3623437.75      
 P-1035          	4769051.50      	3623463.24      
 P-1035          	4769140.00      	3623477.51      
 P-1035          	4769228.51      	3623477.01      
 P-1035          	4769359.50      	3623476.25      
 P-1035          	4769431.48      	3623466.50      
 P-1035          	4769581.51      	3623426.02      
 P-1035          	4769774.99      	3623360.24      
 P-1035          	4770602.50      	3623042.75      
 P-1035          	4770675.00      	3623024.75      
 P-1035          	4770750.50      	3623015.51      
 P-1035          	4770820.50      	3623021.00      
 P-1035          	4770912.99      	3623042.26      
 P-1035          	4771054.49      	3623090.76      
 P-1035          	4771317.48      	3623188.00      
 P-1035          	4771504.00      	3623257.50      
 P-1035          	4771598.00      	3623287.01      
 P-1035          	4771699.50      	3623314.00      
 P-1037          	4792061.00      	3647024.25      
 P-1037          	4791967.00      	3647021.51      
 P-1038          	4738702.01      	3629466.74      
 P-1038          	4738650.01      	3629526.74      
 P-1038          	4738576.51      	3629577.75      
 P-1038          	4738460.50      	3629635.75      
 P-1038          	4738305.50      	3629691.74      
 P-1038          	4738148.99      	3629742.27      
 P-1038          	4738013.50      	3629802.74      
 P-1038          	4737911.49      	3629871.74      
 P-1038          	4737831.01      	3629944.25      
 P-1038          	4737727.50      	3630072.49      
 P-1038          	4737661.00      	3630173.25      
 P-1038          	4737612.00      	3630268.50      
 P-1038          	4737558.00      	3630387.76      
 P-1038          	4737522.01      	3630497.24      
 P-1038          	4737480.00      	3630637.75      
 P-1038          	4737448.51      	3630710.23      
 P-1038          	4737400.01      	3630801.01      
 P-1038          	4737367.50      	3630871.74      
 P-1038          	4737278.50      	3631051.26      
 P-1038          	4737237.01      	3631109.51      
 P-1038          	4737197.51      	3631160.00      
 P-1038          	4737152.49      	3631197.75      
 P-1038          	4737082.50      	3631233.50      
 P-1038          	4736990.00      	3631255.75      
 P-1038          	4736667.50      	3631330.00      
 P-1038          	4736450.99      	3631390.76      
 P-1038          	4736316.49      	3631432.50      
 P-1038          	4736246.01      	3631468.76      
 P-1038          	4736189.00      	3631524.99      
 P-1038          	4736130.99      	3631605.74      
 P-1038          	4736105.99      	3631661.24      
 P-1038          	4736106.50      	3631709.00      
 P-1038          	4736106.50      	3631723.26      
 P-1038          	4736114.99      	3631733.50      
 P-1038          	4736174.50      	3631795.48      
 P-1038          	4736305.50      	3631889.74      
 P-1038          	4736358.01      	3631936.00      
 P-1038          	4736389.50      	3632002.23      
 P-1038          	4736400.01      	3632071.76      
 P-1038          	4736393.00      	3632131.74      
 P-1038          	4736380.50      	3632186.24      
 P-1038          	4736383.01      	3632227.00      
 P-1038          	4736393.00      	3632275.26      
 P-1038          	4736432.50      	3632343.50      
 P-1038          	4736484.99      	3632419.00      
 P-1038          	4736523.49      	3632466.25      
 P-1038          	4736547.01      	3632501.74      
 P-1038          	4736565.01      	3632565.51      
 P-1038          	4736565.50      	3632634.75      
 P-1038          	4736546.01      	3632677.00      
 P-1038          	4736518.00      	3632714.50      
 P-1038          	4736429.47      	3632789.51      
 P-1038          	4736346.50      	3632858.51      
 P-1038          	4736295.50      	3632911.75      
 P-1038          	4736268.00      	3632962.00      
 P-1038          	4736266.51      	3633024.26      
 P-1038          	4736275.52      	3633084.26      
 P-1038          	4736291.49      	3633203.73      
 P-1038          	4736311.99      	3633288.25      
 P-1038          	4736359.49      	3633486.75      
 P-1038          	4736374.50      	3633548.24      
 P-1038          	4736374.50      	3633615.76      
 P-1038          	4736361.51      	3633660.00      
 P-1038          	4736316.00      	3633736.25      
 P-1038          	4736252.50      	3633798.75      
 P-1038          	4736161.00      	3633869.75      
 P-1038          	4736057.00      	3633957.74      
 P-1038          	4735929.00      	3634097.00      
 P-1038          	4735899.50      	3634131.50      
 P-1038          	4735887.49      	3634163.50      
 P-1038          	4735884.50      	3634192.76      
 P-1038          	4735893.01      	3634223.50      
 P-1038          	4735910.50      	3634251.50      
 P-1038          	4735943.50      	3634277.50      
 P-1038          	4736061.00      	3634329.76      
 P-1038          	4736188.00      	3634396.74      
 P-1038          	4736296.50      	3634466.50      
 P-1038          	4736421.51      	3634557.51      
 P-1038          	4736528.99      	3634654.75      
 P-1038          	4736614.99      	3634755.51      
 P-1038          	4736663.51      	3634847.76      
 P-1038          	4736676.50      	3634906.25      
 P-1038          	4736677.01      	3634970.75      
 P-1038          	4736660.50      	3635050.76      
 P-1038          	4736613.00      	3635159.51      
 P-1038          	4736523.49      	3635316.75      
 P-1038          	4736465.51      	3635403.50      
 P-1038          	4736425.50      	3635457.01      
 P-1038          	4736403.98      	3635509.01      
 P-1038          	4736383.01      	3635582.24      
 P-1038          	4736328.00      	3635892.25      
 P-1038          	4736309.51      	3636121.50      
 P-1038          	4736293.51      	3636355.00      
 P-1038          	4736283.00      	3636489.00      
 P-1038          	4736262.50      	3636556.51      
 P-1038          	4736235.50      	3636638.01      
 P-1038          	4736181.51      	3636747.24      
 P-1038          	4736090.50      	3636892.24      
 P-1038          	4736038.50      	3636975.23      
 P-1038          	4736008.51      	3637027.78      
 P-1038          	4735976.50      	3637102.99      
 P-1038          	4735873.50      	3637330.25      
 P-1038          	4735786.99      	3637529.00      
 P-1038          	4735759.50      	3637617.00      
 P-1038          	4735742.99      	3637688.50      
 P-1038          	4735739.49      	3637745.51      
 P-1038          	4735744.50      	3637833.75      
 P-104           	4776658.00      	3628124.00      
 P-104           	4776809.50      	3628044.50      
 P-104           	4776983.01      	3627943.25      
 P-104           	4777058.99      	3627806.00      
 P-104           	4777099.00      	3627719.25      
 P-104           	4777099.00      	3627672.26      
 P-104           	4777048.00      	3627614.50      
 P-104           	4776882.00      	3627422.99      
 P-104           	4776777.00      	3627321.74      
 P-104           	4776676.00      	3627155.50      
 P-104           	4776600.00      	3627039.75      
 P-104           	4776592.50      	3626996.25      
 P-104           	4776617.99      	3626945.75      
 P-104           	4776625.00      	3626891.49      
 P-104           	4776592.50      	3626826.50      
 P-104           	4776574.50      	3626804.76      
 P-104           	4776535.01      	3626750.50      
 P-104           	4776502.49      	3626696.24      
 P-1040          	4787608.99      	3623702.25      
 P-1040          	4787581.99      	3623750.26      
 P-1040          	4787573.99      	3623774.77      
 P-1040          	4787559.01      	3623786.25      
 P-1041          	4836612.50      	3635539.24      
 P-1041          	4836644.00      	3635684.49      
 P-1041          	4836682.50      	3635789.75      
 P-1041          	4836740.49      	3635905.01      
 P-1041          	4836808.51      	3636003.25      
 P-1041          	4836908.51      	3636125.24      
 P-1041          	4836960.49      	3636220.24      
 P-1041          	4836985.99      	3636285.50      
 P-1041          	4837004.00      	3636359.50      
 P-1041          	4836997.00      	3636432.76      
 P-1041          	4836962.00      	3636512.49      
 P-1041          	4836896.50      	3636590.51      
 P-1041          	4836870.50      	3636644.00      
 P-1041          	4836864.01      	3636685.75      
 P-1041          	4836915.01      	3637419.75      
 P-1041          	4836930.99      	3637461.51      
 P-1041          	4836968.50      	3637502.25      
 P-1041          	4837037.01      	3637548.51      
 P-1041          	4837085.00      	3637611.50      
 P-1041          	4837153.50      	3637733.01      
 P-1041          	4837174.50      	3637807.75      
 P-1041          	4837200.01      	3637894.00      
 P-1041          	4837234.01      	3637970.75      
 P-1041          	4837374.49      	3638173.01      
 P-1041          	4837552.50      	3638386.75      
 P-1041          	4837671.50      	3638493.49      
 P-1041          	4837761.50      	3638567.99      
 P-1041          	4837886.99      	3638662.99      
 P-1041          	4837973.50      	3638738.50      
 P-1041          	4838040.51      	3638824.00      
 P-1041          	4838108.00      	3638952.02      
 P-1041          	4838163.99      	3639079.25      
 P-1041          	4838242.01      	3639244.49      
 P-1041          	4838294.01      	3639324.75      
 P-1041          	4838333.51      	3639375.75      
 P-1041          	4838381.01      	3639423.25      
 P-1041          	4838587.99      	3639605.00      
 P-1041          	4838688.99      	3639680.50      
 P-1041          	4838851.00      	3639739.77      
 P-1041          	4839056.49      	3639808.26      
 P-1041          	4839216.50      	3639848.75      
 P-1041          	4839344.99      	3639867.51      
 P-1041          	4839473.50      	3639863.25      
 P-1041          	4839602.50      	3639826.75      
 P-1041          	4839667.00      	3639799.50      
 P-1041          	4839735.50      	3639782.50      
 P-1041          	4839906.50      	3639754.00      
 P-1041          	4840004.00      	3639788.75      
 P-1041          	4840190.50      	3639874.75      
 P-1041          	4840449.50      	3640032.75      
 P-1041          	4840611.99      	3640154.25      
 P-1041          	4840972.00      	3640504.75      
 P-1041          	4841011.49      	3640549.75      
 P-1041          	4841065.51      	3640654.74      
 P-1041          	4841191.01      	3640996.75      
 P-1041          	4841259.50      	3641125.51      
 P-1041          	4841343.00      	3641248.50      
 P-1041          	4841413.99      	3641350.50      
 P-1041          	4841481.99      	3641475.50      
 P-1041          	4841599.51      	3641749.50      
 P-1041          	4841648.48      	3641822.00      
 P-1041          	4841712.00      	3641889.25      
 P-1041          	4841799.00      	3642001.50      
 P-1041          	4841846.01      	3642078.25      
 P-1041          	4841860.99      	3642135.50      
 P-1041          	4841863.50      	3642238.99      
 P-1041          	4841857.00      	3642595.25      
 P-1041          	4841875.00      	3642690.01      
 P-1041          	4841909.49      	3642811.01      
 P-1041          	4842067.99      	3643270.51      
 P-1041          	4842101.52      	3643324.99      
 P-1041          	4842179.00      	3643402.26      
 P-1041          	4842334.99      	3643535.76      
 P-1041          	4842532.00      	3643718.02      
 P-1041          	4842584.00      	3643785.25      
 P-1041          	4842632.00      	3643863.49      
 P-1042          	4799462.34      	3647977.52      
 P-1044          	4834660.35      	3636219.18      
 P-1044          	4834644.14      	3636221.49      
 P-1044          	4834629.26      	3636223.50      
 P-1044          	4834615.76      	3636226.23      
 P-1044          	4834600.67      	3636229.61      
 P-1044          	4834585.38      	3636232.74      
 P-1044          	4834557.30      	3636238.96      
 P-1044          	4834542.31      	3636242.20      
 P-1044          	4834526.52      	3636245.72      
 P-1044          	4834510.22      	3636249.19      
 P-1044          	4834493.53      	3636253.00      
 P-1044          	4834476.27      	3636257.08      
 P-1044          	4834458.53      	3636261.41      
 P-1044          	4834440.89      	3636265.78      
 P-1044          	4834423.97      	3636270.02      
 P-1044          	4834406.71      	3636274.24      
 P-1044          	4834388.94      	3636278.21      
 P-1044          	4834370.82      	3636282.14      
 P-1044          	4834350.98      	3636284.62      
 P-1044          	4834330.22      	3636284.92      
 P-1044          	4834309.49      	3636283.38      
 P-1044          	4834289.47      	3636280.47      
 P-1045          	4725915.00      	3641060.74      
 P-1045          	4726240.00      	3641010.00      
 P-1045          	4726394.02      	3640984.25      
 P-1045          	4726486.50      	3640962.00      
 P-1045          	4726581.50      	3640927.51      
 P-1045          	4726667.50      	3640888.99      
 P-1045          	4726973.00      	3640711.24      
 P-1045          	4727106.50      	3640633.51      
 P-1045          	4727243.50      	3640561.76      
 P-1045          	4727574.01      	3640372.23      
 P-1045          	4727644.50      	3640344.25      
 P-1045          	4727688.49      	3640342.26      
 P-1045          	4727808.49      	3640347.02      
 P-1046          	4780108.99      	3641212.24      
 P-1046          	4780148.00      	3641164.01      
 P-1047          	4830735.02      	3635044.01      
 P-1048          	4777311.50      	3562616.24      
 P-1048          	4777249.50      	3562508.74      
 P-1048          	4777193.00      	3562426.51      
 P-1048          	4777122.49      	3562343.99      
 P-1048          	4776792.50      	3561999.50      
 P-1048          	4776563.00      	3561778.00      
 P-1048          	4776427.00      	3561652.75      
 P-1048          	4776368.99      	3561602.26      
 P-1049          	4769770.00      	3673347.26      
 P-1049          	4769729.52      	3673296.26      
 P-1049          	4769678.00      	3673231.49      
 P-1049          	4769480.50      	3672917.75      
 P-1049          	4769446.99      	3672870.00      
 P-1049          	4769307.00      	3672633.50      
 P-1049          	4769290.99      	3672575.50      
 P-1049          	4769284.50      	3672524.76      
 P-1049          	4769284.50      	3672496.24      
 P-1049          	4769294.50      	3672450.75      
 P-1049          	4769318.50      	3672389.51      
 P-1049          	4769402.00      	3672243.24      
 P-1049          	4769416.49      	3672197.49      
 P-1049          	4769413.50      	3672130.51      
 P-1049          	4769357.00      	3671804.00      
 P-1049          	4769322.49      	3671666.99      
 P-1049          	4769255.51      	3671360.02      
 P-1049          	4769220.51      	3671195.25      
 P-1049          	4769175.00      	3671028.00      
 P-1049          	4769130.01      	3670869.49      
 P-1049          	4769050.50      	3670627.50      
 P-1049          	4769023.99      	3670461.74      
 P-1049          	4768986.49      	3670140.00      
 P-1049          	4768964.50      	3669882.26      
 P-1049          	4768951.00      	3669829.00      
 P-1049          	4768928.99      	3669748.25      
 P-1049          	4768908.00      	3669704.01      
 P-1049          	4768866.00      	3669652.74      
 P-1049          	4768807.00      	3669612.25      
 P-1049          	4768678.99      	3669547.26      
 P-1049          	4768601.00      	3669513.74      
 P-1049          	4768529.49      	3669465.75      
 P-1049          	4768314.51      	3669331.26      
 P-1049          	4768167.49      	3669251.51      
 P-1049          	4768088.51      	3669221.25      
 P-1049          	4767989.99      	3669192.99      
 P-1049          	4767907.00      	3669180.25      
 P-1049          	4767783.99      	3669169.50      
 P-1049          	4767767.01      	3669172.75      
 P-1049          	4767747.50      	3669099.24      
 P-1049          	4767745.51      	3669089.50      
 P-1049          	4767743.50      	3669076.00      
 P-1049          	4767743.00      	3669060.26      
 P-1049          	4767744.00      	3669041.76      
 P-1049          	4767746.00      	3669020.50      
 P-1049          	4767749.50      	3668996.50      
 P-1049          	4767753.49      	3668971.01      
 P-1049          	4767756.00      	3668943.50      
 P-1049          	4767756.00      	3668914.75      
 P-1049          	4767753.49      	3668885.74      
 P-1049          	4767747.50      	3668856.00      
 P-1049          	4767739.50      	3668826.00      
 P-1049          	4767730.99      	3668795.99      
 P-1049          	4767721.50      	3668766.76      
 P-1049          	4767709.49      	3668738.74      
 P-1049          	4767693.49      	3668713.74      
 P-1049          	4767673.50      	3668692.99      
 P-1049          	4767651.00      	3668675.26      
 P-1049          	4767627.99      	3668658.99      
 P-1049          	4767608.51      	3668641.50      
 P-1049          	4767592.00      	3668621.49      
 P-1049          	4767581.00      	3668597.24      
 P-1049          	4767573.00      	3668570.00      
 P-1049          	4767566.00      	3668539.50      
 P-1049          	4767558.50      	3668506.74      
 P-1049          	4767549.50      	3668473.49      
 P-1049          	4767539.51      	3668441.51      
 P-1049          	4767529.49      	3668411.50      
 P-1049          	4767519.00      	3668381.24      
 P-1049          	4767510.01      	3668350.27      
 P-1049          	4767501.50      	3668319.25      
 P-1049          	4767493.50      	3668288.50      
 P-1049          	4767486.00      	3668258.49      
 P-1049          	4767479.00      	3668228.75      
 P-1049          	4767472.00      	3668199.00      
 P-1049          	4767466.01      	3668169.74      
 P-1049          	4767460.00      	3668140.99      
 P-1049          	4767454.00      	3668112.00      
 P-1049          	4767446.99      	3668081.99      
 P-1049          	4767440.01      	3668051.25      
 P-1049          	4767433.00      	3668020.26      
 P-1049          	4767427.51      	3667988.74      
 P-1049          	4767422.50      	3667956.49      
 P-1049          	4767417.49      	3667924.24      
 P-1049          	4767413.50      	3667892.75      
 P-1049          	4767409.51      	3667862.49      
 P-1049          	4767405.01      	3667834.50      
 P-1049          	4767400.00      	3667808.50      
 P-1049          	4767394.50      	3667783.49      
 P-1049          	4767388.50      	3667758.00      
 P-1049          	4767382.49      	3667731.49      
 P-1049          	4767377.00      	3667704.27      
 P-1049          	4767372.01      	3667676.99      
 P-1049          	4767367.51      	3667649.50      
 P-1049          	4767363.01      	3667623.24      
 P-1049          	4767356.00      	3667598.99      
 P-1049          	4767345.01      	3667578.51      
 P-1049          	4767329.50      	3667563.50      
 P-1049          	4767310.50      	3667553.24      
 P-1049          	4767289.51      	3667547.26      
 P-1049          	4767267.50      	3667543.00      
 P-1049          	4767246.00      	3667538.99      
 P-1049          	4767226.49      	3667535.00      
 P-1049          	4767211.00      	3667531.74      
 P-1049          	4767202.51      	3667529.50      
 P-1049          	4767202.00      	3667529.50      
 P-105           	4781341.99      	3633524.50      
 P-105           	4781343.50      	3633521.49      
 P-105           	4781341.99      	3633506.50      
 P-105           	4781346.00      	3633485.76      
 P-105           	4781348.51      	3633465.25      
 P-105           	4781350.99      	3633441.01      
 P-105           	4781360.50      	3633414.25      
 P-105           	4781363.49      	3633392.00      
 P-105           	4781367.52      	3633368.75      
 P-105           	4781371.49      	3633345.76      
 P-105           	4781375.99      	3633323.00      
 P-105           	4781380.49      	3633300.75      
 P-105           	4781387.01      	3633278.76      
 P-105           	4781393.99      	3633257.99      
 P-105           	4781400.51      	3633236.76      
 P-105           	4781408.00      	3633214.26      
 P-105           	4781416.00      	3633192.00      
 P-105           	4781423.00      	3633167.76      
 P-105           	4781430.01      	3633143.24      
 P-105           	4781436.99      	3633118.75      
 P-105           	4781443.51      	3633095.74      
 P-105           	4781444.99      	3633072.76      
 P-1050          	4763502.16      	3601477.43      
 P-1050          	4763387.66      	3601706.46      
 P-1050          	4763234.99      	3601983.17      
 P-1050          	4763053.69      	3602250.37      
 P-1050          	4762891.46      	3602460.29      
 P-1050          	4762662.45      	3602546.17      
 P-1050          	4762462.07      	3602632.03      
 P-1050          	4762385.72      	3602717.92      
 P-1052          	4779523.19      	3632150.75      
 P-1052          	4779717.97      	3632041.49      
 P-1052          	4779846.23      	3631974.95      
 P-1052          	4779903.24      	3631989.22      
 P-1052          	4779993.49      	3632088.99      
 P-1052          	4780026.74      	3632203.00      
 P-1052          	4780050.50      	3632374.02      
 P-1052          	4780145.52      	3632492.80      
 P-1052          	4780383.03      	3632535.55      
 P-1052          	4780596.81      	3632483.29      
 P-1052          	4780701.33      	3632393.03      
 P-1052          	4780767.83      	3632388.27      
 P-1053          	4784299.01      	3641382.75      
 P-1053          	4784398.49      	3641270.49      
 P-1053          	4784398.49      	3641234.76      
 P-1053          	4784358.99      	3641177.24      
 P-1053          	4784308.50      	3641112.50      
 P-1053          	4784254.50      	3641080.25      
 P-1053          	4784150.51      	3641037.00      
 P-1053          	4784042.50      	3640979.77      
 P-1053          	4783981.50      	3640947.25      
 P-1053          	4783967.00      	3640933.00      
 P-1053          	4783935.00      	3640836.01      
 P-1053          	4783870.01      	3640652.99      
 P-1053          	4783784.01      	3640426.75      
 P-1053          	4783744.51      	3640329.76      
 P-1053          	4783748.01      	3640308.27      
 P-1053          	4783748.01      	3640264.99      
 P-1053          	4783741.01      	3640229.24      
 P-1053          	4783708.49      	3640196.75      
 P-1053          	4783639.98      	3640161.00      
 P-1053          	4783579.00      	3640135.99      
 P-1053          	4783532.50      	3640150.25      
 P-1053          	4783486.00      	3640175.49      
 P-1053          	4783468.00      	3640189.74      
 P-1055          	4821266.00      	3652757.74      
 P-1056          	4807417.50      	3553966.25      
 P-1056          	4807068.00      	3554578.01      
 P-1056          	4806958.50      	3554756.00      
 P-1056          	4806904.00      	3554816.75      
 P-1056          	4806764.50      	3554936.00      
 P-1056          	4806492.51      	3555144.75      
 P-1056          	4806432.51      	3555202.75      
 P-1056          	4806370.00      	3555274.50      
 P-1056          	4806221.50      	3555479.51      
 P-1056          	4806155.00      	3555555.00      
 P-1056          	4806064.50      	3555627.75      
 P-1056          	4806005.01      	3555662.26      
 P-1056          	4805889.51      	3555684.76      
 P-1056          	4805753.48      	3555697.99      
 P-1056          	4805655.00      	3555714.50      
 P-1056          	4805603.51      	3555732.75      
 P-1056          	4805570.51      	3555748.75      
 P-1056          	4805549.01      	3555773.99      
 P-1056          	4805502.99      	3555886.00      
 P-1056          	4805346.00      	3556452.74      
 P-1056          	4805330.99      	3556512.25      
 P-1056          	4805327.49      	3556578.01      
 P-1056          	4805328.51      	3556827.24      
 P-1057          	4778105.00      	3647746.99      
 P-1057          	4778204.99      	3647678.26      
 P-1057          	4778243.49      	3647660.75      
 P-1057          	4778359.50      	3647829.76      
 P-1057          	4778668.00      	3647655.50      
 P-1057          	4778743.49      	3647606.25      
 P-1057          	4778753.00      	3647600.00      
 P-1057          	4778856.51      	3647545.49      
 P-1057          	4779039.99      	3647471.99      
 P-1057          	4779103.50      	3647434.24      
 P-1057          	4779124.51      	3647355.49      
 P-1057          	4779099.50      	3647280.75      
 P-1057          	4779041.50      	3647157.75      
 P-1057          	4778979.99      	3647109.75      
 P-1057          	4778830.00      	3647180.03      
 P-1057          	4778666.98      	3647233.25      
 P-1057          	4778611.50      	3647262.24      
 P-1057          	4778462.99      	3647364.75      
 P-1057          	4778378.01      	3647276.50      
 P-1057          	4778384.50      	3647265.50      
 P-1057          	4778493.00      	3647134.00      
 P-1057          	4778794.49      	3646827.25      
 P-1057          	4778902.50      	3646698.25      
 P-1057          	4779125.00      	3646426.51      
 P-1057          	4779294.00      	3646226.00      
 P-1059          	4767721.00      	3628611.26      
 P-1059          	4767567.99      	3628692.76      
 P-1059          	4767386.50      	3628759.73      
 P-1059          	4766900.49      	3628932.01      
 P-1059          	4766269.01      	3629137.26      
 P-1059          	4765985.49      	3629230.24      
 P-106           	4777300.50      	3639946.01      
 P-106           	4777302.50      	3639949.01      
 P-106           	4777307.99      	3639954.26      
 P-106           	4777316.99      	3639964.26      
 P-106           	4777327.01      	3639974.50      
 P-106           	4777336.48      	3639984.76      
 P-106           	4777347.49      	3639996.00      
 P-106           	4777359.50      	3640008.74      
 P-106           	4777372.00      	3640022.75      
 P-106           	4777385.99      	3640038.00      
 P-106           	4777400.98      	3640054.76      
 P-106           	4777417.51      	3640072.25      
 P-106           	4777434.51      	3640090.75      
 P-106           	4777450.49      	3640108.75      
 P-106           	4777466.50      	3640126.50      
 P-106           	4777483.01      	3640144.99      
 P-106           	4777500.01      	3640163.50      
 P-106           	4777517.01      	3640182.25      
 P-106           	4777534.01      	3640201.25      
 P-106           	4777551.50      	3640220.00      
 P-106           	4777569.01      	3640239.26      
 P-106           	4777585.50      	3640258.01      
 P-106           	4777601.99      	3640276.50      
 P-1060          	4776542.50      	3588817.50      
 P-1060          	4776504.00      	3588881.00      
 P-1060          	4776420.01      	3589010.75      
 P-1060          	4776279.00      	3589234.98      
 P-1060          	4776214.50      	3589335.25      
 P-1060          	4776127.99      	3589449.00      
 P-1060          	4776028.49      	3589582.74      
 P-1060          	4776006.48      	3589632.00      
 P-1060          	4775989.99      	3589689.25      
 P-1060          	4775973.50      	3589810.00      
 P-1060          	4775969.51      	3589869.00      
 P-1060          	4775970.00      	3589994.00      
 P-1060          	4775973.01      	3590133.75      
 P-1060          	4775969.00      	3590203.50      
 P-1060          	4775949.00      	3590312.00      
 P-1060          	4775919.99      	3590420.76      
 P-1060          	4775847.49      	3590665.00      
 P-1060          	4775788.00      	3590802.00      
 P-1060          	4775759.50      	3590886.49      
 P-1060          	4775759.50      	3590910.74      
 P-1060          	4775760.98      	3590978.50      
 P-1060          	4775791.50      	3591135.74      
 P-1060          	4775806.00      	3591214.76      
 P-1060          	4775806.00      	3591270.75      
 P-1060          	4775786.00      	3591318.00      
 P-1060          	4775720.51      	3591384.50      
 P-1060          	4775423.01      	3591707.51      
 P-1061          	4768553.01      	3624105.74      
 P-1061          	4768579.01      	3624206.50      
 P-1061          	4768605.00      	3624429.00      
 P-1061          	4768613.01      	3624609.51      
 P-1061          	4768606.49      	3624697.75      
 P-1062          	4723992.26      	3610035.96      
 P-1062          	4723991.05      	3610032.63      
 P-1062          	4723984.89      	3610015.18      
 P-1062          	4723978.94      	3609996.63      
 P-1062          	4723973.18      	3609977.48      
 P-1062          	4723967.31      	3609957.75      
 P-1062          	4723961.32      	3609937.25      
 P-1062          	4723954.99      	3609915.50      
 P-1062          	4723948.49      	3609892.62      
 P-1062          	4723942.01      	3609868.95      
 P-1062          	4723935.38      	3609844.63      
 P-1062          	4723928.76      	3609819.57      
 P-1062          	4723921.95      	3609793.89      
 P-1062          	4723914.86      	3609767.28      
 P-1062          	4723907.82      	3609739.60      
 P-1062          	4723901.06      	3609711.39      
 P-1062          	4723894.16      	3609683.05      
 P-1062          	4723886.69      	3609654.33      
 P-1062          	4723878.91      	3609625.29      
 P-1062          	4723870.89      	3609595.61      
 P-1062          	4723862.93      	3609565.42      
 P-1062          	4723854.98      	3609534.82      
 P-1062          	4723847.42      	3609503.94      
 P-1062          	4723840.20      	3609472.86      
 P-1062          	4723833.69      	3609441.38      
 P-1062          	4723828.61      	3609409.36      
 P-1062          	4723825.02      	3609377.11      
 P-1062          	4723823.29      	3609342.88      
 P-1062          	4723824.15      	3609310.07      
 P-1062          	4723828.10      	3609279.27      
 P-1062          	4723833.76      	3609248.56      
 P-1062          	4723842.09      	3609217.52      
 P-1062          	4723853.35      	3609186.63      
 P-1062          	4723868.57      	3609156.12      
 P-1062          	4723887.69      	3609127.42      
 P-1062          	4723910.25      	3609099.23      
 P-1062          	4723935.92      	3609075.93      
 P-1062          	4723961.41      	3609054.04      
 P-1062          	4723988.55      	3609029.92      
 P-1062          	4724018.72      	3609007.65      
 P-1062          	4724048.74      	3608988.74      
 P-1062          	4724079.47      	3608968.87      
 P-1062          	4724122.05      	3608949.85      
 P-1062          	4724173.77      	3608928.00      
 P-1062          	4724219.29      	3608912.84      
 P-1062          	4724254.20      	3608903.16      
 P-1062          	4724293.05      	3608894.58      
 P-1062          	4724332.85      	3608884.28      
 P-1062          	4724374.61      	3608877.23      
 P-1062          	4724415.45      	3608870.44      
 P-1062          	4724455.88      	3608864.01      
 P-1062          	4724495.97      	3608857.34      
 P-1062          	4724535.42      	3608850.88      
 P-1062          	4724573.41      	3608844.47      
 P-1062          	4724610.46      	3608836.96      
 P-1062          	4724646.33      	3608830.20      
 P-1062          	4724679.41      	3608822.11      
 P-1062          	4724710.73      	3608811.78      
 P-1062          	4724740.65      	3608798.16      
 P-1062          	4724768.10      	3608780.69      
 P-1062          	4724790.57      	3608760.47      
 P-1062          	4724807.71      	3608738.70      
 P-1062          	4724820.47      	3608715.86      
 P-1062          	4724830.63      	3608690.63      
 P-1062          	4724839.73      	3608662.88      
 P-1062          	4724848.92      	3608633.25      
 P-1062          	4724858.20      	3608602.19      
 P-1062          	4724868.29      	3608569.91      
 P-1062          	4724879.21      	3608537.29      
 P-1062          	4724890.71      	3608504.15      
 P-1062          	4724902.83      	3608470.78      
 P-1062          	4724915.16      	3608437.09      
 P-1062          	4724927.48      	3608402.72      
 P-1062          	4724940.10      	3608367.76      
 P-1062          	4724952.97      	3608332.36      
 P-1062          	4724965.91      	3608296.74      
 P-1062          	4724978.73      	3608260.97      
 P-1062          	4724992.00      	3608224.98      
 P-1062          	4725005.27      	3608189.28      
 P-1062          	4725018.24      	3608153.28      
 P-1062          	4725031.39      	3608116.43      
 P-1062          	4725044.91      	3608079.48      
 P-1062          	4725058.36      	3608042.93      
 P-1062          	4725071.91      	3608006.74      
 P-1062          	4725085.60      	3607970.79      
 P-1062          	4725099.13      	3607934.73      
 P-1062          	4725112.51      	3607898.33      
 P-1062          	4725126.04      	3607862.22      
 P-1062          	4725139.37      	3607825.95      
 P-1062          	4725152.64      	3607789.60      
 P-1062          	4725204.36      	3607636.72      
 P-1062          	4725219.82      	3607599.04      
 P-1062          	4725234.73      	3607561.87      
 P-1062          	4725249.48      	3607524.82      
 P-1062          	4725264.22      	3607488.56      
 P-1062          	4725279.68      	3607453.02      
 P-1062          	4725295.98      	3607417.99      
 P-1062          	4725313.45      	3607383.30      
 P-1062          	4725332.43      	3607349.06      
 P-1062          	4725352.81      	3607316.28      
 P-1062          	4725374.20      	3607283.53      
 P-1062          	4725397.59      	3607250.93      
 P-1062          	4725421.93      	3607218.74      
 P-1062          	4725446.36      	3607187.60      
 P-1062          	4725494.43      	3607122.54      
 P-1062          	4725519.35      	3607090.67      
 P-1062          	4725543.18      	3607059.33      
 P-1062          	4725567.23      	3607026.01      
 P-1062          	4725594.70      	3606992.00      
 P-1062          	4725618.44      	3606962.84      
 P-1062          	4725643.59      	3606928.46      
 P-1062          	4725669.18      	3606895.07      
 P-1062          	4725695.60      	3606861.93      
 P-1062          	4725722.90      	3606829.59      
 P-1062          	4725751.02      	3606797.20      
 P-1062          	4725778.96      	3606764.46      
 P-1062          	4725806.94      	3606731.74      
 P-1062          	4725833.90      	3606698.45      
 P-1062          	4725858.88      	3606665.20      
 P-1062          	4725880.72      	3606630.78      
 P-1062          	4725900.57      	3606596.61      
 P-1062          	4725917.31      	3606561.38      
 P-1062          	4725931.35      	3606523.51      
 P-1062          	4725956.00      	3606444.46      
 P-1062          	4725962.16      	3606418.39      
 P-1062          	4725967.91      	3606394.70      
 P-1062          	4725973.12      	3606372.96      
 P-1062          	4725978.34      	3606353.75      
 P-1062          	4725992.38      	3606300.53      
 P-1062          	4725995.99      	3606283.74      
 P-1062          	4725998.49      	3606265.12      
 P-1062          	4726001.44      	3606245.80      
 P-1062          	4726003.48      	3606227.53      
 P-1062          	4726004.20      	3606206.84      
 P-1062          	4726004.76      	3606198.65      
 P-1062          	4726006.46      	3606157.69      
 P-1062          	4726006.57      	3606115.85      
 P-1062          	4726004.32      	3606075.02      
 P-1062          	4726000.16      	3606035.45      
 P-1062          	4725994.54      	3605997.51      
 P-1062          	4725987.15      	3605961.09      
 P-1062          	4725977.83      	3605924.29      
 P-1062          	4725967.49      	3605885.65      
 P-1062          	4725955.76      	3605846.28      
 P-1062          	4725943.38      	3605805.04      
 P-1062          	4725930.39      	3605762.08      
 P-1062          	4725917.24      	3605717.06      
 P-1062          	4725904.90      	3605671.23      
 P-1062          	4725892.99      	3605626.48      
 P-1062          	4725881.40      	3605583.30      
 P-1062          	4725869.48      	3605540.77      
 P-1062          	4725856.43      	3605501.31      
 P-1062          	4725842.22      	3605466.87      
 P-1062          	4725825.44      	3605438.70      
 P-1062          	4725805.06      	3605415.78      
 P-1062          	4725779.26      	3605396.52      
 P-1062          	4725749.77      	3605381.71      
 P-1062          	4725717.03      	3605373.31      
 P-1062          	4725631.82      	3605367.93      
 P-1062          	4725585.37      	3605364.54      
 P-1062          	4725539.71      	3605359.93      
 P-1062          	4725494.96      	3605355.10      
 P-1062          	4725402.15      	3605347.59      
 P-1062          	4725355.26      	3605343.96      
 P-1062          	4725307.86      	3605340.50      
 P-1062          	4725260.75      	3605336.86      
 P-1062          	4725213.60      	3605333.42      
 P-1062          	4725166.22      	3605329.69      
 P-1062          	4725066.64      	3605320.63      
 P-1062          	4725025.16      	3605319.31      
 P-1063          	4793825.50      	3559215.50      
 P-1064          	4765851.00      	3629277.50      
 P-1064          	4765757.50      	3629327.26      
 P-1065          	4791924.00      	3647040.26      
 P-1065          	4791948.00      	3647102.27      
 P-1067          	4810707.51      	3651598.75      
 P-1068          	4845724.01      	3662979.25      
 P-1068          	4845814.00      	3662939.25      
 P-1068          	4846105.01      	3662765.25      
 P-1068          	4846204.00      	3662727.24      
 P-1068          	4846405.50      	3662663.76      
 P-1068          	4846858.51      	3662507.01      
 P-1069          	4764918.51      	3602657.26      
 P-1069          	4764834.99      	3602764.00      
 P-1069          	4764734.01      	3602867.50      
 P-1069          	4764539.51      	3603051.00      
 P-1069          	4763103.50      	3604431.51      
 P-1069          	4762641.49      	3604865.25      
 P-1069          	4762318.50      	3605164.50      
 P-1069          	4762238.00      	3605236.01      
 P-1069          	4762168.51      	3605316.00      
 P-1069          	4762130.50      	3605385.49      
 P-1069          	4762076.00      	3605485.75      
 P-1069          	4762042.50      	3605565.25      
 P-107           	4778219.00      	3640551.25      
 P-107           	4778146.50      	3640475.48      
 P-107           	4778052.01      	3640384.24      
 P-107           	4777976.00      	3640308.27      
 P-107           	4777911.50      	3640243.77      
 P-107           	4777846.49      	3640217.23      
 P-107           	4777774.50      	3640217.23      
 P-107           	4777710.00      	3640244.00      
 P-1070          	4782908.51      	3681369.51      
 P-1070          	4782981.48      	3684223.24      
 P-1070          	4783055.00      	3685613.50      
 P-1070          	4782981.48      	3686198.75      
 P-1070          	4782717.25      	3686727.73      
 P-1070          	4782689.01      	3686784.24      
 P-1070          	4782662.74      	3686800.96      
 P-1071          	4764988.51      	3602695.50      
 P-1071          	4764971.51      	3602819.00      
 P-1071          	4764961.51      	3602927.74      
 P-1071          	4764963.99      	3603010.50      
 P-1071          	4764971.51      	3603043.49      
 P-1071          	4764993.01      	3603080.50      
 P-1071          	4765021.00      	3603115.50      
 P-1071          	4765160.51      	3603242.75      
 P-1071          	4765349.98      	3603423.75      
 P-1071          	4765383.49      	3603465.00      
 P-1071          	4765408.49      	3603503.74      
 P-1071          	4765430.50      	3603564.74      
 P-1071          	4765489.00      	3603858.50      
 P-1071          	4765508.50      	3603908.99      
 P-1071          	4765526.50      	3603938.49      
 P-1071          	4765558.50      	3603960.74      
 P-1071          	4765595.99      	3603969.74      
 P-1071          	4765676.49      	3603979.01      
 P-1071          	4765828.01      	3604021.25      
 P-1071          	4765928.00      	3604066.25      
 P-1071          	4766178.00      	3604182.99      
 P-1071          	4766303.01      	3604241.75      
 P-1071          	4766385.00      	3604301.00      
 P-1071          	4766477.49      	3604389.50      
 P-1071          	4766531.00      	3604457.24      
 P-1071          	4766589.49      	3604544.99      
 P-1071          	4766644.50      	3604622.75      
 P-1071          	4766684.49      	3604672.00      
 P-1071          	4766740.50      	3604743.75      
 P-1071          	4766904.50      	3604940.75      
 P-1071          	4766939.52      	3604992.98      
 P-1071          	4766975.01      	3605055.50      
 P-1071          	4767002.49      	3605131.50      
 P-1071          	4767036.50      	3605203.50      
 P-1071          	4767104.01      	3605292.00      
 P-1071          	4767148.01      	3605325.49      
 P-1071          	4767188.99      	3605349.50      
 P-1071          	4767239.00      	3605359.25      
 P-1071          	4767281.00      	3605345.75      
 P-1071          	4767334.99      	3605311.50      
 P-1071          	4767427.51      	3605225.73      
 P-1071          	4767612.50      	3605036.50      
 P-1071          	4767730.50      	3604916.75      
 P-1071          	4767921.50      	3604751.99      
 P-1071          	4767987.00      	3604712.25      
 P-1071          	4768083.50      	3604666.75      
 P-1071          	4768187.50      	3604637.24      
 P-1071          	4768309.50      	3604618.00      
 P-1071          	4768384.00      	3604618.98      
 P-1071          	4768452.00      	3604633.74      
 P-1071          	4768506.00      	3604657.99      
 P-1071          	4768577.50      	3604702.01      
 P-1071          	4768717.01      	3604800.49      
 P-1071          	4768949.01      	3604971.49      
 P-1071          	4769251.01      	3605187.00      
 P-1071          	4769313.49      	3605224.51      
 P-1071          	4769374.00      	3605268.75      
 P-1071          	4769433.49      	3605321.26      
 P-1071          	4769523.50      	3605410.25      
 P-1071          	4769651.00      	3605535.00      
 P-1071          	4769714.99      	3605604.00      
 P-1071          	4769839.00      	3605758.75      
 P-1071          	4769896.50      	3605834.25      
 P-1071          	4769921.50      	3605880.50      
 P-1071          	4769945.50      	3605958.00      
 P-1071          	4769975.50      	3606111.24      
 P-1071          	4769991.50      	3606201.74      
 P-1071          	4769998.50      	3606242.00      
 P-1071          	4770047.00      	3606508.24      
 P-1071          	4770051.99      	3606575.25      
 P-1071          	4770045.00      	3606638.00      
 P-1071          	4770023.00      	3606704.00      
 P-1071          	4769951.00      	3606802.75      
 P-1071          	4769798.51      	3606967.99      
 P-1071          	4769747.99      	3607014.49      
 P-1071          	4769734.01      	3607040.49      
 P-1071          	4769688.50      	3607096.75      
 P-1071          	4769632.49      	3607140.75      
 P-1071          	4769506.99      	3607239.75      
 P-1071          	4769413.50      	3607320.99      
 P-1071          	4769363.50      	3607371.00      
 P-1071          	4769328.48      	3607425.50      
 P-1071          	4769279.00      	3607523.49      
 P-1071          	4769253.00      	3607586.00      
 P-1071          	4769200.49      	3607693.01      
 P-1071          	4769198.50      	3607717.26      
 P-1071          	4769195.00      	3607743.26      
 P-1071          	4769203.00      	3607767.75      
 P-1071          	4769399.49      	3608074.00      
 P-1071          	4769435.51      	3608099.74      
 P-1071          	4769477.00      	3608121.50      
 P-1071          	4769546.00      	3608137.75      
 P-1071          	4769644.99      	3608138.50      
 P-1071          	4769756.99      	3608125.50      
 P-1071          	4769925.00      	3608113.26      
 P-1071          	4770105.49      	3608109.49      
 P-1071          	4770191.00      	3608119.23      
 P-1071          	4770356.49      	3608153.25      
 P-1071          	4770436.51      	3608166.50      
 P-1071          	4770554.00      	3608192.74      
 P-1071          	4770780.00      	3608262.25      
 P-1071          	4770862.01      	3608275.24      
 P-1071          	4770940.01      	3608284.24      
 P-1071          	4771083.00      	3608286.26      
 P-1071          	4771130.01      	3608281.00      
 P-1071          	4771174.49      	3608261.25      
 P-1071          	4771221.00      	3608232.00      
 P-1071          	4771330.51      	3608154.00      
 P-1071          	4771406.50      	3608116.01      
 P-1071          	4771462.50      	3608092.76      
 P-1071          	4771600.00      	3608078.99      
 P-1071          	4771676.51      	3608081.50      
 P-1071          	4771746.51      	3608090.01      
 P-1071          	4771871.01      	3608122.26      
 P-1071          	4772014.00      	3608184.24      
 P-1071          	4772121.50      	3608216.99      
 P-1072          	4775564.00      	3580070.25      
 P-1072          	4775244.00      	3580236.24      
 P-1072          	4774919.00      	3580384.50      
 P-1072          	4774798.50      	3580432.49      
 P-1072          	4774424.49      	3580587.25      
 P-1072          	4774031.50      	3580757.25      
 P-1072          	4773836.01      	3580837.75      
 P-1072          	4773557.50      	3580953.99      
 P-1073          	4865351.01      	3634587.25      
 P-1073          	4865481.50      	3634420.26      
 P-1073          	4865567.01      	3634315.00      
 P-1073          	4865651.99      	3634178.50      
 P-1073          	4865725.51      	3634024.26      
 P-1073          	4865767.49      	3633873.25      
 P-1076          	4756976.34      	3620325.77      
 P-1076          	4756922.94      	3621287.04      
 P-1076          	4756869.54      	3622355.13      
 P-1077          	4812943.50      	3652897.00      
 P-1077          	4813071.50      	3652995.99      
 P-1077          	4813178.49      	3653122.00      
 P-1078          	4829296.01      	3619593.75      
 P-1078          	4830088.48      	3618001.50      
 P-1078          	4830574.00      	3616940.26      
 P-1078          	4830543.99      	3616760.76      
 P-1078          	4830379.99      	3616133.01      
 P-1078          	4830133.00      	3615677.00      
 P-1078          	4830036.01      	3615385.49      
 P-1078          	4829976.01      	3615056.49      
 P-1078          	4830021.00      	3614780.00      
 P-1079          	4741429.02      	3632014.98      
 P-1079          	4741622.99      	3631809.27      
 P-1079          	4741803.99      	3631604.74      
 P-1079          	4741886.51      	3631509.74      
 P-1079          	4741913.00      	3631495.75      
 P-1079          	4741958.99      	3631493.01      
 P-1079          	4742169.49      	3631524.49      
 P-1079          	4742484.50      	3631571.01      
 P-1079          	4744120.51      	3631826.99      
 P-1079          	4744569.00      	3631882.49      
 P-1079          	4744848.50      	3631927.75      
 P-1079          	4745471.00      	3632028.00      
 P-108           	4783116.50      	3627464.99      
 P-108           	4783103.01      	3627473.99      
 P-108           	4783076.50      	3627484.74      
 P-108           	4783047.99      	3627503.76      
 P-108           	4783019.47      	3627528.50      
 P-108           	4782987.99      	3627555.00      
 P-108           	4782953.50      	3627578.50      
 P-108           	4782918.99      	3627599.75      
 P-108           	4782883.00      	3627622.01      
 P-108           	4782846.00      	3627643.24      
 P-108           	4782809.50      	3627659.25      
 P-108           	4782773.50      	3627675.78      
 P-108           	4782736.52      	3627692.50      
 P-108           	4782639.00      	3627754.00      
 P-108           	4782616.50      	3627777.74      
 P-108           	4782597.00      	3627800.50      
 P-108           	4782580.00      	3627824.75      
 P-108           	4782565.50      	3627849.00      
 P-108           	4782554.00      	3627872.74      
 P-108           	4782545.49      	3627897.74      
 P-108           	4782539.00      	3627926.25      
 P-108           	4782534.01      	3627957.50      
 P-108           	4782528.98      	3627992.50      
 P-108           	4782521.00      	3628029.49      
 P-108           	4782512.51      	3628065.75      
 P-108           	4782501.49      	3628103.99      
 P-108           	4782487.99      	3628140.23      
 P-108           	4782474.01      	3628176.00      
 P-108           	4782458.49      	3628210.00      
 P-108           	4782443.00      	3628242.01      
 P-108           	4782429.50      	3628274.00      
 P-108           	4782417.51      	3628306.75      
 P-108           	4782409.00      	3628341.00      
 P-108           	4782401.99      	3628377.00      
 P-108           	4782396.50      	3628414.74      
 P-108           	4782391.51      	3628453.75      
 P-108           	4782387.51      	3628493.74      
 P-108           	4782383.51      	3628533.26      
 P-108           	4782379.50      	3628574.75      
 P-1080          	4806897.00      	3648447.25      
 P-1080          	4806691.50      	3648618.26      
 P-1080          	4806379.00      	3648730.75      
 P-1080          	4806129.51      	3648720.99      
 P-1080          	4805621.51      	3648589.00      
 P-1080          	4804991.00      	3648457.25      
 P-1080          	4804751.51      	3648437.50      
 P-1081          	4826082.00      	3554006.50      
 P-1082          	4811728.78      	3610457.70      
 P-1082          	4811391.03      	3610457.70      
 P-1083          	4765096.01      	3553400.76      
 P-1083          	4765113.01      	3553264.24      
 P-1083          	4765127.00      	3553209.25      
 P-1083          	4765153.00      	3553166.00      
 P-1083          	4765230.00      	3553125.75      
 P-1083          	4765290.51      	3553113.50      
 P-1083          	4765415.50      	3553111.26      
 P-1083          	4765651.51      	3553125.51      
 P-1083          	4765938.99      	3553144.00      
 P-1083          	4766248.00      	3553147.50      
 P-1083          	4766327.50      	3553151.51      
 P-1083          	4766389.50      	3553173.01      
 P-1083          	4766446.50      	3553205.50      
 P-1083          	4766578.03      	3553312.76      
 P-1083          	4766640.00      	3553356.76      
 P-1083          	4766700.50      	3553380.01      
 P-1083          	4766799.99      	3553400.49      
 P-1083          	4766922.50      	3553419.00      
 P-1083          	4767025.50      	3553431.50      
 P-1083          	4767101.00      	3553435.00      
 P-1083          	4767109.00      	3553428.75      
 P-1083          	4767122.01      	3553373.00      
 P-1083          	4767147.50      	3553309.26      
 P-1083          	4767195.00      	3553249.26      
 P-1083          	4767274.99      	3553210.23      
 P-1083          	4767323.00      	3553200.50      
 P-1083          	4767548.51      	3553182.74      
 P-1083          	4767716.01      	3553169.24      
 P-1083          	4767920.99      	3553168.75      
 P-1083          	4767974.01      	3553173.01      
 P-1083          	4768051.50      	3553181.74      
 P-1083          	4768109.00      	3553197.50      
 P-1083          	4768174.50      	3553226.76      
 P-1083          	4768263.00      	3553278.00      
 P-1083          	4768354.50      	3553333.00      
 P-1083          	4768394.00      	3553354.74      
 P-1083          	4768540.99      	3553404.76      
 P-1083          	4768685.51      	3553453.24      
 P-1083          	4768746.00      	3553471.00      
 P-1083          	4768794.50      	3553499.99      
 P-1083          	4768839.00      	3553539.75      
 P-1083          	4768914.50      	3553600.51      
 P-1083          	4769030.00      	3553683.76      
 P-1083          	4769110.50      	3553725.74      
 P-1083          	4769165.50      	3553740.75      
 P-1084          	4781300.01      	3576388.76      
 P-1084          	4781323.00      	3576992.00      
 P-1084          	4781337.49      	3577089.75      
 P-1084          	4781358.99      	3577166.51      
 P-1084          	4781396.01      	3577263.99      
 P-1084          	4781459.00      	3577376.50      
 P-1084          	4781547.00      	3577482.01      
 P-1084          	4781787.51      	3577721.26      
 P-1084          	4782168.01      	3578067.01      
 P-1084          	4782255.50      	3578146.25      
 P-1084          	4782332.50      	3578135.25      
 P-1087          	4803554.26      	3568409.38      
 P-1087          	4803486.76      	3568511.63      
 P-1087          	4803380.26      	3568677.89      
 P-1087          	4803300.79      	3568790.89      
 P-1088          	4828147.41      	3556270.83      
 P-1089          	4791932.00      	3659009.76      
 P-109           	4787061.49      	3627475.25      
 P-109           	4787048.99      	3627478.49      
 P-109           	4787035.49      	3627478.00      
 P-109           	4787004.00      	3627473.26      
 P-109           	4786988.50      	3627470.51      
 P-109           	4786973.50      	3627468.01      
 P-109           	4786956.50      	3627465.50      
 P-109           	4786937.50      	3627464.00      
 P-109           	4786915.49      	3627461.49      
 P-109           	4786892.99      	3627459.01      
 P-109           	4786869.52      	3627456.50      
 P-109           	4786845.49      	3627453.75      
 P-1094          	4827509.50      	3556602.50      
 P-1094          	4827728.00      	3556631.76      
 P-1096          	4790451.00      	3546750.50      
 P-1096          	4790812.00      	3546747.00      
 P-1097          	4784147.55      	3580716.27      
 P-1097          	4784144.54      	3580716.23      
 P-1098          	4830947.00      	3634983.50      
 P-1098          	4831054.01      	3635376.75      
 P-1098          	4831188.51      	3635969.00      
 P-1098          	4831215.99      	3636108.75      
 P-1098          	4831235.01      	3636211.75      
 P-1098          	4831207.50      	3636853.50      
 P-1098          	4831218.01      	3637040.52      
 P-1098          	4831265.00      	3637385.00      
 P-1098          	4831368.00      	3637936.75      
 P-1098          	4831387.50      	3638153.26      
 P-1098          	4831378.50      	3638266.99      
 P-1098          	4831356.01      	3638351.75      
 P-1098          	4831268.50      	3638544.76      
 P-1098          	4830863.48      	3639350.99      
 P-1098          	4830654.00      	3639767.01      
 P-1099          	4782573.17      	3582654.58      
 P-1099          	4782518.30      	3582901.55      
 P-1099          	4782429.11      	3583182.82      
 P-1099          	4782353.65      	3583422.93      
 P-1099          	4782195.99      	3583678.74      
 P-1099          	4782036.49      	3583994.00      
 P-1099          	4781948.01      	3584213.01      
 P-1099          	4781842.50      	3584524.05      
 P-1099          	4781796.00      	3584653.50      
 P-1099          	4781766.50      	3584697.28      
 P-1099          	4781672.01      	3584797.26      
 P-1099          	4781611.50      	3584873.51      
 P-1099          	4781418.99      	3585119.01      
 P-1099          	4781237.99      	3585358.75      
 P-1099          	4781066.50      	3585572.75      
 P-1099          	4780890.00      	3585775.00      
 P-1099          	4780763.99      	3585924.24      
 P-1099          	4780582.50      	3586138.00      
 P-1099          	4780437.01      	3586320.75      
 P-1099          	4780260.00      	3586525.49      
 P-1099          	4780192.51      	3586608.50      
 P-1099          	4780129.50      	3586673.25      
 P-1099          	4780056.50      	3586716.74      
 P-1099          	4779983.01      	3586751.24      
 P-11            	4741340.01      	3614602.24      
 P-11            	4741434.01      	3614609.75      
 P-11            	4741519.52      	3614613.50      
 P-11            	4741707.00      	3614615.01      
 P-11            	4741970.48      	3614646.75      
 P-11            	4742268.01      	3614667.01      
 P-11            	4742606.50      	3614699.50      
 P-11            	4742665.99      	3614706.50      
 P-11            	4742723.00      	3614728.25      
 P-11            	4742912.00      	3614799.75      
 P-11            	4742989.49      	3614816.25      
 P-11            	4743112.00      	3614818.24      
 P-11            	4743218.01      	3614813.50      
 P-11            	4743499.00      	3614763.49      
 P-11            	4744058.51      	3614621.26      
 P-11            	4744393.00      	3614526.75      
 P-11            	4744448.50      	3614501.75      
 P-11            	4744641.01      	3614379.75      
 P-110           	4786839.00      	3627414.75      
 P-110           	4786838.51      	3627411.24      
 P-110           	4786839.51      	3627403.00      
 P-110           	4786840.50      	3627390.76      
 P-110           	4786840.99      	3627376.51      
 P-110           	4786840.99      	3627361.50      
 P-110           	4786840.00      	3627346.25      
 P-110           	4786839.00      	3627331.25      
 P-110           	4786839.00      	3627316.00      
 P-110           	4786839.00      	3627299.00      
 P-110           	4786838.51      	3627281.51      
 P-110           	4786838.00      	3627262.77      
 P-110           	4786836.00      	3627243.74      
 P-110           	4786832.50      	3627224.50      
 P-110           	4786827.50      	3627205.00      
 P-110           	4786820.00      	3627185.75      
 P-110           	4786809.50      	3627168.00      
 P-110           	4786797.99      	3627152.24      
 P-110           	4786785.49      	3627139.01      
 P-110           	4786773.50      	3627125.75      
 P-110           	4786760.00      	3627111.99      
 P-110           	4786745.00      	3627099.00      
 P-110           	4786733.00      	3627089.25      
 P-110           	4786727.49      	3627075.75      
 P-110           	4786713.50      	3627060.50      
 P-110           	4786701.49      	3627048.00      
 P-110           	4786690.49      	3627034.75      
 P-110           	4786677.99      	3627021.49      
 P-110           	4786667.00      	3627007.75      
 P-110           	4786654.01      	3626992.74      
 P-110           	4786641.00      	3626980.00      
 P-110           	4786629.49      	3626968.01      
 P-110           	4786619.50      	3626955.75      
 P-110           	4786608.99      	3626942.01      
 P-110           	4786599.50      	3626927.00      
 P-110           	4786590.99      	3626911.75      
 P-110           	4786584.01      	3626895.75      
 P-110           	4786577.50      	3626878.50      
 P-110           	4786571.00      	3626860.75      
 P-110           	4786566.50      	3626842.51      
 P-110           	4786561.49      	3626823.02      
 P-110           	4786555.51      	3626803.01      
 P-110           	4786550.01      	3626786.01      
 P-110           	4786545.00      	3626768.74      
 P-110           	4786533.01      	3626720.25      
 P-110           	4786524.50      	3626701.25      
 P-110           	4786513.00      	3626692.50      
 P-110           	4786498.50      	3626676.49      
 P-1100          	4777346.00      	3574581.00      
 P-1101          	4781532.50      	3562387.50      
 P-1103          	4809940.51      	3650312.75      
 P-1103          	4809878.00      	3650299.26      
 P-1103          	4809837.00      	3650278.98      
 P-1103          	4809797.03      	3650255.50      
 P-1103          	4809743.50      	3650212.50      
 P-1103          	4809688.49      	3650185.00      
 P-1103          	4809635.50      	3650166.75      
 P-1103          	4809562.50      	3650148.49      
 P-1103          	4809479.50      	3650135.75      
 P-1103          	4809409.50      	3650130.76      
 P-1103          	4809313.50      	3650131.00      
 P-1103          	4809190.51      	3650149.25      
 P-1103          	4809083.50      	3650167.51      
 P-1103          	4809019.00      	3650185.99      
 P-1103          	4808963.49      	3650204.50      
 P-1103          	4808812.00      	3650281.99      
 P-1103          	4808794.00      	3650286.25      
 P-1103          	4808769.50      	3650290.75      
 P-1103          	4808748.49      	3650290.75      
 P-1103          	4808729.01      	3650281.99      
 P-1103          	4808703.50      	3650264.99      
 P-1103          	4808665.99      	3650227.73      
 P-1103          	4808570.00      	3650118.75      
 P-1103          	4808518.52      	3650184.51      
 P-1103          	4808497.50      	3650224.25      
 P-1103          	4808489.00      	3650283.50      
 P-1103          	4808486.50      	3650354.49      
 P-1103          	4808491.51      	3650420.25      
 P-1103          	4808514.50      	3650652.26      
 P-1103          	4808485.99      	3650702.24      
 P-1103          	4808454.01      	3650742.76      
 P-1103          	4808413.98      	3650785.49      
 P-1103          	4808357.50      	3650828.76      
 P-1103          	4808350.50      	3650856.00      
 P-1103          	4808341.01      	3650895.74      
 P-1103          	4808338.99      	3650933.00      
 P-1103          	4808344.00      	3650971.75      
 P-1103          	4808346.99      	3651043.00      
 P-1103          	4808341.01      	3651093.24      
 P-1103          	4808322.50      	3651131.00      
 P-1103          	4808295.50      	3651164.25      
 P-1103          	4808260.50      	3651180.01      
 P-1103          	4808224.00      	3651180.01      
 P-1103          	4808190.51      	3651168.24      
 P-1103          	4808136.00      	3651144.76      
 P-1103          	4808053.01      	3651102.50      
 P-1103          	4807964.00      	3651062.75      
 P-1103          	4807913.51      	3651041.48      
 P-1103          	4807869.00      	3651030.00      
 P-1103          	4807824.50      	3651022.99      
 P-1103          	4807779.50      	3651020.75      
 P-1103          	4807670.00      	3651023.75      
 P-1103          	4807623.50      	3651014.97      
 P-1103          	4807571.99      	3650993.49      
 P-1103          	4807503.50      	3650959.51      
 P-1103          	4807469.50      	3650950.98      
 P-1103          	4807440.51      	3650949.00      
 P-1103          	4807417.50      	3650952.75      
 P-1103          	4807385.01      	3650968.24      
 P-1103          	4807338.00      	3650995.75      
 P-1103          	4807287.99      	3651020.24      
 P-1103          	4807152.50      	3651058.25      
 P-1103          	4807113.51      	3651076.74      
 P-1103          	4807100.01      	3651094.02      
 P-1103          	4807091.01      	3651111.74      
 P-1103          	4807087.00      	3651144.48      
 P-1103          	4807067.00      	3651291.25      
 P-1103          	4807056.01      	3651343.25      
 P-1103          	4807040.50      	3651378.02      
 P-1103          	4807013.01      	3651409.00      
 P-1103          	4806982.51      	3651431.25      
 P-1103          	4806941.00      	3651460.00      
 P-1103          	4806890.52      	3651488.99      
 P-1103          	4806847.00      	3651530.50      
 P-1103          	4806786.50      	3651605.75      
 P-1103          	4806749.00      	3651662.50      
 P-1103          	4806729.50      	3651708.76      
 P-1103          	4806717.99      	3651745.51      
 P-1103          	4806703.50      	3651841.98      
 P-1103          	4806674.00      	3651978.50      
 P-1103          	4806672.00      	3652028.25      
 P-1103          	4806678.50      	3652072.00      
 P-1103          	4806689.51      	3652098.24      
 P-1103          	4806713.49      	3652150.51      
 P-1103          	4806772.50      	3652236.00      
 P-1103          	4806832.50      	3652322.75      
 P-1103          	4806930.49      	3652446.50      
 P-1103          	4806933.50      	3652449.74      
 P-1103          	4806673.03      	3652595.04      
 P-1103          	4806811.49      	3652852.06      
 P-1103          	4806791.95      	3652969.28      
 P-1103          	4806655.21      	3653066.94      
 P-1103          	4806459.84      	3653066.94      
 P-1104          	4760117.51      	3600861.75      
 P-1104          	4759932.50      	3600906.24      
 P-1104          	4759821.01      	3600941.26      
 P-1104          	4759602.99      	3601019.75      
 P-1104          	4759529.00      	3601051.00      
 P-1104          	4759454.51      	3601073.50      
 P-1104          	4759244.00      	3601104.00      
 P-1104          	4759082.00      	3601130.00      
 P-1104          	4758807.00      	3601170.49      
 P-1104          	4758714.00      	3601188.00      
 P-1104          	4758652.51      	3601190.00      
 P-1104          	4758610.99      	3601180.51      
 P-1104          	4758407.01      	3601104.75      
 P-1104          	4758231.99      	3601043.75      
 P-1104          	4758192.50      	3601044.00      
 P-1104          	4758099.00      	3601058.49      
 P-1104          	4757589.50      	3601049.25      
 P-1104          	4757556.49      	3601058.25      
 P-1104          	4757476.99      	3601179.56      
 P-1104          	4757131.99      	3601078.94      
 P-1104          	4756858.86      	3600992.69      
 P-1104          	4756456.36      	3600935.19      
 P-1104          	4756283.86      	3600848.94      
 P-1104          	4756341.36      	3600604.56      
 P-1104          	4756386.52      	3600328.00      
 P-1104          	4756374.00      	3600279.52      
 P-1104          	4756275.00      	3600161.76      
 P-1104          	4756208.01      	3600090.01      
 P-1104          	4756007.00      	3599850.01      
 P-1104          	4755814.00      	3599628.25      
 P-1104          	4755707.50      	3599515.25      
 P-1104          	4755631.50      	3599444.74      
 P-1104          	4755584.00      	3599424.75      
 P-1104          	4755513.49      	3599430.25      
 P-1104          	4754972.51      	3599698.02      
 P-1104          	4754906.50      	3599741.51      
 P-1104          	4754865.50      	3599770.26      
 P-1104          	4754718.01      	3599890.50      
 P-1104          	4754637.00      	3599944.25      
 P-1104          	4754557.51      	3599980.25      
 P-1104          	4754489.51      	3599996.01      
 P-1104          	4754390.50      	3600005.25      
 P-1104          	4754266.99      	3600044.75      
 P-1104          	4754171.99      	3600079.75      
 P-1104          	4754088.50      	3600103.00      
 P-1104          	4753991.99      	3600116.01      
 P-1104          	4753944.48      	3600126.76      
 P-1104          	4753935.49      	3600135.25      
 P-1104          	4753898.01      	3600162.00      
 P-1104          	4753711.00      	3600350.50      
 P-1104          	4753396.50      	3600630.50      
 P-1104          	4753356.50      	3600675.75      
 P-1104          	4753318.99      	3600734.00      
 P-1104          	4753275.50      	3600782.74      
 P-1105          	4826918.49      	3638163.76      
 P-1105          	4827043.00      	3637919.50      
 P-1105          	4827121.50      	3637755.24      
 P-1105          	4827154.00      	3637615.25      
 P-1105          	4827188.51      	3637109.00      
 P-1105          	4827214.00      	3636981.50      
 P-1105          	4827282.51      	3636860.50      
 P-1105          	4827367.00      	3636752.49      
 P-1105          	4827482.50      	3636676.00      
 P-1105          	4827755.49      	3636587.25      
 P-1105          	4828295.50      	3636403.99      
 P-1105          	4828540.51      	3636264.00      
 P-1105          	4828745.51      	3636083.73      
 P-1105          	4829029.01      	3635886.50      
 P-1105          	4829318.50      	3635704.50      
 P-1105          	4829939.50      	3635409.00      
 P-1106          	4759779.90      	3643034.99      
 P-1106          	4759882.34      	3643171.57      
 P-1106          	4760047.39      	3643279.70      
 P-1106          	4760223.80      	3643342.29      
 P-1107          	4810554.54      	3601034.75      
 P-1107          	4810777.42      	3600716.35      
 P-1107          	4810968.47      	3600397.93      
 P-1107          	4811063.99      	3600206.89      
 P-1107          	4811000.31      	3600031.76      
 P-1107          	4811000.31      	3599777.05      
 P-1107          	4811063.99      	3599522.30      
 P-1107          	4810984.38      	3599442.71      
 P-1107          	4810745.59      	3599379.02      
 P-1107          	4810427.16      	3599363.10      
 P-1108          	4771666.00      	3598157.75      
 P-1108          	4771639.50      	3598142.25      
 P-1108          	4770767.01      	3596911.25      
 P-1108          	4770691.50      	3596852.00      
 P-1108          	4770649.49      	3596830.75      
 P-1108          	4770626.50      	3596822.99      
 P-1108          	4770554.00      	3596802.75      
 P-1108          	4770431.01      	3596790.76      
 P-1108          	4770197.50      	3596769.75      
 P-1108          	4769937.99      	3596749.00      
 P-1108          	4769848.00      	3596738.74      
 P-1108          	4769557.50      	3596686.01      
 P-1108          	4769289.00      	3596642.01      
 P-1108          	4769053.50      	3596590.25      
 P-1108          	4768978.00      	3596550.25      
 P-1108          	4768788.51      	3596423.75      
 P-1108          	4768664.01      	3596324.01      
 P-1108          	4768598.49      	3596251.24      
 P-1108          	4768487.00      	3596178.01      
 P-1108          	4768434.49      	3596169.50      
 P-1108          	4768384.00      	3596174.75      
 P-1108          	4768334.52      	3596195.25      
